  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.12,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.07,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.07,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  WaterMainCZ12Apr,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Aug,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.2777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.2777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.2777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.2777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.2777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.2777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.2777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.2777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.2777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.2777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.2777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.2777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.2777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.2777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.2777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.2777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.2777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.2777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.2777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.2777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.2777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.2777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.2777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.2777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Dec,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Feb,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10.8333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10.8333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10.8333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10.8333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10.8333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10.8333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10.8333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10.8333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10.8333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10.8333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10.8333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10.8333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10.8333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10.8333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10.8333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10.8333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10.8333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10.8333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10.8333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10.8333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10.8333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10.8333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10.8333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10.8333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Jan,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10.7777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10.7777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10.7777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10.7777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10.7777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10.7777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10.7777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10.7777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10.7777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Jul,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.6666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.6666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.6666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.6666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.6666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.6666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.6666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.6666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.6666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.6666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.6666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.6666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.6666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.6666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.6666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.6666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.6666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.6666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Jun,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Mar,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.5,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.5,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.5,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.5,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.5,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.5,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.5,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.5,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.5,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.5,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.5,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.5,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.5,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.5,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.5,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.5,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.5,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.5,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.5,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.5,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.5,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.5,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.5;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12May,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.6111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.6111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.6111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.6111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.6111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.6111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.6111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.6111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.6111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.6111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.6111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.6111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.6111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.6111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.6111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.6111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.6111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.6111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.6111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.6111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.6111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.6111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.6111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.6111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Nov,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14;                                     !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Oct,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.7777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.7777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.7777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.7777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.7777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.7777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.7777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.7777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.7777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.7777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.7777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.7777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.7777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.7777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.7777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.7777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.7777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.7777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.7777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.7777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.7777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.7777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.7777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ12Sep,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16;                                     !- Value Until Time 24

Schedule:Day:Interval,
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeGasEquipWk,                       !- Name
  OfficeGasEquipSun,                      !- Sunday Schedule:Day Name
  OfficeGasEquipWD,                       !- Monday Schedule:Day Name
  OfficeGasEquipWD,                       !- Tuesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Wednesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Thursday Schedule:Day Name
  OfficeGasEquipWD,                       !- Friday Schedule:Day Name
  OfficeGasEquipSat,                      !- Saturday Schedule:Day Name
  OfficeGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  OfficeGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeHVACAvailWk,                      !- Name
  OfficeHVACAvailSun,                     !- Sunday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Monday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Tuesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Wednesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Thursday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Friday Schedule:Day Name
  OfficeHVACAvailSat,                     !- Saturday Schedule:Day Name
  OfficeHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  OfficeHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  OfficeHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeInfiltrationWk,                   !- Name
  OfficeInfiltrationSun,                  !- Sunday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Monday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Tuesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Wednesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Thursday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Friday Schedule:Day Name
  OfficeInfiltrationSat,                  !- Saturday Schedule:Day Name
  OfficeInfiltrationSun,                  !- Holiday Schedule:Day Name
  OfficeInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  OfficeInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  OfficeInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  OfficeInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeOccupancyWk,                      !- Name
  OfficeOccupancySun,                     !- Sunday Schedule:Day Name
  OfficeOccupancyWD,                      !- Monday Schedule:Day Name
  OfficeOccupancyWD,                      !- Tuesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Wednesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Thursday Schedule:Day Name
  OfficeOccupancyWD,                      !- Friday Schedule:Day Name
  OfficeOccupancySat,                     !- Saturday Schedule:Day Name
  OfficeOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeOccupancySun,                     !- CustomDay1 Schedule:Day Name
  OfficeOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeReceptacleWk,                     !- Name
  OfficeReceptacleSun,                    !- Sunday Schedule:Day Name
  OfficeReceptacleWD,                     !- Monday Schedule:Day Name
  OfficeReceptacleWD,                     !- Tuesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Wednesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Thursday Schedule:Day Name
  OfficeReceptacleWD,                     !- Friday Schedule:Day Name
  OfficeReceptacleSat,                    !- Saturday Schedule:Day Name
  OfficeReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  OfficeReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeServiceHotWaterWk,                !- Name
  OfficeServiceHotWaterSun,               !- Sunday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Monday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Thursday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Friday Schedule:Day Name
  OfficeServiceHotWaterSat,               !- Saturday Schedule:Day Name
  OfficeServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  OfficeServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12AprWk,                     !- Name
  WaterMainCZ12Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12AugWk,                     !- Name
  WaterMainCZ12Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12DecWk,                     !- Name
  WaterMainCZ12Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12FebWk,                     !- Name
  WaterMainCZ12Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12JanWk,                     !- Name
  WaterMainCZ12Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12JulWk,                     !- Name
  WaterMainCZ12Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12JunWk,                     !- Name
  WaterMainCZ12Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12MarWk,                     !- Name
  WaterMainCZ12Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12MayWk,                     !- Name
  WaterMainCZ12May,                       !- Sunday Schedule:Day Name
  WaterMainCZ12May,                       !- Monday Schedule:Day Name
  WaterMainCZ12May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12May,                       !- Thursday Schedule:Day Name
  WaterMainCZ12May,                       !- Friday Schedule:Day Name
  WaterMainCZ12May,                       !- Saturday Schedule:Day Name
  WaterMainCZ12May,                       !- Holiday Schedule:Day Name
  WaterMainCZ12May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12NovWk,                     !- Name
  WaterMainCZ12Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12OctWk,                     !- Name
  WaterMainCZ12Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ12SepWk,                     !- Name
  WaterMainCZ12Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ12Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ12Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ12Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ12Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ12Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  OfficeHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ12,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ12JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ12FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ12MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ12AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ12MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ12JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ12JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ12AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ12SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ12OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ12NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ12DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Core_ZN People Activity Level Week Rule - Jan1-Dec31, !- Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- Sunday Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- Monday Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- Tuesday Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- Wednesday Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- Thursday Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- Friday Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- Saturday Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- Holiday Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- SummerDesignDay Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- WinterDesignDay Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}, !- CustomDay1 Schedule:Day Name
  {50a00b6c-b929-4611-b3d6-5016da8f5754}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Core_ZN People Activity Level,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Core_ZN People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Core_ZN Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- Sunday Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- Monday Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- Tuesday Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- Wednesday Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- Thursday Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- Friday Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- Saturday Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- Holiday Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- SummerDesignDay Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- WinterDesignDay Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}, !- CustomDay1 Schedule:Day Name
  {0abab984-9d93-4f9f-ac34-0e6ebc5abb44}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Core_ZN Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  Core_ZN Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- Sunday Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- Monday Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- Tuesday Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- Wednesday Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- Thursday Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- Friday Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- Saturday Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- Holiday Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- SummerDesignDay Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- WinterDesignDay Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}, !- CustomDay1 Schedule:Day Name
  {cf22a842-409b-4ac3-92a8-88fd0b2e39c8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- Sunday Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- Monday Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- Tuesday Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- Wednesday Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- Thursday Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- Friday Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- Saturday Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- Holiday Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- SummerDesignDay Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- WinterDesignDay Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}, !- CustomDay1 Schedule:Day Name
  {f3594784-5bdf-4ed4-bccc-753909d5063c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecWaterHeater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- Sunday Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- Monday Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- Tuesday Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- Wednesday Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- Thursday Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- Friday Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- Saturday Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- Holiday Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- SummerDesignDay Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- WinterDesignDay Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}, !- CustomDay1 Schedule:Day Name
  {a19e5620-5a9a-48d4-8def-81ffcf0297de}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecWaterHeater Setpoint Temp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_1 People Activity Level Week Rule - Jan1-Dec31, !- Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- Sunday Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- Monday Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- Tuesday Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- Wednesday Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- Thursday Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- Friday Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- Saturday Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- Holiday Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- SummerDesignDay Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- WinterDesignDay Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}, !- CustomDay1 Schedule:Day Name
  {2976e84b-0be2-424e-83d1-8a2f270b95fd}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_1 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_ZN_1 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- Sunday Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- Monday Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- Tuesday Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- Wednesday Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- Thursday Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- Friday Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- Saturday Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- Holiday Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- SummerDesignDay Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- WinterDesignDay Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}, !- CustomDay1 Schedule:Day Name
  {32d735eb-1039-4ef8-a3bf-6a03cc7096dc}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_1 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_2 People Activity Level Week Rule - Jan1-Dec31, !- Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- Sunday Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- Monday Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- Tuesday Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- Wednesday Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- Thursday Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- Friday Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- Saturday Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- Holiday Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- SummerDesignDay Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- WinterDesignDay Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}, !- CustomDay1 Schedule:Day Name
  {84733fec-c0d5-4890-8b2a-80312635289e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_2 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_ZN_2 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- Sunday Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- Monday Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- Tuesday Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- Wednesday Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- Thursday Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- Friday Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- Saturday Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- Holiday Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- SummerDesignDay Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- WinterDesignDay Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}, !- CustomDay1 Schedule:Day Name
  {ed174737-4de7-4976-ab3b-f5363e36fff6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_2 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_3 People Activity Level Week Rule - Jan1-Dec31, !- Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- Sunday Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- Monday Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- Tuesday Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- Wednesday Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- Thursday Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- Friday Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- Saturday Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- Holiday Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- SummerDesignDay Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- WinterDesignDay Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}, !- CustomDay1 Schedule:Day Name
  {6e9f2610-44c8-4e0b-8d9f-ad00b49a0568}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_3 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_ZN_3 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- Sunday Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- Monday Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- Tuesday Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- Wednesday Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- Thursday Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- Friday Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- Saturday Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- Holiday Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- SummerDesignDay Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- WinterDesignDay Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}, !- CustomDay1 Schedule:Day Name
  {5a4c5988-847c-4175-84d0-a8fe1398bc75}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_3 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_4 People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- Sunday Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- Monday Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- Tuesday Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- Wednesday Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- Thursday Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- Friday Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- Saturday Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- Holiday Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- SummerDesignDay Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- WinterDesignDay Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}, !- CustomDay1 Schedule:Day Name
  {9e3a4e4c-09b5-4068-b5ef-5892c115973a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_4 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_ZN_4 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- Sunday Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- Monday Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- Tuesday Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- Wednesday Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- Thursday Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- Friday Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- Saturday Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- Holiday Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- SummerDesignDay Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- WinterDesignDay Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}, !- CustomDay1 Schedule:Day Name
  {ec869938-5633-4e3a-8674-c4ff2f0b31e6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_ZN_4 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {2e84c9ba-a115-4fbe-af9e-aa8d5efb2356} Week Rule - Jan1-Dec31, !- Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- Sunday Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- Monday Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- Tuesday Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- Wednesday Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- Thursday Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- Friday Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- Saturday Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- Holiday Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- SummerDesignDay Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- WinterDesignDay Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}, !- CustomDay1 Schedule:Day Name
  {709edd59-fa87-461e-bc09-969b587ebdfa}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {2e84c9ba-a115-4fbe-af9e-aa8d5efb2356}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {2e84c9ba-a115-4fbe-af9e-aa8d5efb2356} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {864f7767-c3ef-4331-99ee-c33c99d6f90f} Week Rule - Jan1-Dec31, !- Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- Sunday Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- Monday Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- Tuesday Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- Wednesday Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- Thursday Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- Friday Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- Saturday Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- Holiday Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- SummerDesignDay Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- WinterDesignDay Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}, !- CustomDay1 Schedule:Day Name
  {d384084f-6b96-44e8-a51d-003d454bb8cd}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {864f7767-c3ef-4331-99ee-c33c99d6f90f}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {864f7767-c3ef-4331-99ee-c33c99d6f90f} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseAirSys7,                            !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  0.530770972520448,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7 Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7 Zone Mixer Outlet Node,     !- Demand Side Outlet Node Name
  BaseAirSys7 Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  BaseAirSys7 Supply Outlet Nodes;        !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys7 Supply Outlet Nodes,        !- Name
  BaseSys7 Fan Outlet Node;               !- Node Name 1

NodeList,
  BaseAirSys7 Demand Inlet Nodes,         !- Name
  BaseAirSys7 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Core_ZN Thermal Zone;                   !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7 Supply Branches,            !- Name
  BaseAirSys7 Main Branch;                !- Branch Name 1

Branch,
  BaseAirSys7 Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7 OACtrl OA System,              !- Component Name 1
  BaseAirSys7 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7 CoilClg CoilSystem,            !- Component Name 2
  BaseSys7 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7 CoilClg Outlet Node,           !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys7 CoilHtg,                       !- Component Name 3
  BaseSys7 CoilClg Outlet Node,           !- Component Inlet Node Name 3
  BaseSys7 CoilHtg Outlet Node,           !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys7 Fan,                           !- Component Name 4
  BaseSys7 CoilHtg Outlet Node,           !- Component Inlet Node Name 4
  BaseSys7 Fan Outlet Node;               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7 OACtrl OA System,              !- Name
  BaseSys7 OACtrl OA System Controller List, !- Controller List Name
  BaseSys7 OACtrl OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys7 OACtrl OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys7 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7 OACtrl;                        !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7 OACtrl,                        !- Name
  BaseSys7 OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
  BaseAirSys7 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7 OACtrl OA System OA Node,      !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7 OACtrl Schedule,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7 OACtrl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys7 OACtrl OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys7 OACtrl OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys7 OACtrl OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys7 OACtrl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys7 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7 OACtrl OA System OA Node,      !- Outdoor Air Stream Node Name
  BaseSys7 OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
  BaseAirSys7 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys7 CoilHtg Outlet Node,           !- Fan Inlet Node Name
  BaseSys7 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys7 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7 CoilClg CoilSystem,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7 CoilClg Outlet Node,           !- DX Cooling Coil System Outlet Node Name
  BaseSys7 CoilClg Outlet Node,           !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7 CoilClg;                       !- Cooling Coil Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Table:MultiVariableLookup,
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.9437,                                 !- Data 9
  0.8088,                                 !- Data 10
  0.7135,                                 !- Data 11
  1.1617,                                 !- Data 12
  1,                                      !- Data 13
  0.8857,                                 !- Data 14
  1.4232,                                 !- Data 15
  1.2294,                                 !- Data 16
  1.0925;                                 !- Data 17

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  1,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys7 CoilHtg Outlet Node,           !- Fan Inlet Node Name
  BaseSys7 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys7 CoilClg Outlet Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7 CoilClg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9698.13201149707,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.84758929292852,                       !- Gross Rated Cooling COP {W/W}
  0.530770972520448,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseSys7 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7 CoilClg Outlet Node,           !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys7 CoilHtg,                       !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  8583.37758188299,                       !- Nominal Capacity {W}
  BaseSys7 CoilClg Outlet Node,           !- Air Inlet Node Name
  BaseSys7 CoilHtg Outlet Node,           !- Air Outlet Node Name
  BaseSys7 CoilHtg Outlet Node,           !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Quadratic,
  CoilHtgFurnFIRRatio_fQRatio,            !- Name
  0.01861,                                !- Coefficient1 Constant
  1.09421,                                !- Coefficient2 x
  -0.112819,                              !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.73,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys7 CoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys7 CoilHtg Outlet Node,           !- Fan Inlet Node Name
  BaseSys7 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys7 CoilHtg Outlet Node;           !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7 Fan,                           !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.530770972520448,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7 CoilHtg Outlet Node,           !- Air Inlet Node Name
  BaseSys7 Fan Outlet Node;               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Core_ZN Thermal Zone,                   !- Control Zone Name
  {2c5e6fde-a427-49f5-b8db-330e805c55c8}, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Zone Inlet Node Name
  BaseSys7 Fan Outlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7 BaseAirSys7 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7 Zone Splitter;              !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7 Zone Splitter,              !- Name
  BaseAirSys7 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7 Return Path,                !- Name
  BaseAirSys7 Zone Mixer Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7 Zone Mixer;                 !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7 Zone Mixer,                 !- Name
  BaseAirSys7 Zone Mixer Outlet Node,     !- Outlet Node Name
  Core_ZN Thermal Zone Return Air Node;   !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7-2,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  0.513884693002752,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7-2 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7-2 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys7-2 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys7-2 Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys7-2 Supply Outlet Nodes,      !- Name
  BaseSys7 Fan-2 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys7-2 Demand Inlet Nodes,       !- Name
  BaseAirSys7-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7-2,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Perimeter_ZN_1 Thermal Zone;            !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7-2 Supply Branches,          !- Name
  BaseAirSys7-2 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys7-2 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7 OACtrl-2 OA System,            !- Component Name 1
  BaseAirSys7-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7 OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7 CoilClg-2 CoilSystem,          !- Component Name 2
  BaseSys7 OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7 CoilClg-2 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys7 CoilHtg-2,                     !- Component Name 3
  BaseSys7 CoilClg-2 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys7 CoilHtg-2 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys7 Fan-2,                         !- Component Name 4
  BaseSys7 CoilHtg-2 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys7 Fan-2 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7 OACtrl-2 OA System,            !- Name
  BaseSys7 OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys7 OACtrl-2 OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys7 OACtrl-2 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys7 OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7 OACtrl-2;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7 OACtrl-2,                      !- Name
  BaseSys7 OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7 OACtrl-2 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7 OACtrl-2 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7 OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys7 OACtrl-2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys7 OACtrl-2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys7 OACtrl-2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys7 OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7 OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7 OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7 OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys7 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7 OACtrl-2 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys7 OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7 OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-2 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7 CoilClg-2 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7 OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys7 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7 CoilClg-2;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7 CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-2 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 CoilClg-2 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7 CoilClg-2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9389.58678881976,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.84758929292852,                       !- Gross Rated Cooling COP {W/W}
  0.513884693002752,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseSys7 OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7 CoilClg-2 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys7 CoilHtg-2,                     !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  7579.14025283086,                       !- Nominal Capacity {W}
  BaseSys7 CoilClg-2 Outlet Node,         !- Air Inlet Node Name
  BaseSys7 CoilHtg-2 Outlet Node,         !- Air Outlet Node Name
  BaseSys7 CoilHtg-2 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys7 CoilHtg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-2 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 CoilHtg-2 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7 Fan-2,                         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.513884693002752,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7 CoilHtg-2 Outlet Node,         !- Air Inlet Node Name
  BaseSys7 Fan-2 Outlet Node;             !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_1 Thermal Zone,            !- Control Zone Name
  {09eb9e99-ab32-4543-b887-599b9eda8bfa}, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7 Fan-2 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7-2 BaseAirSys7-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7-2 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7-2 Zone Splitter,            !- Name
  BaseAirSys7-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7-2 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7-2 Return Path,              !- Name
  BaseAirSys7-2 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7-2 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7-2 Zone Mixer,               !- Name
  BaseAirSys7-2 Zone Mixer Outlet Node,   !- Outlet Node Name
  Perimeter_ZN_1 Thermal Zone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7-3,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  0.303943592369664,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7-3 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7-3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7-3 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys7-3 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys7-3 Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys7-3 Supply Outlet Nodes,      !- Name
  BaseSys7 Fan-3 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys7-3 Demand Inlet Nodes,       !- Name
  BaseAirSys7-3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7-3,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Perimeter_ZN_2 Thermal Zone;            !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7-3 Supply Branches,          !- Name
  BaseAirSys7-3 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys7-3 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7 OACtrl-3 OA System,            !- Component Name 1
  BaseAirSys7-3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7 OACtrl-3 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7 CoilClg-3 CoilSystem,          !- Component Name 2
  BaseSys7 OACtrl-3 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7 CoilClg-3 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys7 CoilHtg-3,                     !- Component Name 3
  BaseSys7 CoilClg-3 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys7 CoilHtg-3 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys7 Fan-3,                         !- Component Name 4
  BaseSys7 CoilHtg-3 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys7 Fan-3 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7 OACtrl-3 OA System,            !- Name
  BaseSys7 OACtrl-3 OA System Controller List, !- Controller List Name
  BaseSys7 OACtrl-3 OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys7 OACtrl-3 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys7 OACtrl-3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7 OACtrl-3;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7 OACtrl-3,                      !- Name
  BaseSys7 OACtrl-3 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7-3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7 OACtrl-3 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7 OACtrl-3 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7 OACtrl-3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys7 OACtrl-3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys7 OACtrl-3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys7 OACtrl-3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys7 OACtrl-3 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7 OACtrl-3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7 OACtrl-3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7 OACtrl-3 OA System Outdoor Air Mixer, !- Name
  BaseSys7 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7 OACtrl-3 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys7 OACtrl-3 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7-3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7 OACtrl-3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-3 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 OACtrl-3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7 CoilClg-3 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7 OACtrl-3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7 CoilClg-3 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys7 CoilClg-3 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7 CoilClg-3;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7 CoilClg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-3 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 CoilClg-3 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7 CoilClg-3,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  5764.06319393323,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.84758929292852,                       !- Gross Rated Cooling COP {W/W}
  0.303943592369664,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseSys7 OACtrl-3 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7 CoilClg-3 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys7 CoilHtg-3,                     !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  4487.65076201215,                       !- Nominal Capacity {W}
  BaseSys7 CoilClg-3 Outlet Node,         !- Air Inlet Node Name
  BaseSys7 CoilHtg-3 Outlet Node,         !- Air Outlet Node Name
  BaseSys7 CoilHtg-3 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys7 CoilHtg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-3 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 CoilHtg-3 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7 Fan-3,                         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.303943592369664,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7 CoilHtg-3 Outlet Node,         !- Air Inlet Node Name
  BaseSys7 Fan-3 Outlet Node;             !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_2 Thermal Zone,            !- Control Zone Name
  {caa46b05-b2ee-4ae3-b698-8f12ca3f65c4}, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7 Fan-3 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7-3 BaseAirSys7-3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7-3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7-3 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7-3 Zone Splitter,            !- Name
  BaseAirSys7-3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7-3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7-3 Return Path,              !- Name
  BaseAirSys7-3 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7-3 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7-3 Zone Mixer,               !- Name
  BaseAirSys7-3 Zone Mixer Outlet Node,   !- Outlet Node Name
  Perimeter_ZN_2 Thermal Zone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7-4,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  0.427071376668442,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7-4 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7-4 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7-4 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys7-4 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys7-4 Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys7-4 Supply Outlet Nodes,      !- Name
  BaseSys7 Fan-4 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys7-4 Demand Inlet Nodes,       !- Name
  BaseAirSys7-4 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7-4,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Perimeter_ZN_3 Thermal Zone;            !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7-4 Supply Branches,          !- Name
  BaseAirSys7-4 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys7-4 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7 OACtrl-4 OA System,            !- Component Name 1
  BaseAirSys7-4 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7 OACtrl-4 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7 CoilClg-4 CoilSystem,          !- Component Name 2
  BaseSys7 OACtrl-4 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7 CoilClg-4 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys7 CoilHtg-4,                     !- Component Name 3
  BaseSys7 CoilClg-4 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys7 CoilHtg-4 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys7 Fan-4,                         !- Component Name 4
  BaseSys7 CoilHtg-4 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys7 Fan-4 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7 OACtrl-4 OA System,            !- Name
  BaseSys7 OACtrl-4 OA System Controller List, !- Controller List Name
  BaseSys7 OACtrl-4 OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys7 OACtrl-4 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys7 OACtrl-4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7 OACtrl-4;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7 OACtrl-4,                      !- Name
  BaseSys7 OACtrl-4 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7-4 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7 OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7 OACtrl-4 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7 OACtrl-4 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7 OACtrl-4 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys7 OACtrl-4 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys7 OACtrl-4 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys7 OACtrl-4 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys7 OACtrl-4 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7 OACtrl-4 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7 OACtrl-4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7 OACtrl-4 OA System Outdoor Air Mixer, !- Name
  BaseSys7 OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7 OACtrl-4 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys7 OACtrl-4 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7-4 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7 OACtrl-4 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-4 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 OACtrl-4 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7 CoilClg-4 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7 OACtrl-4 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7 CoilClg-4 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys7 CoilClg-4 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7 CoilClg-4;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7 CoilClg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-4 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 CoilClg-4 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7 CoilClg-4,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9518.83113076571,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.84758929292852,                       !- Gross Rated Cooling COP {W/W}
  0.427071376668442,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseSys7 OACtrl-4 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7 CoilClg-4 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys7 CoilHtg-4,                     !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  6755.63985275393,                       !- Nominal Capacity {W}
  BaseSys7 CoilClg-4 Outlet Node,         !- Air Inlet Node Name
  BaseSys7 CoilHtg-4 Outlet Node,         !- Air Outlet Node Name
  BaseSys7 CoilHtg-4 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys7 CoilHtg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-4 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 CoilHtg-4 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7 Fan-4,                         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.427071376668442,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7 CoilHtg-4 Outlet Node,         !- Air Inlet Node Name
  BaseSys7 Fan-4 Outlet Node;             !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_3 Thermal Zone,            !- Control Zone Name
  {c0a4cf85-3ee6-40b0-92d6-cf06d6d8f208}, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7 Fan-4 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7-4 BaseAirSys7-4 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7-4 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7-4 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7-4 Zone Splitter,            !- Name
  BaseAirSys7-4 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7-4 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7-4 Return Path,              !- Name
  BaseAirSys7-4 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7-4 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7-4 Zone Mixer,               !- Name
  BaseAirSys7-4 Zone Mixer Outlet Node,   !- Outlet Node Name
  Perimeter_ZN_3 Thermal Zone Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7-5,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  0.347920127074483,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7-5 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7-5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7-5 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys7-5 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys7-5 Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys7-5 Supply Outlet Nodes,      !- Name
  BaseSys7 Fan-5 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys7-5 Demand Inlet Nodes,       !- Name
  BaseAirSys7-5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7-5,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Perimeter_ZN_4 Thermal Zone;            !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7-5 Supply Branches,          !- Name
  BaseAirSys7-5 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys7-5 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7 OACtrl-5 OA System,            !- Component Name 1
  BaseAirSys7-5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7 OACtrl-5 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7 CoilClg-5 CoilSystem,          !- Component Name 2
  BaseSys7 OACtrl-5 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7 CoilClg-5 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys7 CoilHtg-5,                     !- Component Name 3
  BaseSys7 CoilClg-5 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys7 CoilHtg-5 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys7 Fan-5,                         !- Component Name 4
  BaseSys7 CoilHtg-5 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys7 Fan-5 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7 OACtrl-5 OA System,            !- Name
  BaseSys7 OACtrl-5 OA System Controller List, !- Controller List Name
  BaseSys7 OACtrl-5 OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys7 OACtrl-5 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys7 OACtrl-5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7 OACtrl-5;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7 OACtrl-5,                      !- Name
  BaseSys7 OACtrl-5 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7-5 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7 OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7 OACtrl-5 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7 OACtrl-5 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7 OACtrl-5 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys7 OACtrl-5 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys7 OACtrl-5 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys7 OACtrl-5 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys7 OACtrl-5 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7 OACtrl-5 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7 OACtrl-5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7 OACtrl-5 OA System Outdoor Air Mixer, !- Name
  BaseSys7 OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7 OACtrl-5 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys7 OACtrl-5 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7-5 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7 OACtrl-5 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-5 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-5 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-5 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 OACtrl-5 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7 CoilClg-5 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7 OACtrl-5 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7 CoilClg-5 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys7 CoilClg-5 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7 CoilClg-5;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys7 CoilClg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-5 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-5 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-5 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 CoilClg-5 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7 CoilClg-5,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7007.82750863713,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.84758929292852,                       !- Gross Rated Cooling COP {W/W}
  0.347920127074483,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseSys7 OACtrl-5 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7 CoilClg-5 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys7 CoilHtg-5,                     !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  4903.31346083742,                       !- Nominal Capacity {W}
  BaseSys7 CoilClg-5 Outlet Node,         !- Air Inlet Node Name
  BaseSys7 CoilHtg-5 Outlet Node,         !- Air Outlet Node Name
  BaseSys7 CoilHtg-5 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys7 CoilHtg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7 Fan-5 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys7 CoilHtg-5 Outlet Node,         !- Fan Inlet Node Name
  BaseSys7 Fan-5 Outlet Node,             !- Fan Outlet Node Name
  BaseSys7 CoilHtg-5 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7 Fan-5,                         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.347920127074483,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7 CoilHtg-5 Outlet Node,         !- Air Inlet Node Name
  BaseSys7 Fan-5 Outlet Node;             !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_4 Thermal Zone,            !- Control Zone Name
  {3f7bf10a-a589-42bd-adf0-03c096bc6550}, !- Zone Node Name
  BaseVAVNoReheatTrmlUnit-5 Outlet Node,  !- Zone Inlet Node Name
  BaseSys7 Fan-5 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7-5 BaseAirSys7-5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7-5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7-5 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7-5 Zone Splitter,            !- Name
  BaseAirSys7-5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7-5 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7-5 Return Path,              !- Name
  BaseAirSys7-5 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7-5 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7-5 Zone Mixer,               !- Name
  BaseAirSys7-5 Zone Mixer Outlet Node,   !- Outlet Node Name
  Perimeter_ZN_4 Thermal Zone Return Air Node; !- Inlet Node Name 1

PlantLoop,
  NonResBaseElecSHWSystem,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseElecSHWSystem Operation Schemes, !- Plant Equipment Operation Scheme Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseElecSHWSystem Supply Inlet Node, !- Plant Side Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseElecSHWSystem Supply Branches, !- Plant Side Branch List Name
  NonResBaseElecSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Demand Side Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseElecSHWSystem Demand Branches, !- Demand Side Branch List Name
  NonResBaseElecSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseElecSHWSystem,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseElecSHWSystem Supply Branches, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Supply Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseElecSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Inlet Branch Name 1

Branch,
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  {148b2c56-af6f-4799-959d-9878e93976cb}, !- Component Name 1
  NonResBaseElecSHWSystem Supply Inlet Node, !- Component Inlet Node Name 1
  {148b2c56-af6f-4799-959d-9878e93976cb} Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  {148b2c56-af6f-4799-959d-9878e93976cb}, !- Name
  NonResBaseElecSHWSystem Supply Inlet Node, !- Inlet Node Name
  {148b2c56-af6f-4799-959d-9878e93976cb} Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  NonResBaseElecSHWSystem Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseElecWaterHeater,              !- Component Name 1
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseElecWaterHeater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  NonResBaseElecWaterHeater,              !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  NonResBaseElecWaterHeater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8743.98052833737,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseElecWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.731426225,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.731426225,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseElecWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseElecSHWSystem Demand Branches, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 2, !- Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 3, !- Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 4, !- Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 5, !- Branch Name 6
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Branch Name 7
  NonResBaseElecSHWSystem Demand Outlet Branch; !- Branch Name 8

ConnectorList,
  NonResBaseElecSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Outlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Outlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Outlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Outlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Outlet Branch Name 5
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Outlet Branch Name 6

Connector:Mixer,
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Inlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Inlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Inlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Inlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Inlet Branch Name 5
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Inlet Branch Name 6

Branch,
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_1 Water Use Connection,    !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Perimeter_ZN_1 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_1 Water Use Connection,    !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  Perimeter_ZN_1 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_1 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_1 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  1.1556546725478e-006,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_1 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_2 Water Use Connection,    !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Perimeter_ZN_2 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_2 Water Use Connection,    !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  Perimeter_ZN_2 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_2 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_2 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  6.85548589109673e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_2 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_3 Water Use Connection,    !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  Perimeter_ZN_3 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_3 Water Use Connection,    !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Inlet Node Name
  Perimeter_ZN_3 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_3 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_3 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  1.1556546725478e-006,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_3 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_ZN_4 Water Use Connection,    !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  Perimeter_ZN_4 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_ZN_4 Water Use Connection,    !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Inlet Node Name
  Perimeter_ZN_4 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_ZN_4 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_ZN_4 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  6.85548589109673e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_ZN_4 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_ZN Water Use Connection,           !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  Core_ZN Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Core_ZN Water Use Connection,           !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Inlet Node Name
  Core_ZN Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_ZN Water Use Equipment;            !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_ZN Water Use Equipment,            !- Name
  General,                                !- End-Use Subcategory
  1.52447996069926e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Core_ZN Target SHW Temp;                !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseElecSHWSystem Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseElecSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseElecSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseElecWaterHeater;              !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in Oct,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in Sep,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in Jan,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in Feb,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in Nov,                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  SACRAMENTO-EXECUTIVE-ARP Design_Conditions, !- Name
  38.58,                                  !- Latitude {deg}
  -121.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  3.9624;                                 !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ12;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  SACRAMENTO-EXECUTIVE-ARP Ann Clg 0.4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  17.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101277,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SACRAMENTO-EXECUTIVE-ARP Ann Clg 0.4% Condns DP=>MCDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  17.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101277,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SACRAMENTO-EXECUTIVE-ARP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -0.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -0.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101277,                                 !- Barometric Pressure {Pa}
  0.4,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  SACRAMENTO-EXECUTIVE-ARP AUG Clg 0.4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  39.2,                                   !- Maximum Dry-Bulb Temperature {C}
  17.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101277,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  292,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SACRAMENTO-EXECUTIVE-ARP JUL Clg 0.4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  41,                                     !- Maximum Dry-Bulb Temperature {C}
  17.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101277,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  225,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SACRAMENTO-EXECUTIVE-ARP JUN Clg 0.4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  38.2,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101277,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  157,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.494;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SACRAMENTO-EXECUTIVE-ARP NOV Clg 0.4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101277,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  292,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.59;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SACRAMENTO-EXECUTIVE-ARP OCT Clg 0.4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101277,                                 !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  337,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.412;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SACRAMENTO-EXECUTIVE-ARP SEP Clg 0.4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.8,                                   !- Maximum Dry-Bulb Temperature {C}
  17.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101277,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.451;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SetpointManager:Scheduled,
  {36c91ef6-bb62-45f4-aee7-33da13527448}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Gas,       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Internal Transport:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Gas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictHeating,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Gas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeating,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Electricity,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictHeating,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictHeating,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictCooling,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Gas,                               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:ExteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Electricity,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Gas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Gas,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Gas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Gas,                              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Gas,                            !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Gas,                            !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Gas,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Gas,                         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictCooling,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictCooling,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictHeating,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictHeating,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictHeating,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictHeating,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictHeating,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictHeating,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictHeating,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:InteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Gas,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Gas,       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Gas,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Reg Ltg:ExteriorLights:Electricity,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonReg Ltg:ExteriorLights:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

