AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"Parking Garage Vent System","Exhaust","New",1,0,0,-99996,0,0,0,-99996,0,20925,0,0,0,"Thermal Zone: Parking Garage","NoSATControl",,-99996,,-99996,,"UNDEFINED","ParkingHVACAvail","CycleOnCallAnyZone"
"BaseSys5 F1","PVAV","New",1,22620,566565,55,25.0471,414.659,565565,60,25.0029,19577.6,0.8655,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"SingleMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"DOAS1","DOASCV","New",1,11040,48330,55,4.37772,400,50746.5,95,4.5966,1611,0.145924,1611,0.145924,"NONE","WarmestReset",,75,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"ZnSys F2-4 1-Bed Core N","SZAC",3,2160,8629.19,58,11.985,449.489,7692.24,95,10.6837,323.227,0.448926,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed Core West","SZAC",6,4320,9407.45,58,13.0659,449.487,7886.07,95,10.9529,352.377,0.489413,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed Core East","SZAC",6,4320,10914.3,58,15.1587,449.488,7906.63,95,10.9814,408.821,0.567807,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed North","SZAC",15,11160,6435.88,58,8.65038,449.488,7758.73,95,10.4284,241.071,0.32402,0,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed Core NE-NW","SZAC",6,6480,8678.2,58,8.03537,449.489,10022.2,95,9.27981,325.063,0.300984,0,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed East","SZAC",9,9720,13873.1,58,12.8455,449.489,11789,95,10.9157,519.65,0.481157,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed West","SZAC",9,9720,16177.3,58,14.979,449.488,11784.9,95,10.9119,605.959,0.561073,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 3-Bed NE","SZAC",3,4230,18979.3,58,13.4605,449.489,16952.3,95,12.0229,710.915,0.504195,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 3-Bed NW","SZAC",3,4230,22174.6,58,15.7267,449.489,16948.7,95,12.0204,830.603,0.58908,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 Studio SE","SZAC",3,1620,11503.3,58,21.3024,449.487,8475.36,95,15.6951,430.882,0.79793,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 Studio SW","SZAC",3,1620,10655.8,58,19.733,449.488,8473.05,95,15.6908,399.138,0.739144,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core N","SZAC",1,720,10147.3,58,14.0935,449.482,10092.8,95,14.0178,380.086,0.527897,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core West","SZAC",2,1440,11543.3,58,16.0324,449.49,10505.3,95,14.5907,432.383,0.600532,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core East","SZAC",2,1440,14115.6,58,19.605,449.486,10504.5,95,14.5896,528.73,0.734347,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed North","SZAC",5,3720,9412.73,58,12.6515,449.488,10427.9,95,14.016,352.576,0.473892,0,0,"Thermal Zone: F5 1-Bed North","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed Core NE-NW","SZAC",2,2160,11927.6,58,11.0441,449.487,12754.9,95,11.8101,446.775,0.413681,0,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed East","SZAC",3,3240,16426.8,58,15.21,449.488,15560.1,95,14.4075,615.304,0.569726,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed West","SZAC",3,3240,20137.3,58,18.6456,449.49,15558.6,95,14.4061,754.293,0.698419,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"ZnSys F5 3-Bed NE","SZAC",1,1410,22312.5,58,15.8245,449.492,21867.5,95,15.5089,835.774,0.592748,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"ZnSys F5 3-Bed NW","SZAC",1,1410,27344.3,58,19.3931,449.49,21865.8,95,15.5077,1024.25,0.726418,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 Studio SE","SZAC",1,540,12498.3,58,23.145,449.488,10421.3,95,19.2987,468.153,0.86695,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"ZnSys F5 Studio SW","SZAC",1,540,11626.9,58,21.5313,449.491,10421.8,95,19.2996,435.516,0.806511,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"
"Bal F2 1-Bed Core N","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core West","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core East","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed North","VentilationOnly",15,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed Core NE-NW","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed East","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed West","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core N","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core West","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core East","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed North","VentilationOnly",5,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F5 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed Core NE-NW","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed East","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed West","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SW","NoSATControl","ResidentialLivingHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAV TrmlUnit","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Business Center",360,1,438.947,87.7894,219.474,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-2","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Corridor",1920,1,1448.88,289.776,724.44,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-3","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Lounge",1050,1,1138.84,227.768,569.42,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-4","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",900,1,635.596,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-5","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",345,1,295.916,59.1832,147.958,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-6","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",432,1,587.095,117.419,293.548,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-7","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",5985,1,4151.57,1496.25,2075.78,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-8","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",4320,1,3151.43,1080,1575.71,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-9","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",2880,1,2105.12,720,1052.56,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-10","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",4428,1,3131.41,1107,1565.7,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-1","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F2-4 Corridor",2760,1,1208.25,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-3","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F5 Corridor",2760,1,402.75,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"CoilCooling 1","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",8629.19,9002.93,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 2","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",9407.45,9814.89,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 3","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",10914.3,11387,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 4","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",6435.88,6714.62,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 5","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",8678.2,9054.06,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 6","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",13873.1,14474,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 7","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",16177.3,16877.9,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 8","DirectExpansion","New","Electric","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",18979.3,19801.3,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 9","DirectExpansion","New","Electric","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",22174.6,23135,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 10","DirectExpansion","New","Electric","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",11503.3,12001.5,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 11","DirectExpansion","New","Electric","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",10655.8,11117.3,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 12","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",10147.3,10586.8,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 13","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",11543.3,12043.2,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 14","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",14115.6,14727,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 15","DirectExpansion","New","Electric","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",9412.73,9820.4,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 16","DirectExpansion","New","Electric","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",11927.6,12444.2,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 17","DirectExpansion","New","Electric","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",16426.8,17138.3,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 18","DirectExpansion","New","Electric","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",20137.3,21009.5,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 19","DirectExpansion","New","Electric","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",22312.5,23278.9,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 20","DirectExpansion","New","Electric","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",27344.3,28528.6,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 21","DirectExpansion","New","Electric","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",12498.3,13039.6,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 22","DirectExpansion","New","Electric","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",11626.9,12130.5,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseSys5 F1",1,"UNDEFINED",566565,591103,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,11.4,11.4,0.292197,0.882956
"DOAS1 CoilClg","DirectExpansion","New","Electric","DOAS1",1,"UNDEFINED",48330,50423.2,"NONE","NONE",-99996,"Air",1,13,13,10.8446,-99996,-99996,-99996,0.259903,0.961815



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"CoilHtg 1","Furnace","New","Gas","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",7692.24,7692.24,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 2","Furnace","New","Gas","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",7886.07,7886.07,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 3","Furnace","New","Gas","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",7906.63,7906.63,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 4","Furnace","New","Gas","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",7758.73,7758.73,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 5","Furnace","New","Gas","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",10022.2,10022.2,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 6","Furnace","New","Gas","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",11789,11789,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 7","Furnace","New","Gas","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",11784.9,11784.9,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 8","Furnace","New","Gas","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",16952.3,16952.3,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 9","Furnace","New","Gas","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",16948.7,16948.7,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 10","Furnace","New","Gas","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",8475.36,8475.36,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 11","Furnace","New","Gas","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",8473.05,8473.05,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 12","Furnace","New","Gas","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",10092.8,10092.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 13","Furnace","New","Gas","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",10505.3,10505.3,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 14","Furnace","New","Gas","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",10504.5,10504.5,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 15","Furnace","New","Gas","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",10427.9,10427.9,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 16","Furnace","New","Gas","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",12754.9,12754.9,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 17","Furnace","New","Gas","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",15560.1,15560.1,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 18","Furnace","New","Gas","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",15558.6,15558.6,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 19","Furnace","New","Gas","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",21867.5,21867.5,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 20","Furnace","New","Gas","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",21865.8,21865.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 21","Furnace","New","Gas","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",10421.3,10421.3,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 22","Furnace","New","Gas","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",10421.8,10421.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"UNDEFINED",148259,148259,"BaseHW PriSupSeg","BaseHW PriRetSeg",7.41013,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Business Center",9698.88,9698.88,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.48476,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Corridor",52391,52391,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.61855,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Lounge",22098.5,22098.5,"BaseHW PriSupSeg","BaseHW PriRetSeg",1.10451,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",18215.4,18215.4,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.910424,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",8577.05,8577.05,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.42869,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",9091.35,9091.35,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.454395,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",96843.8,96843.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",4.84035,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",71432.8,71432.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.57028,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",51904.3,51904.3,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.59423,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",77052.9,77052.9,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.85118,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"DOAS1 CoilHtg","HeatPump","New","Electric","DOAS1",1,"UNDEFINED",50746.5,48653.3,"NONE","NONE",-99996,"Air",1,8,8,4.8,-99996,0.174274,17,40,-99996,-99996,-99996,-99996,1
"DOAS1 SuppCoilHtg","Resistance","New","Electric","DOAS1",1,"UNDEFINED",35261.6,35261.6,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"Fan 1","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",323.227,-99996,0.5,"BrakeHorsePower",0.129729,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 2","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",352.377,-99996,0.5,"BrakeHorsePower",0.141428,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 3","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",408.821,-99996,0.5,"BrakeHorsePower",0.164082,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 4","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",241.071,-99996,0.5,"BrakeHorsePower",0.096755,1.2734,0.35,0.125,"InAirStream",0.855
"Fan 5","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",325.063,-99996,0.5,"BrakeHorsePower",0.130466,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 6","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",519.65,-99996,0.5,"BrakeHorsePower",0.208564,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 7","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",605.959,-99996,0.5,"BrakeHorsePower",0.243204,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 8","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",710.915,-99996,0.5,"BrakeHorsePower",0.285329,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 9","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",830.603,-99996,0.5,"BrakeHorsePower",0.333366,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 10","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",430.882,-99996,0.5,"BrakeHorsePower",0.172936,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 11","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",399.138,-99996,0.5,"BrakeHorsePower",0.160196,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 12","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",380.086,-99996,0.5,"BrakeHorsePower",0.152549,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 13","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",432.383,-99996,0.5,"BrakeHorsePower",0.173539,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 14","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",528.73,-99996,0.5,"BrakeHorsePower",0.212208,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 15","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",352.576,-99996,0.5,"BrakeHorsePower",0.141508,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 16","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",446.775,-99996,0.5,"BrakeHorsePower",0.179315,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 17","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",615.304,-99996,0.5,"BrakeHorsePower",0.246955,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 18","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",754.293,-99996,0.5,"BrakeHorsePower",0.302739,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 19","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",835.774,-99996,0.5,"BrakeHorsePower",0.335442,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 20","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",1024.25,-99996,0.5,"BrakeHorsePower",0.411087,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 21","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",468.153,-99996,0.5,"BrakeHorsePower",0.187895,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 22","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",435.516,-99996,0.5,"BrakeHorsePower",0.174796,1.2734,0.35,0.25,"InAirStream",0.855
"Parking Garage Supply Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"Parkig Garage Exhaust Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseSys5 F1",1,"UNDEFINED",19577.6,5635.19,0.65,"BrakeHorsePower",25.4509,5.36197,1.03556,30,"InAirStream",0.936
"DOAS1 Fan","ConstantVolume","New","Centrifugal","AirFoil","DOAS1",1,"UNDEFINED",1611,-99996,0.65,"BrakeHorsePower",0.647,1.6565,0.350226,0.75,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",5951.55,"BaseSys5 F1",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"DOAS1 OACtrl","NoEconomizer","New",1611,"DOAS1",1,"UNDEFINED",-99996,-99996,-99996,-99996,"Constant",-99996,"NONE"
