    <td align="right">    93104.73</td>
    <td align="right"> 3144.403134</td>
    <td align="right">       67.99</td>
    <td align="right">       56.20</td>
    <td align="right">  0.00694473</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00694473</td>
    <td align="right">     47.7594</td>
    <td align="right">    93104.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   45212.915</td>
    <td align="right">   36199.958</td>
    <td align="right"> 1695.978219</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    48718.07</td>
    <td align="right">    47402.18</td>
    <td align="right"> 1695.978219</td>
    <td align="right">       78.00</td>
    <td align="right">       62.65</td>
    <td align="right">  0.00865547</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       95.72</td>
    <td align="right">  0.00769479</td>
    <td align="right">       67.10</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00865547</td>
    <td align="right">     42.3752</td>
    <td align="right">    37231.94</td>
    <td align="right">        0.00</td>
    <td align="right">    45140.82</td>
    <td align="right">    36295.49</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   48106.497</td>
    <td align="right">   48106.497</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    48106.50</td>
    <td align="right">    48106.50</td>
    <td align="right"> 1624.688858</td>
    <td align="right">       67.99</td>
    <td align="right">       55.24</td>
    <td align="right">  0.00639308</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00639308</td>
    <td align="right">     44.0072</td>
    <td align="right">    48106.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">  108417.213</td>
    <td align="right">   86804.812</td>
    <td align="right"> 4066.829825</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">   110139.99</td>
    <td align="right">   103627.33</td>
    <td align="right"> 4066.829825</td>
    <td align="right">       78.00</td>
    <td align="right">       62.95</td>
    <td align="right">  0.00885195</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       85.06</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.02</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885195</td>
    <td align="right">     43.3249</td>
    <td align="right">    89279.44</td>
    <td align="right">        0.00</td>
    <td align="right">   108244.32</td>
    <td align="right">    87033.90</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">   84880.660</td>
    <td align="right">   84880.660</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    84880.66</td>
    <td align="right">    84880.66</td>
    <td align="right"> 2866.653560</td>
    <td align="right">       67.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00704043</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00704043</td>
    <td align="right">     48.4094</td>
    <td align="right">    84880.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">  126424.272</td>
    <td align="right">  101222.259</td>
    <td align="right"> 4742.291244</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">   132617.76</td>
    <td align="right">   125798.41</td>
    <td align="right"> 4742.291244</td>
    <td align="right">       78.00</td>
    <td align="right">       62.88</td>
    <td align="right">  0.00880356</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       91.15</td>
    <td align="right">  0.01006529</td>
    <td align="right">       68.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880356</td>
    <td align="right">     43.0928</td>
    <td align="right">   104107.90</td>
    <td align="right">        0.00</td>
    <td align="right">   126222.67</td>
    <td align="right">   101489.40</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">   84851.281</td>
    <td align="right">   84851.281</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    84851.28</td>
    <td align="right">    84851.28</td>
    <td align="right"> 2865.661379</td>
    <td align="right">       67.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00704004</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00704004</td>
    <td align="right">     48.4067</td>
    <td align="right">    84851.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">   49440.418</td>
    <td align="right">   39584.731</td>
    <td align="right"> 1854.555748</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">    50237.39</td>
    <td align="right">    47343.32</td>
    <td align="right"> 1854.555748</td>
    <td align="right">       78.00</td>
    <td align="right">       62.93</td>
    <td align="right">  0.00884233</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       85.06</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.02</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884233</td>
    <td align="right">     43.2785</td>
    <td align="right">    40713.21</td>
    <td align="right">        0.00</td>
    <td align="right">    49361.58</td>
    <td align="right">    39689.20</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">   40685.515</td>
    <td align="right">   40685.515</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40685.51</td>
    <td align="right">    40685.51</td>
    <td align="right"> 1374.061846</td>
    <td align="right">       67.99</td>
    <td align="right">       56.56</td>
    <td align="right">  0.00715194</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00715194</td>
    <td align="right">     49.1666</td>
    <td align="right">    40685.51</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">   57764.270</td>
    <td align="right">   46249.267</td>
    <td align="right"> 2166.791144</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">    60606.44</td>
    <td align="right">    57573.58</td>
    <td align="right"> 2166.791144</td>
    <td align="right">       78.00</td>
    <td align="right">       62.86</td>
    <td align="right">  0.00879499</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       91.15</td>
    <td align="right">  0.01006529</td>
    <td align="right">       68.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879499</td>
    <td align="right">     43.0515</td>
    <td align="right">    47567.74</td>
    <td align="right">        0.00</td>
    <td align="right">    57672.16</td>
    <td align="right">    46371.32</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">   40676.994</td>
    <td align="right">   40676.994</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40676.99</td>
    <td align="right">    40676.99</td>
    <td align="right"> 1373.774067</td>
    <td align="right">       67.99</td>
    <td align="right">       56.56</td>
    <td align="right">  0.00715167</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00715167</td>
    <td align="right">     49.1647</td>
    <td align="right">    40676.99</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">  105222.218</td>
    <td align="right">  105222.218</td>
    <td align="right"> 2741.414562</td>
    <td align="right">  0.71454825</td>
    <td align="right">    1373.166</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   103714.23</td>
    <td align="right">   105222.22</td>
    <td align="right"> 2741.414562</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798818</td>
    <td align="right">     51.1997</td>
    <td align="right">    62222.14</td>
    <td align="right">        0.00</td>
    <td align="right">   103793.90</td>
    <td align="right">   103793.90</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">   29965.647</td>
    <td align="right">   23992.153</td>
    <td align="right"> 1124.039085</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    31141.90</td>
    <td align="right">    31141.90</td>
    <td align="right"> 1124.039085</td>
    <td align="right">       78.00</td>
    <td align="right">       62.26</td>
    <td align="right">  0.00839929</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01511872</td>
    <td align="right">       87.44</td>
    <td align="right">  0.00532014</td>
    <td align="right">       60.80</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00839929</td>
    <td align="right">     41.1351</td>
    <td align="right">    24676.12</td>
    <td align="right">        0.00</td>
    <td align="right">    29917.86</td>
    <td align="right">    24055.47</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">   20340.861</td>
    <td align="right">   20340.861</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    20340.86</td>
    <td align="right">    20340.86</td>
    <td align="right">  686.966871</td>
    <td align="right">       67.99</td>
    <td align="right">       56.84</td>
    <td align="right">  0.00731432</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00731432</td>
    <td align="right">     50.2690</td>
    <td align="right">    20340.86</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">   27758.048</td>
    <td align="right">   22224.627</td>
    <td align="right"> 1041.230030</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    28694.12</td>
    <td align="right">    28694.12</td>
    <td align="right"> 1041.230030</td>
    <td align="right">       78.00</td>
    <td align="right">       62.25</td>
    <td align="right">  0.00839090</td>
    <td align="right">       58.00</td>
    <td align="right">       54.76</td>
    <td align="right"> 32.01510362</td>
    <td align="right">       86.35</td>
    <td align="right">  0.00532014</td>
    <td align="right">       60.41</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00839090</td>
    <td align="right">     41.0945</td>
    <td align="right">    22858.21</td>
    <td align="right">        0.00</td>
    <td align="right">    27713.78</td>
    <td align="right">    22283.28</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">   20335.322</td>
    <td align="right">   20335.322</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    20335.32</td>
    <td align="right">    20335.32</td>
    <td align="right">  686.779793</td>
    <td align="right">       67.99</td>
    <td align="right">       56.84</td>
    <td align="right">  0.00731402</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00731402</td>
    <td align="right">     50.2671</td>
    <td align="right">    20335.32</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">   24513.745</td>
    <td align="right">   19627.059</td>
    <td align="right">  919.533232</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    25901.15</td>
    <td align="right">    24850.32</td>
    <td align="right">  919.533232</td>
    <td align="right">       78.00</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00873680</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.26</td>
    <td align="right">  0.01006529</td>
    <td align="right">       69.23</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00873680</td>
    <td align="right">     42.7701</td>
    <td align="right">    20186.59</td>
    <td align="right">        0.00</td>
    <td align="right">    24474.65</td>
    <td align="right">    19678.86</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">   16807.142</td>
    <td align="right">   16807.142</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    16807.14</td>
    <td align="right">    16807.14</td>
    <td align="right">  567.623463</td>
    <td align="right">       68.00</td>
    <td align="right">       56.79</td>
    <td align="right">  0.00728567</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00728567</td>
    <td align="right">     50.0734</td>
    <td align="right">    16807.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">    8811.162</td>
    <td align="right">    7054.704</td>
    <td align="right">  330.514841</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">     9154.82</td>
    <td align="right">     9154.82</td>
    <td align="right">  330.514841</td>
    <td align="right">       78.00</td>
    <td align="right">       62.19</td>
    <td align="right">  0.00835129</td>
    <td align="right">       58.00</td>
    <td align="right">       54.69</td>
    <td align="right"> 32.01503232</td>
    <td align="right">       87.17</td>
    <td align="right">  0.00532014</td>
    <td align="right">       60.70</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00835129</td>
    <td align="right">     40.9031</td>
    <td align="right">     7255.82</td>
    <td align="right">        0.00</td>
    <td align="right">     8797.11</td>
    <td align="right">     7073.32</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">    8074.243</td>
    <td align="right">    8074.243</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     8074.24</td>
    <td align="right">     8074.24</td>
    <td align="right">  272.689429</td>
    <td align="right">       67.99</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00720791</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00720791</td>
    <td align="right">     49.5458</td>
    <td align="right">     8074.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">   20046.612</td>
    <td align="right">   16050.425</td>
    <td align="right">  751.966919</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:00:00</td>
    <td align="right">    20591.84</td>
    <td align="right">    19588.99</td>
    <td align="right">  751.966919</td>
    <td align="right">       78.00</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00878670</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       86.95</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878670</td>
    <td align="right">     43.0098</td>
    <td align="right">    16507.99</td>
    <td align="right">        0.00</td>
    <td align="right">    20014.64</td>
    <td align="right">    16092.78</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">   16808.524</td>
    <td align="right">   16808.524</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    16808.52</td>
    <td align="right">    16808.52</td>
    <td align="right">  567.670115</td>
    <td align="right">       68.00</td>
    <td align="right">       56.79</td>
    <td align="right">  0.00728578</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00728578</td>
    <td align="right">     50.0742</td>
    <td align="right">    16808.52</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">   40866.439</td>
    <td align="right">   32719.929</td>
    <td align="right"> 1532.937862</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 14:45:00</td>
    <td align="right">    43755.89</td>
    <td align="right">    41216.58</td>
    <td align="right"> 1532.937862</td>
    <td align="right">       78.00</td>
    <td align="right">       62.94</td>
    <td align="right">  0.00884501</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       95.36</td>
    <td align="right">  0.01006529</td>
    <td align="right">       70.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884501</td>
    <td align="right">     43.2924</td>
    <td align="right">    33652.71</td>
    <td align="right">        0.00</td>
    <td align="right">    40801.27</td>
    <td align="right">    32806.28</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">   41711.504</td>
    <td align="right">   41711.504</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41711.50</td>
    <td align="right">    41711.50</td>
    <td align="right"> 1408.712313</td>
    <td align="right">       68.00</td>
    <td align="right">       56.75</td>
    <td align="right">  0.00725985</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00725985</td>
    <td align="right">     49.8981</td>
    <td align="right">    41711.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">   20714.073</td>
    <td align="right">   16584.832</td>
    <td align="right">  777.004029</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 14:30:00</td>
    <td align="right">    22150.73</td>
    <td align="right">    20680.78</td>
    <td align="right">  777.004029</td>
    <td align="right">       78.00</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00889804</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       95.36</td>
    <td align="right">  0.01006529</td>
    <td align="right">       70.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889804</td>
    <td align="right">     43.5484</td>
    <td align="right">    17057.63</td>
    <td align="right">        0.00</td>
    <td align="right">    20681.04</td>
    <td align="right">    16628.60</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">   20407.780</td>
    <td align="right">   20407.780</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    20407.78</td>
    <td align="right">    20407.78</td>
    <td align="right">  689.226930</td>
    <td align="right">       67.99</td>
    <td align="right">       56.29</td>
    <td align="right">  0.00699452</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00699452</td>
    <td align="right">     48.0968</td>
    <td align="right">    20407.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">   42791.197</td>
    <td align="right">   34260.997</td>
    <td align="right"> 1605.137346</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">    44126.02</td>
    <td align="right">    41877.20</td>
    <td align="right"> 1605.137346</td>
    <td align="right">       78.00</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00880073</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       87.78</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.87</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880073</td>
    <td align="right">     43.0776</td>
    <td align="right">    35237.71</td>
    <td align="right">        0.00</td>
    <td align="right">    42722.96</td>
    <td align="right">    34351.42</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">   37344.256</td>
    <td align="right">   37344.256</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    37344.26</td>
    <td align="right">    37344.26</td>
    <td align="right"> 1261.218325</td>
    <td align="right">       68.00</td>
    <td align="right">       56.82</td>
    <td align="right">  0.00730356</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00730356</td>
    <td align="right">     50.1947</td>
    <td align="right">    37344.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">   52457.172</td>
    <td align="right">   42000.111</td>
    <td align="right"> 1967.716995</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    55411.63</td>
    <td align="right">    53063.59</td>
    <td align="right"> 1967.716995</td>
    <td align="right">       78.00</td>
    <td align="right">       62.79</td>
    <td align="right">  0.00874780</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.26</td>
    <td align="right">  0.01006529</td>
    <td align="right">       69.23</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00874780</td>
    <td align="right">     42.8233</td>
    <td align="right">    43197.45</td>
    <td align="right">        0.00</td>
    <td align="right">    52373.52</td>
    <td align="right">    42110.95</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">   37340.693</td>
    <td align="right">   37340.693</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    37340.69</td>
    <td align="right">    37340.69</td>
    <td align="right"> 1261.097995</td>
    <td align="right">       68.00</td>
    <td align="right">       56.82</td>
    <td align="right">  0.00730343</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00730343</td>
    <td align="right">     50.1939</td>
    <td align="right">    37340.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">   19374.504</td>
    <td align="right">   15512.298</td>
    <td align="right">  726.755538</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">    19981.86</td>
    <td align="right">    18983.89</td>
    <td align="right">  726.755538</td>
    <td align="right">       78.00</td>
    <td align="right">       62.86</td>
    <td align="right">  0.00879440</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       87.78</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.87</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879440</td>
    <td align="right">     43.0470</td>
    <td align="right">    15954.52</td>
    <td align="right">        0.00</td>
    <td align="right">    19343.61</td>
    <td align="right">    15553.24</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">   17494.014</td>
    <td align="right">   17494.014</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17494.01</td>
    <td align="right">    17494.01</td>
    <td align="right">  590.821004</td>
    <td align="right">       68.00</td>
    <td align="right">       56.93</td>
    <td align="right">  0.00736692</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736692</td>
    <td align="right">     50.6247</td>
    <td align="right">    17494.01</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">   23743.679</td>
    <td align="right">   19010.502</td>
    <td align="right">  890.647351</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    25084.02</td>
    <td align="right">    24042.23</td>
    <td align="right">  890.647351</td>
    <td align="right">       78.00</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00874266</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.26</td>
    <td align="right">  0.01006529</td>
    <td align="right">       69.23</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00874266</td>
    <td align="right">     42.7985</td>
    <td align="right">    19552.45</td>
    <td align="right">        0.00</td>
    <td align="right">    23705.82</td>
    <td align="right">    19060.67</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">   17492.644</td>
    <td align="right">   17492.644</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17492.64</td>
    <td align="right">    17492.64</td>
    <td align="right">  590.774738</td>
    <td align="right">       68.00</td>
    <td align="right">       56.93</td>
    <td align="right">  0.00736683</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736683</td>
    <td align="right">     50.6241</td>
    <td align="right">    17492.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">   53554.409</td>
    <td align="right">   53554.409</td>
    <td align="right"> 1395.268809</td>
    <td align="right">  0.36367993</td>
    <td align="right">     698.895</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    52786.90</td>
    <td align="right">    53554.41</td>
    <td align="right"> 1395.268809</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800381</td>
    <td align="right">     51.2985</td>
    <td align="right">    20206.63</td>
    <td align="right">        0.00</td>
    <td align="right">    52827.45</td>
    <td align="right">    52827.45</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">   10852.520</td>
    <td align="right">    8689.127</td>
    <td align="right">  407.088048</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">    11278.20</td>
    <td align="right">    11278.20</td>
    <td align="right">  407.088048</td>
    <td align="right">       78.00</td>
    <td align="right">       62.27</td>
    <td align="right">  0.00840048</td>
    <td align="right">       58.00</td>
    <td align="right">       54.78</td>
    <td align="right"> 32.01512086</td>
    <td align="right">       87.44</td>
    <td align="right">  0.00532014</td>
    <td align="right">       60.80</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00840048</td>
    <td align="right">     41.1408</td>
    <td align="right">     8936.84</td>
    <td align="right">        0.00</td>
    <td align="right">    10835.21</td>
    <td align="right">     8712.06</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">    8337.038</td>
    <td align="right">    8337.038</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     8337.04</td>
    <td align="right">     8337.04</td>
    <td align="right">  281.564715</td>
    <td align="right">       68.00</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00745788</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00745788</td>
    <td align="right">     51.2422</td>
    <td align="right">     8337.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">   10095.871</td>
    <td align="right">    8083.313</td>
    <td align="right">  378.705466</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">    10849.93</td>
    <td align="right">    10687.79</td>
    <td align="right">  378.705466</td>
    <td align="right">       78.00</td>
    <td align="right">       62.55</td>
    <td align="right">  0.00858496</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       94.88</td>
    <td align="right">  0.00769479</td>
    <td align="right">       66.83</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00858496</td>
    <td align="right">     42.0348</td>
    <td align="right">     8313.75</td>
    <td align="right">        0.00</td>
    <td align="right">    10079.77</td>
    <td align="right">     8104.65</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">    8337.436</td>
    <td align="right">    8337.436</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     8337.44</td>
    <td align="right">     8337.44</td>
    <td align="right">  281.578163</td>
    <td align="right">       68.00</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00745793</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00745793</td>
    <td align="right">     51.2426</td>
    <td align="right">     8337.44</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  453854.421</td>
    <td align="right">  363380.929</td>
    <td align="right">0.170245E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">   443326.44</td>
    <td align="right">   388920.76</td>
    <td align="right">0.170245E+05</td>
    <td align="right">       75.72</td>
    <td align="right">       62.71</td>
    <td align="right">  0.00921309</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       76.54</td>
    <td align="right">  0.00960834</td>
    <td align="right">       63.58</td>
    <td align="right">     34.9548</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00899869</td>
    <td align="right">     48.6493</td>
    <td align="right">   371119.08</td>
    <td align="right">        0.00</td>
    <td align="right">   453130.67</td>
    <td align="right">   364339.94</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  142938.489</td>
    <td align="right">  142938.489</td>
    <td align="right"> 8512.249295</td>
    <td align="right">  0.97067377</td>
    <td align="right">    1368.219</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   124858.20</td>
    <td align="right">   142938.49</td>
    <td align="right"> 8512.249295</td>
    <td align="right">       35.78</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">     69.9097</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795030</td>
    <td align="right">     50.9601</td>
    <td align="right">     8119.56</td>
    <td align="right">        0.00</td>
    <td align="right">   124841.02</td>
    <td align="right">   124841.02</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">  121006.136</td>
    <td align="right">   96884.199</td>
    <td align="right"> 4539.051928</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">   120060.65</td>
    <td align="right">   120060.65</td>
    <td align="right"> 4539.051928</td>
    <td align="right">       75.19</td>
    <td align="right">       61.21</td>
    <td align="right">  0.00835786</td>
    <td align="right">       55.00</td>
    <td align="right">       53.47</td>
    <td align="right"> 32.01504414</td>
    <td align="right">       75.08</td>
    <td align="right">  0.00960834</td>
    <td align="right">       63.08</td>
    <td align="right">     26.6160</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00790431</td>
    <td align="right">     42.7981</td>
    <td align="right">    65422.07</td>
    <td align="right">        0.00</td>
    <td align="right">   120813.17</td>
    <td align="right">    97139.89</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   20150.923</td>
    <td align="right">   20150.923</td>
    <td align="right"> 2269.525964</td>
    <td align="right">  0.13684188</td>
    <td align="right">     197.995</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    18614.90</td>
    <td align="right">    20150.92</td>
    <td align="right"> 2269.525964</td>
    <td align="right">       35.78</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">     53.2321</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798818</td>
    <td align="right">     51.1997</td>
    <td align="right">    17956.81</td>
    <td align="right">        0.00</td>
    <td align="right">    18610.06</td>
    <td align="right">    18610.06</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   44386.545</td>
    <td align="right">   33865.939</td>
    <td align="right"> 1344.906159</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    46150.57</td>
    <td align="right">    40691.61</td>
    <td align="right"> 1344.906159</td>
    <td align="right">       81.27</td>
    <td align="right">       64.78</td>
    <td align="right">  0.00934795</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       95.36</td>
    <td align="right">  0.01006529</td>
    <td align="right">       70.16</td>
    <td align="right">     29.9430</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00799158</td>
    <td align="right">     43.2663</td>
    <td align="right">    28676.01</td>
    <td align="right">        0.00</td>
    <td align="right">    44315.76</td>
    <td align="right">    33956.33</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">    7625.345</td>
    <td align="right">    7625.345</td>
    <td align="right">  672.453080</td>
    <td align="right">  0.05178257</td>
    <td align="right">      74.305</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     6920.83</td>
    <td align="right">     7625.34</td>
    <td align="right">  672.453080</td>
    <td align="right">       35.78</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">     59.8860</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800381</td>
    <td align="right">     51.2985</td>
    <td align="right">     9883.63</td>
    <td align="right">        0.00</td>
    <td align="right">     6918.74</td>
    <td align="right">     6918.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-02
    18:26:41</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7874.198</td>
    <td align="right">    7874.198</td>
    <td align="right">  205.156161</td>
    <td align="right">  0.05347249</td>
    <td align="right">     102.759</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      1.1386</td>
    <td align="right">    1.178388</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7761.35</td>
    <td align="right">     7874.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.25660804</td>
    <td align="right">  205.156161</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.05563627</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7761.35</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.24</td>
    <td align="right">  0.00795181</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795181</td>
    <td align="right">     50.9699</td>
    <td align="right">     5624.63</td>
    <td align="right">        0.00</td>
    <td align="right">     7767.31</td>
    <td align="right">     7767.31</td>
    <td align="right">  0.25660804</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   42532.508</td>
    <td align="right">   42532.508</td>
    <td align="right"> 1108.152708</td>
    <td align="right">  0.28883186</td>
    <td align="right">     555.051</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      6.1501</td>
    <td align="right">    6.365065</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41922.96</td>
    <td align="right">    42532.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.38607046</td>
    <td align="right"> 1108.152708</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.30051950</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    41922.96</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.24</td>
    <td align="right">  0.00795163</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795163</td>
    <td align="right">     50.9688</td>
    <td align="right">    19862.34</td>
    <td align="right">        0.00</td>
    <td align="right">    41955.16</td>
    <td align="right">    41955.16</td>
    <td align="right">  1.38607046</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   14782.243</td>
    <td align="right">   14782.243</td>
    <td align="right">  449.949836</td>
    <td align="right">  0.10038399</td>
    <td align="right">     185.072</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      2.1380</td>
    <td align="right">    2.212189</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    14574.19</td>
    <td align="right">    14782.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.56279443</td>
    <td align="right">  449.949836</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.10444604</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14574.19</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.07</td>
    <td align="right">  0.00794738</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00794738</td>
    <td align="right">     50.9416</td>
    <td align="right">     8713.15</td>
    <td align="right">        0.00</td>
    <td align="right">    14583.62</td>
    <td align="right">    14583.62</td>
    <td align="right">  0.56279443</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       91.44</td>
    <td align="right">       66.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">        12.8</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6962.258</td>
    <td align="right">    6962.258</td>
    <td align="right">  181.397520</td>
    <td align="right">  0.04727965</td>
    <td align="right">      90.858</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      1.0067</td>
    <td align="right">    1.041914</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6862.48</td>
    <td align="right">     6962.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22689088</td>
    <td align="right">  181.397520</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.04919283</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6862.48</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.24</td>
    <td align="right">  0.00794102</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00794102</td>
    <td align="right">     50.9017</td>
    <td align="right">     4056.60</td>
    <td align="right">        0.00</td>
    <td align="right">     6867.75</td>
    <td align="right">     6867.75</td>
    <td align="right">  0.22689088</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17935.065</td>
    <td align="right">   17935.065</td>
    <td align="right">  524.941475</td>
    <td align="right">  0.12179433</td>
    <td align="right">     226.730</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      2.5939</td>
    <td align="right">    2.684014</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17681.87</td>
    <td align="right">    17935.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.65659351</td>
    <td align="right">  524.941475</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.12672276</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17681.87</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.06</td>
    <td align="right">  0.00795144</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795144</td>
    <td align="right">     50.9672</td>
    <td align="right">    12178.90</td>
    <td align="right">        0.00</td>
    <td align="right">    17693.82</td>
    <td align="right">    17693.82</td>
    <td align="right">  0.65659351</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       92.62</td>
    <td align="right">       66.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.0</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7381.346</td>
    <td align="right">    7381.346</td>
    <td align="right">  192.307189</td>
    <td align="right">  0.05012561</td>
    <td align="right">      96.328</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      1.0673</td>
    <td align="right">    1.104631</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7275.56</td>
    <td align="right">     7381.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.24053663</td>
    <td align="right">  192.307189</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.05215395</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7275.56</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.2739</td>
    <td align="right">     5272.36</td>
    <td align="right">        0.00</td>
    <td align="right">     7281.15</td>
    <td align="right">     7281.15</td>
    <td align="right">  0.24053663</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.41</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   78608.251</td>
    <td align="right">   78608.251</td>
    <td align="right"> 2048.062911</td>
    <td align="right">  0.53381680</td>
    <td align="right">    1025.844</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">     11.3665</td>
    <td align="right">   11.763864</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    77481.68</td>
    <td align="right">    78608.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.56170425</td>
    <td align="right"> 2048.062911</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.55541780</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    77481.68</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.89</td>
    <td align="right">  0.00795443</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795443</td>
    <td align="right">     50.9861</td>
    <td align="right">    56150.43</td>
    <td align="right">        0.00</td>
    <td align="right">    77541.20</td>
    <td align="right">    77541.20</td>
    <td align="right">  2.56170425</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   57981.029</td>
    <td align="right">   57981.029</td>
    <td align="right"> 1510.643470</td>
    <td align="right">  0.39374044</td>
    <td align="right">     756.657</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      8.3839</td>
    <td align="right">    8.676964</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    57150.08</td>
    <td align="right">    57981.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.88950338</td>
    <td align="right"> 1510.643470</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.40967322</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    57150.08</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       68.88</td>
    <td align="right">  0.00795138</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795138</td>
    <td align="right">     50.9669</td>
    <td align="right">    41416.34</td>
    <td align="right">        0.00</td>
    <td align="right">    57193.98</td>
    <td align="right">    57193.98</td>
    <td align="right">  1.88950338</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   42128.966</td>
    <td align="right">   42128.966</td>
    <td align="right"> 1097.640230</td>
    <td align="right">  0.28609147</td>
    <td align="right">     549.785</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      6.0917</td>
    <td align="right">    6.304675</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41525.20</td>
    <td align="right">    42128.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.37292152</td>
    <td align="right"> 1097.640230</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.29766822</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    41525.20</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.07</td>
    <td align="right">  0.00794140</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00794140</td>
    <td align="right">     50.9039</td>
    <td align="right">    28858.11</td>
    <td align="right">        0.00</td>
    <td align="right">    41557.10</td>
    <td align="right">    41557.10</td>
    <td align="right">  1.37292152</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   62540.675</td>
    <td align="right">   62540.675</td>
    <td align="right"> 1629.449347</td>
    <td align="right">  0.42470431</td>
    <td align="right">     816.159</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      9.0432</td>
    <td align="right">    9.359323</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    61644.38</td>
    <td align="right">    62540.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.03810503</td>
    <td align="right"> 1629.449347</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.44189005</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    61644.38</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.08</td>
    <td align="right">  0.00794428</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00794428</td>
    <td align="right">     50.9220</td>
    <td align="right">    42927.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61691.73</td>
    <td align="right">    61691.73</td>
    <td align="right">  2.03810503</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56862.900</td>
    <td align="right">   45527.580</td>
    <td align="right"> 2132.979925</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10823</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2132.979925</td>
    <td align="right">  2.66791792</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 16:30:00</td>
    <td align="right">    60255.72</td>
    <td align="right">    57142.85</td>
    <td align="right">      0.9437</td>
    <td align="right">  2.66791792</td>
    <td align="right"> 2132.979925</td>
    <td align="right">       78.00</td>
    <td align="right">       62.88</td>
    <td align="right">  0.00880506</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.009</td>
    <td align="right">    60255.71</td>
    <td align="right">       93.15</td>
    <td align="right">  0.01006528</td>
    <td align="right">       69.50</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880506</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880506</td>
    <td align="right">     43.1001</td>
    <td align="right">    46825.48</td>
    <td align="right">        0.00</td>
    <td align="right">    56772.22</td>
    <td align="right">    45647.73</td>
    <td align="right">  2.56229108</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37951.805</td>
    <td align="right">   37951.805</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2132.979925</td>
    <td align="right">  2.66791792</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    37951.81</td>
    <td align="right">    37951.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.60318855</td>
    <td align="right"> 1281.736954</td>
    <td align="right">       67.99</td>
    <td align="right">       56.27</td>
    <td align="right">  0.00698529</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    37951.81</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.15</td>
    <td align="right">  0.00698529</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00698529</td>
    <td align="right">     48.0350</td>
    <td align="right">    37951.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22478.785</td>
    <td align="right">   17997.757</td>
    <td align="right">  843.199976</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.21166</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  843.199976</td>
    <td align="right">  1.05466925</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    23270.00</td>
    <td align="right">    23270.00</td>
    <td align="right">      0.9660</td>
    <td align="right">  1.05466925</td>
    <td align="right">  843.199976</td>
    <td align="right">       78.00</td>
    <td align="right">       62.16</td>
    <td align="right">  0.00833092</td>
    <td align="right">        11.2</td>
    <td align="right">       58.00</td>
    <td align="right">       54.65</td>
    <td align="right"> 32.01499565</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.003</td>
    <td align="right">    23270.00</td>
    <td align="right">       86.35</td>
    <td align="right">  0.00532014</td>
    <td align="right">       60.41</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00833092</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00833092</td>
    <td align="right">     40.8045</td>
    <td align="right">    18510.84</td>
    <td align="right">        0.00</td>
    <td align="right">    22442.94</td>
    <td align="right">    18045.26</td>
    <td align="right">  1.01291332</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18461.372</td>
    <td align="right">   18461.372</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  843.199976</td>
    <td align="right">  1.05466925</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18461.37</td>
    <td align="right">    18461.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.77985908</td>
    <td align="right">  623.491355</td>
    <td align="right">       67.99</td>
    <td align="right">       55.92</td>
    <td align="right">  0.00678278</td>
    <td align="right">         8.9</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    18461.37</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.13</td>
    <td align="right">  0.00678278</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00678278</td>
    <td align="right">     46.6587</td>
    <td align="right">    18461.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   49012.252</td>
    <td align="right">   39241.917</td>
    <td align="right"> 1838.494848</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14043</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1838.494848</td>
    <td align="right">  2.29957783</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">    50034.95</td>
    <td align="right">    47117.57</td>
    <td align="right">      0.9796</td>
    <td align="right">  2.29957783</td>
    <td align="right"> 1838.494848</td>
    <td align="right">       78.00</td>
    <td align="right">       62.94</td>
    <td align="right">  0.00884675</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.007</td>
    <td align="right">    50034.95</td>
    <td align="right">       86.01</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.32</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884675</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884675</td>
    <td align="right">     43.2997</td>
    <td align="right">    40360.62</td>
    <td align="right">        0.00</td>
    <td align="right">    48934.09</td>
    <td align="right">    39345.48</td>
    <td align="right">  2.20853412</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37853.132</td>
    <td align="right">   37853.132</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1838.494848</td>
    <td align="right">  2.29957783</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    37853.13</td>
    <td align="right">    37853.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.59902029</td>
    <td align="right"> 1278.404465</td>
    <td align="right">       67.99</td>
    <td align="right">       56.26</td>
    <td align="right">  0.00697970</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    37853.13</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.15</td>
    <td align="right">  0.00697970</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00697970</td>
    <td align="right">     47.9970</td>
    <td align="right">    37853.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   83826.332</td>
    <td align="right">   67115.993</td>
    <td align="right"> 3144.403134</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07275</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3144.403134</td>
    <td align="right">  3.93299973</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">    89521.32</td>
    <td align="right">    83203.37</td>
    <td align="right">      0.9364</td>
    <td align="right">  3.93299973</td>
    <td align="right"> 3144.403134</td>
    <td align="right">       78.00</td>
    <td align="right">       63.06</td>
    <td align="right">  0.00892523</td>
    <td align="right">        11.6</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.013</td>
    <td align="right">    89521.31</td>
    <td align="right">       95.23</td>
    <td align="right">  0.00960833</td>
    <td align="right">       69.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892523</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892523</td>
    <td align="right">     43.6794</td>
    <td align="right">    68187.25</td>
    <td align="right">        0.00</td>
    <td align="right">    83692.66</td>
    <td align="right">    67293.12</td>
    <td align="right">  3.77728641</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   93104.732</td>
    <td align="right">   93104.732</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3144.403134</td>
    <td align="right">  3.93299973</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    93104.73</td>
    <td align="right">    93104.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.93299973</td>
    <td align="right"> 3144.403134</td>
    <td align="right">       67.99</td>
    <td align="right">       56.20</td>
    <td align="right">  0.00694473</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    93104.73</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.00</td>
    <td align="right">  0.00694473</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00694473</td>
    <td align="right">     47.7594</td>
    <td align="right">    93104.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   45212.915</td>
    <td align="right">   36199.958</td>
    <td align="right"> 1695.978219</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12500</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1695.978219</td>
    <td align="right">  2.12131893</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    48718.07</td>
    <td align="right">    47402.18</td>
    <td align="right">      0.9281</td>
    <td align="right">  2.12131893</td>
    <td align="right"> 1695.978219</td>
    <td align="right">       78.00</td>
    <td align="right">       62.65</td>
    <td align="right">  0.00865547</td>
    <td align="right">        11.4</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.007</td>
    <td align="right">    48718.07</td>
    <td align="right">       95.72</td>
    <td align="right">  0.00769479</td>
    <td align="right">       67.10</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00865547</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00865547</td>
    <td align="right">     42.3752</td>
    <td align="right">    37231.94</td>
    <td align="right">        0.00</td>
    <td align="right">    45140.82</td>
    <td align="right">    36295.49</td>
    <td align="right">  2.03733275</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   48106.497</td>
    <td align="right">   48106.497</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1695.978219</td>
    <td align="right">  2.12131893</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    48106.50</td>
    <td align="right">    48106.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.03215064</td>
    <td align="right"> 1624.688858</td>
    <td align="right">       67.99</td>
    <td align="right">       55.24</td>
    <td align="right">  0.00639308</td>
    <td align="right">         8.7</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    48106.50</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.14</td>
    <td align="right">  0.00639308</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00639308</td>
    <td align="right">     44.0072</td>
    <td align="right">    48106.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  108417.213</td>
    <td align="right">   86804.812</td>
    <td align="right"> 4066.829825</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14479</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4066.829825</td>
    <td align="right">  5.08676526</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">   110139.99</td>
    <td align="right">   103627.33</td>
    <td align="right">      0.9844</td>
    <td align="right">  5.08676526</td>
    <td align="right"> 4066.829825</td>
    <td align="right">       78.00</td>
    <td align="right">       62.95</td>
    <td align="right">  0.00885195</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.016</td>
    <td align="right">   110139.98</td>
    <td align="right">       85.06</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.02</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885195</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885195</td>
    <td align="right">     43.3249</td>
    <td align="right">    89279.44</td>
    <td align="right">        0.00</td>
    <td align="right">   108244.32</td>
    <td align="right">    87033.90</td>
    <td align="right">  4.88537264</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   84880.660</td>
    <td align="right">   84880.660</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4066.829825</td>
    <td align="right">  5.08676526</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    84880.66</td>
    <td align="right">    84880.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.58559231</td>
    <td align="right"> 2866.653560</td>
    <td align="right">       67.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00704043</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    84880.66</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.14</td>
    <td align="right">  0.00704043</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00704043</td>
    <td align="right">     48.4094</td>
    <td align="right">    84880.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  126424.272</td>
    <td align="right">  101222.259</td>
    <td align="right"> 4742.291244</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11986</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4742.291244</td>
    <td align="right">  5.93162816</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">   132617.76</td>
    <td align="right">   125798.41</td>
    <td align="right">      0.9533</td>
    <td align="right">  5.93162816</td>
    <td align="right"> 4742.291244</td>
    <td align="right">       78.00</td>
    <td align="right">       62.88</td>
    <td align="right">  0.00880356</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.019</td>
    <td align="right">   132617.74</td>
    <td align="right">       91.15</td>
    <td align="right">  0.01006529</td>
    <td align="right">       68.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880356</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880356</td>
    <td align="right">     43.0928</td>
    <td align="right">   104107.90</td>
    <td align="right">        0.00</td>
    <td align="right">   126222.67</td>
    <td align="right">   101489.40</td>
    <td align="right">  5.69678617</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   84851.281</td>
    <td align="right">   84851.281</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4742.291244</td>
    <td align="right">  5.93162816</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    84851.28</td>
    <td align="right">    84851.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.58435129</td>
    <td align="right"> 2865.661379</td>
    <td align="right">       67.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00704004</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    84851.28</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.14</td>
    <td align="right">  0.00704004</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00704004</td>
    <td align="right">     48.4067</td>
    <td align="right">    84851.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   49440.418</td>
    <td align="right">   39584.731</td>
    <td align="right"> 1854.555748</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14681</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1854.555748</td>
    <td align="right">  2.31966671</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">    50237.39</td>
    <td align="right">    47343.32</td>
    <td align="right">      0.9841</td>
    <td align="right">  2.31966671</td>
    <td align="right"> 1854.555748</td>
    <td align="right">       78.00</td>
    <td align="right">       62.93</td>
    <td align="right">  0.00884233</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.007</td>
    <td align="right">    50237.38</td>
    <td align="right">       85.06</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.02</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884233</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884233</td>
    <td align="right">     43.2785</td>
    <td align="right">    40713.21</td>
    <td align="right">        0.00</td>
    <td align="right">    49361.58</td>
    <td align="right">    39689.20</td>
    <td align="right">  2.22782764</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40685.515</td>
    <td align="right">   40685.515</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1854.555748</td>
    <td align="right">  2.31966671</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40685.51</td>
    <td align="right">    40685.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.71866795</td>
    <td align="right"> 1374.061846</td>
    <td align="right">       67.99</td>
    <td align="right">       56.56</td>
    <td align="right">  0.00715194</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40685.51</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.29</td>
    <td align="right">  0.00715194</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00715194</td>
    <td align="right">     49.1666</td>
    <td align="right">    40685.51</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   57764.270</td>
    <td align="right">   46249.267</td>
    <td align="right"> 2166.791144</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12164</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2166.791144</td>
    <td align="right">  2.71020878</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">    60606.44</td>
    <td align="right">    57573.58</td>
    <td align="right">      0.9531</td>
    <td align="right">  2.71020878</td>
    <td align="right"> 2166.791144</td>
    <td align="right">       78.00</td>
    <td align="right">       62.86</td>
    <td align="right">  0.00879499</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.009</td>
    <td align="right">    60606.43</td>
    <td align="right">       91.15</td>
    <td align="right">  0.01006529</td>
    <td align="right">       68.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879499</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879499</td>
    <td align="right">     43.0515</td>
    <td align="right">    47567.74</td>
    <td align="right">        0.00</td>
    <td align="right">    57672.16</td>
    <td align="right">    46371.32</td>
    <td align="right">  2.60290758</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40676.994</td>
    <td align="right">   40676.994</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2166.791144</td>
    <td align="right">  2.71020878</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40676.99</td>
    <td align="right">    40676.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.71830799</td>
    <td align="right"> 1373.774067</td>
    <td align="right">       67.99</td>
    <td align="right">       56.56</td>
    <td align="right">  0.00715167</td>
    <td align="right">         9.1</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40676.99</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.29</td>
    <td align="right">  0.00715167</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00715167</td>
    <td align="right">     49.1647</td>
    <td align="right">    40676.99</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  105222.218</td>
    <td align="right">  105222.218</td>
    <td align="right"> 2741.414562</td>
    <td align="right">  0.71454825</td>
    <td align="right">    1373.166</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">     15.2148</td>
    <td align="right">   15.746692</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   103714.23</td>
    <td align="right">   105222.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.42894415</td>
    <td align="right"> 2741.414562</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.74346258</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">   103714.23</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.15</td>
    <td align="right">  0.00798818</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798818</td>
    <td align="right">     51.1997</td>
    <td align="right">    62222.14</td>
    <td align="right">        0.00</td>
    <td align="right">   103793.90</td>
    <td align="right">   103793.90</td>
    <td align="right">  3.42894415</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29965.647</td>
    <td align="right">   23992.153</td>
    <td align="right"> 1124.039085</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.20692</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1124.039085</td>
    <td align="right">  1.40594104</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    31141.90</td>
    <td align="right">    31141.90</td>
    <td align="right">      0.9622</td>
    <td align="right">  1.40594104</td>
    <td align="right"> 1124.039085</td>
    <td align="right">       78.00</td>
    <td align="right">       62.26</td>
    <td align="right">  0.00839929</td>
    <td align="right">        11.2</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01511872</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.005</td>
    <td align="right">    31141.90</td>
    <td align="right">       87.44</td>
    <td align="right">  0.00532014</td>
    <td align="right">       60.80</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00839929</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00839929</td>
    <td align="right">     41.1351</td>
    <td align="right">    24676.12</td>
    <td align="right">        0.00</td>
    <td align="right">    29917.86</td>
    <td align="right">    24055.47</td>
    <td align="right">  1.35027774</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20340.861</td>
    <td align="right">   20340.861</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1124.039085</td>
    <td align="right">  1.40594104</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    20340.86</td>
    <td align="right">    20340.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.85925386</td>
    <td align="right">  686.966871</td>
    <td align="right">       67.99</td>
    <td align="right">       56.84</td>
    <td align="right">  0.00731432</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    20340.86</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.42</td>
    <td align="right">  0.00731432</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00731432</td>
    <td align="right">     50.2690</td>
    <td align="right">    20340.86</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27758.048</td>
    <td align="right">   22224.627</td>
    <td align="right"> 1041.230030</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.21338</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1041.230030</td>
    <td align="right">  1.30236400</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    28694.12</td>
    <td align="right">    28694.12</td>
    <td align="right">      0.9674</td>
    <td align="right">  1.30236400</td>
    <td align="right"> 1041.230030</td>
    <td align="right">       78.00</td>
    <td align="right">       62.25</td>
    <td align="right">  0.00839090</td>
    <td align="right">        11.2</td>
    <td align="right">       58.00</td>
    <td align="right">       54.76</td>
    <td align="right"> 32.01510362</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.004</td>
    <td align="right">    28694.11</td>
    <td align="right">       86.35</td>
    <td align="right">  0.00532014</td>
    <td align="right">       60.41</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00839090</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00839090</td>
    <td align="right">     41.0945</td>
    <td align="right">    22858.21</td>
    <td align="right">        0.00</td>
    <td align="right">    27713.78</td>
    <td align="right">    22283.28</td>
    <td align="right">  1.25080146</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20335.322</td>
    <td align="right">   20335.322</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1041.230030</td>
    <td align="right">  1.30236400</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    20335.32</td>
    <td align="right">    20335.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.85901986</td>
    <td align="right">  686.779793</td>
    <td align="right">       67.99</td>
    <td align="right">       56.84</td>
    <td align="right">  0.00731402</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    20335.32</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.42</td>
    <td align="right">  0.00731402</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00731402</td>
    <td align="right">     50.2671</td>
    <td align="right">    20335.32</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24513.745</td>
    <td align="right">   19627.059</td>
    <td align="right">  919.533232</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12752</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  919.533232</td>
    <td align="right">  1.15014640</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    25901.15</td>
    <td align="right">    24850.32</td>
    <td align="right">      0.9464</td>
    <td align="right">  1.15014640</td>
    <td align="right">  919.533232</td>
    <td align="right">       78.00</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00873680</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.004</td>
    <td align="right">    25901.14</td>
    <td align="right">       92.26</td>
    <td align="right">  0.01006529</td>
    <td align="right">       69.23</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00873680</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00873680</td>
    <td align="right">     42.7701</td>
    <td align="right">    20186.59</td>
    <td align="right">        0.00</td>
    <td align="right">    24474.65</td>
    <td align="right">    19678.86</td>
    <td align="right">  1.10461039</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16807.142</td>
    <td align="right">   16807.142</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  919.533232</td>
    <td align="right">  1.15014640</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    16807.14</td>
    <td align="right">    16807.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.70997987</td>
    <td align="right">  567.623463</td>
    <td align="right">       68.00</td>
    <td align="right">       56.79</td>
    <td align="right">  0.00728567</td>
    <td align="right">         9.2</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    16807.14</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.42</td>
    <td align="right">  0.00728567</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00728567</td>
    <td align="right">     50.0734</td>
    <td align="right">    16807.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8811.162</td>
    <td align="right">    7054.704</td>
    <td align="right">  330.514841</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.20722</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  330.514841</td>
    <td align="right">  0.41340589</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">     9154.82</td>
    <td align="right">     9154.82</td>
    <td align="right">      0.9625</td>
    <td align="right">  0.41340589</td>
    <td align="right">  330.514841</td>
    <td align="right">       78.00</td>
    <td align="right">       62.19</td>
    <td align="right">  0.00835129</td>
    <td align="right">        11.2</td>
    <td align="right">       58.00</td>
    <td align="right">       54.69</td>
    <td align="right"> 32.01503232</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.001</td>
    <td align="right">     9154.82</td>
    <td align="right">       87.17</td>
    <td align="right">  0.00532014</td>
    <td align="right">       60.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00835129</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00835129</td>
    <td align="right">     40.9031</td>
    <td align="right">     7255.82</td>
    <td align="right">        0.00</td>
    <td align="right">     8797.11</td>
    <td align="right">     7073.32</td>
    <td align="right">  0.39703854</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8074.243</td>
    <td align="right">    8074.243</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  330.514841</td>
    <td align="right">  0.41340589</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     8074.24</td>
    <td align="right">     8074.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34107823</td>
    <td align="right">  272.689429</td>
    <td align="right">       67.99</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00720791</td>
    <td align="right">         9.2</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8074.24</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.26</td>
    <td align="right">  0.00720791</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00720791</td>
    <td align="right">     49.5458</td>
    <td align="right">     8074.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20046.612</td>
    <td align="right">   16050.425</td>
    <td align="right">  751.966919</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14766</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  751.966919</td>
    <td align="right">  0.94055551</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:00:00</td>
    <td align="right">    20591.84</td>
    <td align="right">    19588.99</td>
    <td align="right">      0.9735</td>
    <td align="right">  0.94055551</td>
    <td align="right">  751.966919</td>
    <td align="right">       78.00</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00878670</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.003</td>
    <td align="right">    20591.84</td>
    <td align="right">       86.95</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.61</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878670</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878670</td>
    <td align="right">     43.0098</td>
    <td align="right">    16507.99</td>
    <td align="right">        0.00</td>
    <td align="right">    20014.64</td>
    <td align="right">    16092.78</td>
    <td align="right">  0.90331752</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16808.524</td>
    <td align="right">   16808.524</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  751.966919</td>
    <td align="right">  0.94055551</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    16808.52</td>
    <td align="right">    16808.52</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.71003822</td>
    <td align="right">  567.670115</td>
    <td align="right">       68.00</td>
    <td align="right">       56.79</td>
    <td align="right">  0.00728578</td>
    <td align="right">         9.2</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    16808.52</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.42</td>
    <td align="right">  0.00728578</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00728578</td>
    <td align="right">     50.0742</td>
    <td align="right">    16808.52</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40866.439</td>
    <td align="right">   32719.929</td>
    <td align="right"> 1532.937862</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.08774</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1532.937862</td>
    <td align="right">  1.91738907</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 14:45:00</td>
    <td align="right">    43755.89</td>
    <td align="right">    41216.58</td>
    <td align="right">      0.9340</td>
    <td align="right">  1.91738907</td>
    <td align="right"> 1532.937862</td>
    <td align="right">       78.00</td>
    <td align="right">       62.94</td>
    <td align="right">  0.00884501</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.006</td>
    <td align="right">    43755.88</td>
    <td align="right">       95.36</td>
    <td align="right">  0.01006529</td>
    <td align="right">       70.16</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884501</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884501</td>
    <td align="right">     43.2924</td>
    <td align="right">    33652.71</td>
    <td align="right">        0.00</td>
    <td align="right">    40801.27</td>
    <td align="right">    32806.28</td>
    <td align="right">  1.84147678</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41711.504</td>
    <td align="right">   41711.504</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1532.937862</td>
    <td align="right">  1.91738907</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41711.50</td>
    <td align="right">    41711.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.76200853</td>
    <td align="right"> 1408.712313</td>
    <td align="right">       68.00</td>
    <td align="right">       56.75</td>
    <td align="right">  0.00725985</td>
    <td align="right">         9.2</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    41711.50</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.43</td>
    <td align="right">  0.00725985</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00725985</td>
    <td align="right">     49.8981</td>
    <td align="right">    41711.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20714.073</td>
    <td align="right">   16584.832</td>
    <td align="right">  777.004029</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07729</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  777.004029</td>
    <td align="right">  0.97187177</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 14:30:00</td>
    <td align="right">    22150.73</td>
    <td align="right">    20680.78</td>
    <td align="right">      0.9351</td>
    <td align="right">  0.97187177</td>
    <td align="right">  777.004029</td>
    <td align="right">       78.00</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00889804</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.003</td>
    <td align="right">    22150.73</td>
    <td align="right">       95.36</td>
    <td align="right">  0.01006529</td>
    <td align="right">       70.16</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889804</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889804</td>
    <td align="right">     43.5484</td>
    <td align="right">    17057.63</td>
    <td align="right">        0.00</td>
    <td align="right">    20681.04</td>
    <td align="right">    16628.60</td>
    <td align="right">  0.93339392</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20407.780</td>
    <td align="right">   20407.780</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  777.004029</td>
    <td align="right">  0.97187177</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    20407.78</td>
    <td align="right">    20407.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.86208072</td>
    <td align="right">  689.226930</td>
    <td align="right">       67.99</td>
    <td align="right">       56.29</td>
    <td align="right">  0.00699452</td>
    <td align="right">         9.0</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    20407.78</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.12</td>
    <td align="right">  0.00699452</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00699452</td>
    <td align="right">     48.0968</td>
    <td align="right">    20407.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42791.197</td>
    <td align="right">   34260.997</td>
    <td align="right"> 1605.137346</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.13986</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1605.137346</td>
    <td align="right">  2.00769573</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">    44126.02</td>
    <td align="right">    41877.20</td>
    <td align="right">      0.9697</td>
    <td align="right">  2.00769573</td>
    <td align="right"> 1605.137346</td>
    <td align="right">       78.00</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00880073</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.006</td>
    <td align="right">    44126.01</td>
    <td align="right">       87.78</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.87</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880073</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880073</td>
    <td align="right">     43.0776</td>
    <td align="right">    35237.71</td>
    <td align="right">        0.00</td>
    <td align="right">    42722.96</td>
    <td align="right">    34351.42</td>
    <td align="right">  1.92820807</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37344.256</td>
    <td align="right">   37344.256</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1605.137346</td>
    <td align="right">  2.00769573</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    37344.26</td>
    <td align="right">    37344.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.57752398</td>
    <td align="right"> 1261.218325</td>
    <td align="right">       68.00</td>
    <td align="right">       56.82</td>
    <td align="right">  0.00730356</td>
    <td align="right">         9.2</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    37344.26</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.42</td>
    <td align="right">  0.00730356</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00730356</td>
    <td align="right">     50.1947</td>
    <td align="right">    37344.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   52457.172</td>
    <td align="right">   42000.111</td>
    <td align="right"> 1967.716995</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12519</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1967.716995</td>
    <td align="right">  2.46120808</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    55411.63</td>
    <td align="right">    53063.59</td>
    <td align="right">      0.9467</td>
    <td align="right">  2.46120808</td>
    <td align="right"> 1967.716995</td>
    <td align="right">       78.00</td>
    <td align="right">       62.79</td>
    <td align="right">  0.00874780</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.008</td>
    <td align="right">    55411.62</td>
    <td align="right">       92.26</td>
    <td align="right">  0.01006529</td>
    <td align="right">       69.23</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00874780</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00874780</td>
    <td align="right">     42.8233</td>
    <td align="right">    43197.45</td>
    <td align="right">        0.00</td>
    <td align="right">    52373.52</td>
    <td align="right">    42110.95</td>
    <td align="right">  2.36376519</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37340.693</td>
    <td align="right">   37340.693</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1967.716995</td>
    <td align="right">  2.46120808</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    37340.69</td>
    <td align="right">    37340.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.57737347</td>
    <td align="right"> 1261.097995</td>
    <td align="right">       68.00</td>
    <td align="right">       56.82</td>
    <td align="right">  0.00730343</td>
    <td align="right">         9.2</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    37340.69</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.42</td>
    <td align="right">  0.00730343</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00730343</td>
    <td align="right">     50.1939</td>
    <td align="right">    37340.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19374.504</td>
    <td align="right">   15512.298</td>
    <td align="right">  726.755538</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14120</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  726.755538</td>
    <td align="right">  0.90902127</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">    19981.86</td>
    <td align="right">    18983.89</td>
    <td align="right">      0.9696</td>
    <td align="right">  0.90902127</td>
    <td align="right">  726.755538</td>
    <td align="right">       78.00</td>
    <td align="right">       62.86</td>
    <td align="right">  0.00879440</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.003</td>
    <td align="right">    19981.86</td>
    <td align="right">       87.78</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.87</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879440</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879440</td>
    <td align="right">     43.0470</td>
    <td align="right">    15954.52</td>
    <td align="right">        0.00</td>
    <td align="right">    19343.61</td>
    <td align="right">    15553.24</td>
    <td align="right">  0.87303177</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17494.014</td>
    <td align="right">   17494.014</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  726.755538</td>
    <td align="right">  0.90902127</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17494.01</td>
    <td align="right">    17494.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.73899521</td>
    <td align="right">  590.821004</td>
    <td align="right">       68.00</td>
    <td align="right">       56.93</td>
    <td align="right">  0.00736692</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    17494.01</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.41</td>
    <td align="right">  0.00736692</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736692</td>
    <td align="right">     50.6247</td>
    <td align="right">    17494.01</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23743.679</td>
    <td align="right">   19010.502</td>
    <td align="right">  890.647351</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12628</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  890.647351</td>
    <td align="right">  1.11401612</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    25084.02</td>
    <td align="right">    24042.23</td>
    <td align="right">      0.9466</td>
    <td align="right">  1.11401612</td>
    <td align="right">  890.647351</td>
    <td align="right">       78.00</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00874266</td>
    <td align="right">        11.5</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.004</td>
    <td align="right">    25084.02</td>
    <td align="right">       92.26</td>
    <td align="right">  0.01006529</td>
    <td align="right">       69.23</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00874266</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00874266</td>
    <td align="right">     42.7985</td>
    <td align="right">    19552.45</td>
    <td align="right">        0.00</td>
    <td align="right">    23705.82</td>
    <td align="right">    19060.67</td>
    <td align="right">  1.06991057</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17492.644</td>
    <td align="right">   17492.644</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  890.647351</td>
    <td align="right">  1.11401612</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17492.64</td>
    <td align="right">    17492.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.73893734</td>
    <td align="right">  590.774738</td>
    <td align="right">       68.00</td>
    <td align="right">       56.93</td>
    <td align="right">  0.00736683</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    17492.64</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.41</td>
    <td align="right">  0.00736683</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00736683</td>
    <td align="right">     50.6241</td>
    <td align="right">    17492.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   53554.409</td>
    <td align="right">   53554.409</td>
    <td align="right"> 1395.268809</td>
    <td align="right">  0.36367993</td>
    <td align="right">     698.895</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      7.7438</td>
    <td align="right">    8.014513</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    52786.90</td>
    <td align="right">    53554.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74519348</td>
    <td align="right"> 1395.268809</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.6</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">  0.37839631</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    52786.90</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.11</td>
    <td align="right">  0.00800381</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800381</td>
    <td align="right">     51.2985</td>
    <td align="right">    20206.63</td>
    <td align="right">        0.00</td>
    <td align="right">    52827.45</td>
    <td align="right">    52827.45</td>
    <td align="right">  1.74519348</td>
    <td align="right">       61.88</td>
    <td align="right">       55.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">         8.8</td>
    <td align="right">       96.40</td>
    <td align="right">       67.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        13.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10852.520</td>
    <td align="right">    8689.127</td>
    <td align="right">  407.088048</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.20695</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  407.088048</td>
    <td align="right">  0.50918318</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">    11278.20</td>
    <td align="right">    11278.20</td>
    <td align="right">      0.9623</td>
    <td align="right">  0.50918318</td>
    <td align="right">  407.088048</td>
    <td align="right">       78.00</td>
    <td align="right">       62.27</td>
    <td align="right">  0.00840048</td>
    <td align="right">        11.2</td>
    <td align="right">       58.00</td>
    <td align="right">       54.78</td>
    <td align="right"> 32.01512086</td>
    <td align="right">         8.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.002</td>
    <td align="right">    11278.20</td>
    <td align="right">       87.44</td>
    <td align="right">  0.00532014</td>
    <td align="right">       60.80</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00840048</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00840048</td>
    <td align="right">     41.1408</td>
    <td align="right">     8936.84</td>
    <td align="right">        0.00</td>
    <td align="right">    10835.21</td>
    <td align="right">     8712.06</td>
    <td align="right">  0.48902386</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8337.038</td>
    <td align="right">    8337.038</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  407.088048</td>
    <td align="right">  0.50918318</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     8337.04</td>
    <td align="right">     8337.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35217938</td>
    <td align="right">  281.564715</td>
    <td align="right">       68.00</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00745788</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8337.04</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.56</td>
    <td align="right">  0.00745788</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00745788</td>
    <td align="right">     51.2422</td>
    <td align="right">     8337.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10095.871</td>
    <td align="right">    8083.313</td>
    <td align="right">  378.705466</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14538</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  378.705466</td>
    <td align="right">  0.47368242</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">    10849.93</td>
    <td align="right">    10687.79</td>
    <td align="right">      0.9305</td>
    <td align="right">  0.47368242</td>
    <td align="right">  378.705466</td>
    <td align="right">       78.00</td>
    <td align="right">       62.55</td>
    <td align="right">  0.00858496</td>
    <td align="right">        11.4</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.002</td>
    <td align="right">    10849.93</td>
    <td align="right">       94.88</td>
    <td align="right">  0.00769479</td>
    <td align="right">       66.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00858496</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00858496</td>
    <td align="right">     42.0348</td>
    <td align="right">     8313.75</td>
    <td align="right">        0.00</td>
    <td align="right">    10079.77</td>
    <td align="right">     8104.65</td>
    <td align="right">  0.45492863</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8337.436</td>
    <td align="right">    8337.436</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  378.705466</td>
    <td align="right">  0.47368242</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     8337.44</td>
    <td align="right">     8337.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35219620</td>
    <td align="right">  281.578163</td>
    <td align="right">       68.00</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00745793</td>
    <td align="right">         9.3</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8337.44</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.56</td>
    <td align="right">  0.00745793</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00745793</td>
    <td align="right">     51.2426</td>
    <td align="right">     8337.44</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER; THERMAL ZONE: F1 CORRIDOR; THERMAL ZONE: F1 LOUNGE; THERMAL ZONE: F1 FITNESS CENTER; THERMAL ZONE: F1 LEASING OFFICE; THERMAL ZONE: F1 MECHANICAL ROOM; THERMAL ZONE: F1 RETAIL N-NW; THERMAL ZONE: F1 RETAIL NE; THERMAL ZONE: F1 RETAIL SE; THERMAL ZONE: F1 RETAIL SW;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  453854.421</td>
    <td align="right">  363380.929</td>
    <td align="right">0.170245E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07027</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2441</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">0.170245E+05</td>
    <td align="right"> 21.29413613</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">   443326.44</td>
    <td align="right">   388920.76</td>
    <td align="right">      1.0237</td>
    <td align="right"> 21.29413613</td>
    <td align="right">0.170245E+05</td>
    <td align="right">       75.72</td>
    <td align="right">       62.71</td>
    <td align="right">  0.00921309</td>
    <td align="right">        11.4</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.2</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.068</td>
    <td align="right">   443326.37</td>
    <td align="right">       76.54</td>
    <td align="right">  0.00960834</td>
    <td align="right">       63.58</td>
    <td align="right">0.595089E+04</td>
    <td align="right">     34.9548</td>
    <td align="right">       75.28</td>
    <td align="right">  0.00900068</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00899869</td>
    <td align="right">     48.6493</td>
    <td align="right">   371119.08</td>
    <td align="right">        0.00</td>
    <td align="right">   453130.67</td>
    <td align="right">   364339.94</td>
    <td align="right"> 20.45106955</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER; THERMAL ZONE: F1 CORRIDOR; THERMAL ZONE: F1 LOUNGE; THERMAL ZONE: F1 FITNESS CENTER; THERMAL ZONE: F1 LEASING OFFICE; THERMAL ZONE: F1 MECHANICAL ROOM; THERMAL ZONE: F1 RETAIL N-NW; THERMAL ZONE: F1 RETAIL NE; THERMAL ZONE: F1 RETAIL SE; THERMAL ZONE: F1 RETAIL SW;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  142938.489</td>
    <td align="right">  142938.489</td>
    <td align="right"> 8512.249295</td>
    <td align="right">  0.97067377</td>
    <td align="right">    1368.219</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">0.170245E+05</td>
    <td align="right"> 21.29413613</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">     18.3166</td>
    <td align="right">   21.390999</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   124858.20</td>
    <td align="right">   142938.49</td>
    <td align="right">      1.0000</td>
    <td align="right"> 10.64706807</td>
    <td align="right"> 8512.249295</td>
    <td align="right">       35.78</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">         3.1</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">  1.00995227</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">   124858.20</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">0.595089E+04</td>
    <td align="right">     69.9097</td>
    <td align="right">       64.63</td>
    <td align="right">  0.00589482</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795030</td>
    <td align="right">     50.9601</td>
    <td align="right">     8119.56</td>
    <td align="right">        0.00</td>
    <td align="right">   124841.02</td>
    <td align="right">   124841.02</td>
    <td align="right"> 10.64706807</td>
    <td align="right">       61.88</td>
    <td align="right">       49.82</td>
    <td align="right">  0.00485208</td>
    <td align="right">         6.9</td>
    <td align="right">       75.33</td>
    <td align="right">       55.47</td>
    <td align="right">  0.00485208</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  121006.136</td>
    <td align="right">   96884.199</td>
    <td align="right"> 4539.051928</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.24584</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 4539.051928</td>
    <td align="right">  5.67741770</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">   120060.65</td>
    <td align="right">   120060.65</td>
    <td align="right">      1.0079</td>
    <td align="right">  5.67741770</td>
    <td align="right"> 4539.051928</td>
    <td align="right">       75.19</td>
    <td align="right">       61.21</td>
    <td align="right">  0.00835786</td>
    <td align="right">        10.8</td>
    <td align="right">       55.00</td>
    <td align="right">       53.47</td>
    <td align="right"> 32.01504414</td>
    <td align="right">         8.1</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.018</td>
    <td align="right">   120060.63</td>
    <td align="right">       75.08</td>
    <td align="right">  0.00960834</td>
    <td align="right">       63.08</td>
    <td align="right">0.120812E+04</td>
    <td align="right">     26.6160</td>
    <td align="right">       75.23</td>
    <td align="right">  0.00790431</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00790431</td>
    <td align="right">     42.7981</td>
    <td align="right">    65422.07</td>
    <td align="right">        0.00</td>
    <td align="right">   120813.17</td>
    <td align="right">    97139.89</td>
    <td align="right">  5.45264027</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01007903</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   20150.923</td>
    <td align="right">   20150.923</td>
    <td align="right"> 2269.525964</td>
    <td align="right">  0.13684188</td>
    <td align="right">     197.995</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 4539.051928</td>
    <td align="right">  5.67741770</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      2.7308</td>
    <td align="right">    3.015621</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    18614.90</td>
    <td align="right">    20150.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.83870885</td>
    <td align="right"> 2269.525964</td>
    <td align="right">       35.78</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">         3.1</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">  0.14237922</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">    18614.90</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">0.120812E+04</td>
    <td align="right">     53.2321</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798818</td>
    <td align="right">     51.1997</td>
    <td align="right">    17956.81</td>
    <td align="right">        0.00</td>
    <td align="right">    18610.06</td>
    <td align="right">    18610.06</td>
    <td align="right">  2.83870885</td>
    <td align="right">       61.88</td>
    <td align="right">       44.63</td>
    <td align="right">  0.00234395</td>
    <td align="right">         5.4</td>
    <td align="right">       69.44</td>
    <td align="right">       48.19</td>
    <td align="right">  0.00234395</td>
    <td align="right">         6.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   44386.545</td>
    <td align="right">   33865.939</td>
    <td align="right"> 1344.906159</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2442</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1344.906159</td>
    <td align="right">  1.68220019</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    46150.57</td>
    <td align="right">    40691.61</td>
    <td align="right">      0.9618</td>
    <td align="right">  1.68220019</td>
    <td align="right"> 1344.906159</td>
    <td align="right">       81.27</td>
    <td align="right">       64.78</td>
    <td align="right">  0.00934795</td>
    <td align="right">        12.3</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         8.2</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.005</td>
    <td align="right">    46150.57</td>
    <td align="right">       95.36</td>
    <td align="right">  0.01006529</td>
    <td align="right">       70.16</td>
    <td align="right">0.402705E+03</td>
    <td align="right">     29.9430</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00902823</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00799158</td>
    <td align="right">     43.2663</td>
    <td align="right">    28676.01</td>
    <td align="right">        0.00</td>
    <td align="right">    44315.76</td>
    <td align="right">    33956.33</td>
    <td align="right">  1.61559938</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       56.10</td>
    <td align="right">       56.06</td>
    <td align="right">  0.00955450</td>
    <td align="right">         9.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7625.345</td>
    <td align="right">    7625.345</td>
    <td align="right">  672.453080</td>
    <td align="right">  0.05178257</td>
    <td align="right">      74.305</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1344.906159</td>
    <td align="right">  1.68220019</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  4.72138897</td>
    <td align="right">      140.00</td>
    <td align="right">      180.00</td>
    <td align="right">       40.00</td>
    <td align="right">   681666.07</td>
    <td align="right">      1.0153</td>
    <td align="right">    1.141146</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     6920.83</td>
    <td align="right">     7625.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.84110010</td>
    <td align="right">  672.453080</td>
    <td align="right">       35.78</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">         3.1</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right"> 32.01440000</td>
    <td align="right">         8.6</td>
    <td align="right">  0.05387796</td>
    <td align="right">      140.00</td>
    <td align="right">      100.00</td>
    <td align="right">       40.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6920.83</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">0.402705E+03</td>
    <td align="right">     59.8860</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800381</td>
    <td align="right">     51.2985</td>
    <td align="right">     9883.63</td>
    <td align="right">        0.00</td>
    <td align="right">     6918.74</td>
    <td align="right">     6918.74</td>
    <td align="right">  0.84110010</td>
    <td align="right">       61.88</td>
    <td align="right">       45.26</td>
    <td align="right">  0.00263694</td>
    <td align="right">         5.6</td>
    <td align="right">       71.35</td>
    <td align="right">       49.64</td>
    <td align="right">  0.00263694</td>
    <td align="right">         6.8</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-02
    18:26:41</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.499999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.144141</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.499999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.499999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">BASESYS5 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL-2 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.145924</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">BASESYS5 OACTRL-3 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.145924</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      192.00</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      168.00</td>
    <td align="right">       13.50</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       33.75</td>
    <td align="right">      169.25</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      174.50</td>
    <td align="right">       63.00</td>
    <td align="right">       63.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      192.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      165.00</td>
    <td align="right">       69.25</td>
    <td align="right">       69.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      192.00</td>
    <td align="right">       44.75</td>
    <td align="right">       44.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      190.75</td>
    <td align="right">       39.75</td>
    <td align="right">       39.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      191.50</td>
    <td align="right">       38.75</td>
    <td align="right">       38.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      192.00</td>
    <td align="right">       44.00</td>
    <td align="right">       44.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      192.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      192.00</td>
    <td align="right">        8.50</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      192.00</td>
    <td align="right">       20.75</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      192.00</td>
    <td align="right">       31.75</td>
    <td align="right">       31.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      192.00</td>
    <td align="right">       20.75</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      192.00</td>
    <td align="right">       28.75</td>
    <td align="right">       28.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      161.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      192.00</td>
    <td align="right">       50.00</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      192.00</td>
    <td align="right">       49.25</td>
    <td align="right">       49.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      192.00</td>
    <td align="right">       24.50</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      192.00</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      192.00</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      192.00</td>
    <td align="right">       22.50</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      192.00</td>
    <td align="right">       34.00</td>
    <td align="right">       34.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      192.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      192.00</td>
    <td align="right">       32.25</td>
    <td align="right">       32.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      133.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      189.75</td>
    <td align="right">       53.25</td>
    <td align="right">       53.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      190.50</td>
    <td align="right">       52.75</td>
    <td align="right">       52.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">      153.50</td>
    <td align="right">      136.00</td>
    <td align="right">      103.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      192.00</td>
    <td align="right">      191.50</td>
    <td align="right">      171.75</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        0.50</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">        0.50</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">        0.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">        0.50</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">        0.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        2.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-02
    18:26:41</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">     3600.53</td>
    <td align="right">       2.756</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        1.56</td>
    <td align="right">        9.34</td>
    <td align="right">    19202.81</td>
    <td align="right">       0.982</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">     9001.32</td>
    <td align="right">       2.240</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        1.73</td>
    <td align="right">        1.72</td>
    <td align="right">     3450.51</td>
    <td align="right">       1.549</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">    10501.54</td>
    <td align="right">       2.669</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
    <td align="right">     4320.63</td>
    <td align="right">       1.922</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">       12.47</td>
    <td align="right">       49.88</td>
    <td align="right">    59858.76</td>
    <td align="right">       1.532</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">       12.00</td>
    <td align="right">       36.01</td>
    <td align="right">    43206.32</td>
    <td align="right">       1.534</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       12.00</td>
    <td align="right">       24.00</td>
    <td align="right">    28804.22</td>
    <td align="right">       1.636</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">       12.30</td>
    <td align="right">       36.91</td>
    <td align="right">    44286.48</td>
    <td align="right">       1.617</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.898</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.898</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       69.75</td>
    <td align="right">       69.75</td>
    <td align="right">   558081.70</td>
    <td align="right">       0.000</td>
    <td align="right">       2.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">     3600.53</td>
    <td align="right">       1.191</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        1.56</td>
    <td align="right">        9.34</td>
    <td align="right">    19202.81</td>
    <td align="right">       0.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">     9001.32</td>
    <td align="right">       1.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        1.73</td>
    <td align="right">        1.72</td>
    <td align="right">     3450.51</td>
    <td align="right">       0.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">    10501.54</td>
    <td align="right">       1.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
    <td align="right">     4320.63</td>
    <td align="right">       0.369</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">       12.47</td>
    <td align="right">       49.88</td>
    <td align="right">    59858.76</td>
    <td align="right">       1.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">       12.00</td>
    <td align="right">       36.01</td>
    <td align="right">    43206.32</td>
    <td align="right">       0.816</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       12.00</td>
    <td align="right">       24.00</td>
    <td align="right">    28804.22</td>
    <td align="right">       0.788</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">       12.30</td>
    <td align="right">       36.91</td>
    <td align="right">    44286.48</td>
    <td align="right">       1.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     7201.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14402.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        2.00</td>
    <td align="right">       10.00</td>
    <td align="right">    37205.45</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        3.00</td>
    <td align="right">        6.00</td>
    <td align="right">    21603.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        3.00</td>
    <td align="right">        9.00</td>
    <td align="right">    32404.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">    14102.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        1.93</td>
    <td align="right">       13.54</td>
    <td align="right">    27604.04</td>
    <td align="right">       0.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">     5400.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       69.75</td>
    <td align="right">       69.75</td>
    <td align="right">   558081.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-02
    18:26:41</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         354</td>
    <td align="right">          96</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         123</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          53</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          55</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          92</td>
    <td align="right">          92</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          35</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-02
    18:26:41</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     5320.94</td>
    <td align="right">   184659.92</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   264714.57</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     3207.92</td>
    <td align="right">   133663.05</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">   133663.05</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       15.98</td>
    <td align="right">      666.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      666.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1664.92</td>
    <td align="right">    69371.55</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    69371.55</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        7.34</td>
    <td align="right">      306.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      306.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">      644.68</td>
    <td align="right">    26861.55</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    26861.55</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">       31.82</td>
    <td align="right">     1326.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1326.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">       26.42</td>
    <td align="right">     1101.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1101.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       21.60</td>
    <td align="right">      900.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      900.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       10.80</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">       17.80</td>
    <td align="right">      741.75</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      741.75</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        5.38</td>
    <td align="right">      224.25</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      224.25</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       41.58</td>
    <td align="right">     1732.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1732.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       16.38</td>
    <td align="right">      682.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      682.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">       35.25</td>
    <td align="right">     1468.80</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1468.80</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        4.15</td>
    <td align="right">      172.80</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      172.80</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      287.28</td>
    <td align="right">    11970.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    11970.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      143.64</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      207.36</td>
    <td align="right">     8640.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     8640.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      138.24</td>
    <td align="right">     5760.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5760.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       69.12</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      212.54</td>
    <td align="right">     8856.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     8856.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      106.27</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">NonComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">     1020.24</td>
    <td align="right">    42510.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    42510.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      267.84</td>
    <td align="right">    11160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    11160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      133.92</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      155.52</td>
    <td align="right">     6480.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6480.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      233.28</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      233.28</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     9720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      101.52</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      101.52</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4230.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      168.70</td>
    <td align="right">     7029.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     7029.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      113.62</td>
    <td align="right">     4734.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4734.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       34.56</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        8.64</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       34.56</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1440.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       89.28</td>
    <td align="right">     3720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       44.64</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       33.84</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       33.84</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1410.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       56.23</td>
    <td align="right">     2343.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2343.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       37.87</td>
    <td align="right">     1578.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1578.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">       12.96</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        6.48</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">       12.96</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      540.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        6.48</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       66.96</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       66.96</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2790.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1543.00</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        8.64</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity</td>
    <td align="right">     1543.00</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    64291.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        5.40</td>
    <td align="right">      225.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      225.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       10.80</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      450.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">       12.42</td>
    <td align="right">      517.50</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      517.50</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       25.20</td>
    <td align="right">     1050.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1050.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">       31.10</td>
    <td align="right">     1296.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1296.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      143.64</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5985.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      103.68</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4320.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       69.12</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2880.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      106.27</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4428.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">       51.84</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2160.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      133.92</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     5580.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">       77.76</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     3240.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      116.64</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">       50.76</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2115.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">       55.08</td>
    <td align="right">     2295.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2295.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       19.44</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      810.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        8.64</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      360.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       17.28</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      720.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       44.64</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1860.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       25.92</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1080.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       38.88</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1620.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       16.92</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      705.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       18.36</td>
    <td align="right">      765.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      765.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        6.48</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        6.48</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      270.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      125.57</td>
    <td align="right">     4717.35</td>
    <td align="right">21-SEP-11:00</td>
    <td align="right">     5872.34</td>
    <td align="right">21-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      125.57</td>
    <td align="right">     4717.35</td>
    <td align="right">21-SEP-11:00</td>
    <td align="right">     5872.34</td>
    <td align="right">21-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">      125.57</td>
    <td align="right">     4717.35</td>
    <td align="right">21-SEP-11:00</td>
    <td align="right">     5872.34</td>
    <td align="right">21-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     5320.94</td>
    <td align="right">   184659.92</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   264714.57</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     5320.94</td>
    <td align="right">   184659.92</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   264714.57</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     5320.94</td>
    <td align="right">   184659.92</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   264714.57</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     5320.94</td>
    <td align="right">   184659.92</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   264714.57</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     5320.94</td>
    <td align="right">   184659.92</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   264714.57</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     5320.94</td>
    <td align="right">   184659.92</td>
    <td align="right">21-SEP-04:45</td>
    <td align="right">   264714.57</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     1987.46</td>
    <td align="right">    46053.39</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">   125907.56</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">        0.09</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.03</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">ProcessMotors:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.04</td>
    <td align="right">21-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">Interior Fans:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">        0.03</td>
    <td align="right">21-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     1987.46</td>
    <td align="right">    46053.32</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">   125907.46</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [therm]</td>
    <td align="right">Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       14.62</td>
    <td align="right">    60183.78</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    61239.21</td>
    <td align="right">21-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">       13.15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        0.71</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">       13.15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        0.71</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Gas</td>
    <td align="right">       13.15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    54748.04</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        0.35</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        0.35</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        0.71</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        0.71</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2947.85</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        1.83</td>
    <td align="right">     7615.27</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     7615.27</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        1.83</td>
    <td align="right">     7615.27</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     7615.27</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        1.06</td>
    <td align="right">     4421.77</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4421.77</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        1.06</td>
    <td align="right">     4421.77</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     4421.77</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        1.59</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        1.59</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        1.59</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        1.59</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     6632.65</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        0.69</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        0.69</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        0.69</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        0.69</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2886.43</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        0.10</td>
    <td align="right">      405.33</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      405.33</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        0.10</td>
    <td align="right">      405.33</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      405.33</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        0.27</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        0.27</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        0.27</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        0.27</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1105.44</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        0.24</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        0.24</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        0.12</td>
    <td align="right">      491.31</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      491.31</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        0.12</td>
    <td align="right">      491.31</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      491.31</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        0.24</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        0.24</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      982.62</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        0.61</td>
    <td align="right">     2538.42</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2538.42</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        0.61</td>
    <td align="right">     2538.42</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2538.42</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        0.35</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        0.35</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     1473.92</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        0.53</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        0.53</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        0.53</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        0.53</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">     2210.88</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        0.23</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        0.23</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        0.23</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        0.23</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      962.14</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        0.03</td>
    <td align="right">      135.11</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      135.11</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        0.03</td>
    <td align="right">      135.11</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      135.11</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        0.09</td>
    <td align="right">      368.48</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      368.48</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        0.09</td>
    <td align="right">      368.48</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      368.48</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        0.09</td>
    <td align="right">      368.48</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      368.48</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        0.09</td>
    <td align="right">      368.48</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">      368.48</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">        1.47</td>
    <td align="right">     5435.73</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">     6491.17</td>
    <td align="right">21-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">        1.47</td>
    <td align="right">     5435.73</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">     6491.17</td>
    <td align="right">21-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">        1.47</td>
    <td align="right">     5435.73</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">     6491.17</td>
    <td align="right">21-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      111.94</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      111.94</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      111.94</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      111.94</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      111.94</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      111.94</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      111.94</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      111.94</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      516.03</td>
    <td align="right">    21423.56</td>
    <td align="right">21-SEP-14:45</td>
    <td align="right">    21552.87</td>
    <td align="right">21-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      516.03</td>
    <td align="right">    21423.56</td>
    <td align="right">21-SEP-14:45</td>
    <td align="right">    21552.87</td>
    <td align="right">21-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      516.03</td>
    <td align="right">    21423.56</td>
    <td align="right">21-SEP-14:45</td>
    <td align="right">    21552.87</td>
    <td align="right">21-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    38095.11</td>
    <td align="right">  1003192.30</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">  2218553.32</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    17258.77</td>
    <td align="right">   477903.17</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">   997710.11</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      132.68</td>
    <td align="right">     4241.88</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">     7979.65</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    17258.77</td>
    <td align="right">   477903.17</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">   997710.11</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      132.68</td>
    <td align="right">     4241.88</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">     7979.65</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      279.63</td>
    <td align="right">     6395.35</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    25003.34</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      279.63</td>
    <td align="right">     6395.35</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    25003.34</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      191.94</td>
    <td align="right">     7647.85</td>
    <td align="right">21-SEP-22:00</td>
    <td align="right">     8541.14</td>
    <td align="right">21-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      191.94</td>
    <td align="right">     7647.85</td>
    <td align="right">21-SEP-22:00</td>
    <td align="right">     8541.14</td>
    <td align="right">21-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">       81.53</td>
    <td align="right">     1299.33</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">     6751.02</td>
    <td align="right">21-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">       81.53</td>
    <td align="right">     1299.33</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">     6751.02</td>
    <td align="right">21-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      369.13</td>
    <td align="right">    12344.74</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    20333.67</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      369.13</td>
    <td align="right">    12344.74</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    20333.67</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      123.54</td>
    <td align="right">     1715.69</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">     9892.32</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      123.54</td>
    <td align="right">     1715.69</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">     9892.32</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     1289.81</td>
    <td align="right">    35662.30</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    95475.05</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     1289.81</td>
    <td align="right">    35662.30</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    95475.05</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      930.45</td>
    <td align="right">    25688.89</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    67633.94</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      930.45</td>
    <td align="right">    25688.89</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    67633.94</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      675.00</td>
    <td align="right">    17254.44</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    45707.59</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      675.00</td>
    <td align="right">    17254.44</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    45707.59</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     1022.51</td>
    <td align="right">    26509.94</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    71410.74</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     1022.51</td>
    <td align="right">    26509.94</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">    71410.74</td>
    <td align="right">21-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      545.04</td>
    <td align="right">    14525.98</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    43743.16</td>
    <td align="right">21-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      545.04</td>
    <td align="right">    14525.98</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    43743.16</td>
    <td align="right">21-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      263.66</td>
    <td align="right">     7506.62</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    18236.81</td>
    <td align="right">21-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      263.66</td>
    <td align="right">     7506.62</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    18236.81</td>
    <td align="right">21-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      548.58</td>
    <td align="right">    14530.70</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    36616.87</td>
    <td align="right">21-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      548.58</td>
    <td align="right">    14530.70</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    36616.87</td>
    <td align="right">21-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     1230.20</td>
    <td align="right">    38683.98</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">    67352.48</td>
    <td align="right">21-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     1230.20</td>
    <td align="right">    38683.98</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">    67352.48</td>
    <td align="right">21-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      670.68</td>
    <td align="right">    22391.91</td>
    <td align="right">21-SEP-01:00</td>
    <td align="right">    37169.42</td>
    <td align="right">21-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      670.68</td>
    <td align="right">    22391.91</td>
    <td align="right">21-SEP-01:00</td>
    <td align="right">    37169.42</td>
    <td align="right">21-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     1317.51</td>
    <td align="right">    32602.03</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">    85924.35</td>
    <td align="right">21-SEP-09:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     1317.51</td>
    <td align="right">    32602.03</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">    85924.35</td>
    <td align="right">21-SEP-09:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     1314.66</td>
    <td align="right">    32856.31</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">   100939.00</td>
    <td align="right">21-SEP-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     1314.66</td>
    <td align="right">    32856.31</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">   100939.00</td>
    <td align="right">21-SEP-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      570.34</td>
    <td align="right">    13928.59</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">    36843.43</td>
    <td align="right">21-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      570.34</td>
    <td align="right">    13928.59</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">    36843.43</td>
    <td align="right">21-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      569.22</td>
    <td align="right">    14032.06</td>
    <td align="right">21-SEP-05:15</td>
    <td align="right">    44402.56</td>
    <td align="right">21-SEP-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      569.22</td>
    <td align="right">    14032.06</td>
    <td align="right">21-SEP-05:15</td>
    <td align="right">    44402.56</td>
    <td align="right">21-SEP-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     1337.72</td>
    <td align="right">    28095.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    74433.73</td>
    <td align="right">21-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     1337.72</td>
    <td align="right">    28095.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    74433.73</td>
    <td align="right">21-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      296.19</td>
    <td align="right">     5280.45</td>
    <td align="right">21-SEP-05:15</td>
    <td align="right">    24273.77</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      296.19</td>
    <td align="right">     5280.45</td>
    <td align="right">21-SEP-05:15</td>
    <td align="right">    24273.77</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      296.61</td>
    <td align="right">     5260.56</td>
    <td align="right">21-SEP-05:15</td>
    <td align="right">    22502.30</td>
    <td align="right">21-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      296.61</td>
    <td align="right">     5260.56</td>
    <td align="right">21-SEP-05:15</td>
    <td align="right">    22502.30</td>
    <td align="right">21-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      199.33</td>
    <td align="right">     4448.95</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    17198.20</td>
    <td align="right">21-SEP-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      199.33</td>
    <td align="right">     4448.95</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    17198.20</td>
    <td align="right">21-SEP-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">       96.14</td>
    <td align="right">     2274.41</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">     7212.89</td>
    <td align="right">21-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">       96.14</td>
    <td align="right">     2274.41</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">     7212.89</td>
    <td align="right">21-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      199.75</td>
    <td align="right">     4416.14</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    13688.10</td>
    <td align="right">21-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      199.75</td>
    <td align="right">     4416.14</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">    13688.10</td>
    <td align="right">21-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      445.40</td>
    <td align="right">    11890.40</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">    28000.44</td>
    <td align="right">21-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      445.40</td>
    <td align="right">    11890.40</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">    28000.44</td>
    <td align="right">21-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      242.93</td>
    <td align="right">     7010.78</td>
    <td align="right">21-SEP-06:30</td>
    <td align="right">    15475.52</td>
    <td align="right">21-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      242.93</td>
    <td align="right">     7010.78</td>
    <td align="right">21-SEP-06:30</td>
    <td align="right">    15475.52</td>
    <td align="right">21-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      470.39</td>
    <td align="right">    10017.73</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">    30891.00</td>
    <td align="right">21-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      470.39</td>
    <td align="right">    10017.73</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">    30891.00</td>
    <td align="right">21-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      469.41</td>
    <td align="right">    10088.85</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">    37990.35</td>
    <td align="right">21-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      469.41</td>
    <td align="right">    10088.85</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">    37990.35</td>
    <td align="right">21-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      204.06</td>
    <td align="right">     4283.54</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">    13163.93</td>
    <td align="right">21-SEP-09:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      204.06</td>
    <td align="right">     4283.54</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">    13163.93</td>
    <td align="right">21-SEP-09:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      203.67</td>
    <td align="right">     4313.47</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">    16696.41</td>
    <td align="right">21-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      203.67</td>
    <td align="right">     4313.47</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">    16696.41</td>
    <td align="right">21-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      463.17</td>
    <td align="right">     9307.99</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    26268.05</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      463.17</td>
    <td align="right">     9307.99</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">    26268.05</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      103.89</td>
    <td align="right">     1606.58</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">     8932.59</td>
    <td align="right">21-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      103.89</td>
    <td align="right">     1606.58</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">     8932.59</td>
    <td align="right">21-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      104.01</td>
    <td align="right">     1597.25</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">     8328.10</td>
    <td align="right">21-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      104.01</td>
    <td align="right">     1597.25</td>
    <td align="right">21-SEP-05:45</td>
    <td align="right">     8328.10</td>
    <td align="right">21-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      515.98</td>
    <td align="right">    21421.37</td>
    <td align="right">21-SEP-14:45</td>
    <td align="right">    21550.67</td>
    <td align="right">21-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      515.98</td>
    <td align="right">    21421.37</td>
    <td align="right">21-SEP-14:45</td>
    <td align="right">    21550.67</td>
    <td align="right">21-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      515.98</td>
    <td align="right">    21421.37</td>
    <td align="right">21-SEP-14:45</td>
    <td align="right">    21550.67</td>
    <td align="right">21-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    20320.37</td>
    <td align="right">   503750.57</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">  1199304.37</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    20320.37</td>
    <td align="right">   503750.57</td>
    <td align="right">21-SEP-05:00</td>
    <td align="right">  1199304.37</td>
    <td align="right">21-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">21-SEP-00:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-02
    18:26:41</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-02
    18:26:41</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  17085.2763</td>
    <td align="right">      0.0000</td>
    <td align="right">    214.5172</td>
    <td align="right">      1.0000</td>
    <td align="right">   5950.8873</td>
    <td align="right">  17024.4986</td>
    <td align="right">      0.3614</td>
    <td align="right">      1.0000</td>
    <td align="right">   5950.8873</td>
    <td align="right">      0.3495</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   4539.0519</td>
    <td align="right">      0.0000</td>
    <td align="right">     40.6125</td>
    <td align="right">      1.0000</td>
    <td align="right">   1208.1160</td>
    <td align="right">   4539.0519</td>
    <td align="right">      0.2687</td>
    <td align="right">      1.0000</td>
    <td align="right">   1208.1160</td>
    <td align="right">      0.2662</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   1474.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">     13.5375</td>
    <td align="right">      1.0000</td>
    <td align="right">    402.7053</td>
    <td align="right">   1344.9062</td>
    <td align="right">      0.2799</td>
    <td align="right">      1.0000</td>
    <td align="right">    402.7053</td>
    <td align="right">      0.2994</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  17085.2763</td>
    <td align="right">      0.0000</td>
    <td align="right">    214.5172</td>
    <td align="right">      1.0000</td>
    <td align="right">   5950.8873</td>
    <td align="right">   5950.8865</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">   5950.8873</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   4539.0519</td>
    <td align="right">      0.0000</td>
    <td align="right">     40.6125</td>
    <td align="right">      1.0000</td>
    <td align="right">   1208.1160</td>
    <td align="right">   1208.1153</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">   1208.1160</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   1474.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">     13.5375</td>
    <td align="right">      1.0000</td>
    <td align="right">    402.7053</td>
    <td align="right">    402.7051</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">    402.7053</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">     12.0006</td>
    <td align="right">    0.499999</td>
    <td align="right">      360.04</td>
    <td align="right">    179.9799</td>
    <td align="right">      1.0000</td>
    <td align="right">    179.9799</td>
    <td align="right">       1.000</td>
    <td align="right">    179.9799</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">      9.3375</td>
    <td align="right">    0.144141</td>
    <td align="right">     1920.19</td>
    <td align="right">    276.7199</td>
    <td align="right">      1.0000</td>
    <td align="right">    276.7199</td>
    <td align="right">       1.000</td>
    <td align="right">    276.7199</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">      9.0000</td>
    <td align="right">    0.499999</td>
    <td align="right">      900.09</td>
    <td align="right">    449.9498</td>
    <td align="right">      1.0000</td>
    <td align="right">    449.9498</td>
    <td align="right">       1.000</td>
    <td align="right">    449.9498</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.7250</td>
    <td align="right">    0.150000</td>
    <td align="right">      345.03</td>
    <td align="right">     51.7442</td>
    <td align="right">      1.0000</td>
    <td align="right">     51.7442</td>
    <td align="right">       1.000</td>
    <td align="right">     51.7442</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">     35.0018</td>
    <td align="right">    0.499999</td>
    <td align="right">     1050.10</td>
    <td align="right">    524.9415</td>
    <td align="right">      1.0000</td>
    <td align="right">    524.9415</td>
    <td align="right">       1.000</td>
    <td align="right">    524.9415</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.6480</td>
    <td align="right">    0.150000</td>
    <td align="right">      432.04</td>
    <td align="right">     64.7928</td>
    <td align="right">      1.0000</td>
    <td align="right">     64.7928</td>
    <td align="right">       1.000</td>
    <td align="right">     64.7928</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">     49.8850</td>
    <td align="right">    0.250000</td>
    <td align="right">     5985.58</td>
    <td align="right">   1496.0832</td>
    <td align="right">      1.0000</td>
    <td align="right">   1496.0832</td>
    <td align="right">       1.000</td>
    <td align="right">   1496.0832</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">     36.0072</td>
    <td align="right">    0.250000</td>
    <td align="right">     4320.42</td>
    <td align="right">   1079.8796</td>
    <td align="right">      1.0000</td>
    <td align="right">   1079.8796</td>
    <td align="right">       1.000</td>
    <td align="right">   1079.8796</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">     24.0048</td>
    <td align="right">    0.250000</td>
    <td align="right">     2880.28</td>
    <td align="right">    719.9197</td>
    <td align="right">      1.0000</td>
    <td align="right">    719.9197</td>
    <td align="right">       1.000</td>
    <td align="right">    719.9197</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">     36.9074</td>
    <td align="right">    0.250000</td>
    <td align="right">     4428.43</td>
    <td align="right">   1106.8766</td>
    <td align="right">      1.0000</td>
    <td align="right">   1106.8766</td>
    <td align="right">       1.000</td>
    <td align="right">   1106.8766</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">    0.000000</td>
    <td align="right">     40.6125</td>
    <td align="right">    0.145924</td>
    <td align="right">     8280.81</td>
    <td align="right">   1208.1160</td>
    <td align="right">      1.0000</td>
    <td align="right">   1208.1160</td>
    <td align="right">       1.000</td>
    <td align="right">   1208.1160</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">    0.000000</td>
    <td align="right">     13.5375</td>
    <td align="right">    0.145924</td>
    <td align="right">     2760.27</td>
    <td align="right">    402.7053</td>
    <td align="right">      1.0000</td>
    <td align="right">    402.7053</td>
    <td align="right">       1.000</td>
    <td align="right">    402.7053</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    0.000000</td>
    <td align="right">      214.52</td>
    <td align="right">    0.263110</td>
    <td align="right">  22622.2078</td>
    <td align="right">   5950.8873</td>
    <td align="right">   5950.8873</td>
    <td align="right">   5950.8873</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">    0.000000</td>
    <td align="right">       40.61</td>
    <td align="right">    0.145924</td>
    <td align="right">   8280.8081</td>
    <td align="right">   1208.1160</td>
    <td align="right">   1208.1160</td>
    <td align="right">   1208.1160</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.54</td>
    <td align="right">    0.145924</td>
    <td align="right">   2760.2694</td>
    <td align="right">    402.7053</td>
    <td align="right">    402.7053</td>
    <td align="right">    402.7053</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    438.9573</td>
    <td align="right">    438.9573</td>
    <td align="right">    179.9799</td>
    <td align="right">    179.9799</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1448.9405</td>
    <td align="right">   1448.9405</td>
    <td align="right">    276.7191</td>
    <td align="right">    276.7199</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    635.6166</td>
    <td align="right">    635.6166</td>
    <td align="right">    449.9498</td>
    <td align="right">    449.9498</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    295.9253</td>
    <td align="right">    295.9253</td>
    <td align="right">     51.7442</td>
    <td align="right">     51.7442</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1138.8673</td>
    <td align="right">   1138.8673</td>
    <td align="right">    524.9415</td>
    <td align="right">    524.9415</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    587.1103</td>
    <td align="right">    587.1103</td>
    <td align="right">     64.7928</td>
    <td align="right">     64.7928</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   4151.6779</td>
    <td align="right">   4151.6779</td>
    <td align="right">   1496.0832</td>
    <td align="right">   1496.0832</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3151.5181</td>
    <td align="right">   3151.5181</td>
    <td align="right">   1079.8796</td>
    <td align="right">   1079.8796</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2105.1747</td>
    <td align="right">   2105.1747</td>
    <td align="right">    719.9197</td>
    <td align="right">    719.9197</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3131.4881</td>
    <td align="right">   3131.4881</td>
    <td align="right">   1106.8766</td>
    <td align="right">   1106.8766</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   4539.0519</td>
    <td align="right">   4539.0519</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1160</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1474.0567</td>
    <td align="right">   1474.0567</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7053</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  17085.2763</td>
    <td align="right">  17024.4986</td>
    <td align="right">  17085.2763</td>
    <td align="right">   5950.8865</td>
    <td align="right">   5950.8873</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   4539.0519</td>
    <td align="right">   4539.0519</td>
    <td align="right">   4539.0519</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1160</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   1474.0567</td>
    <td align="right">   1344.9062</td>
    <td align="right">   1474.0567</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7053</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    438.9573</td>
    <td align="right">    438.9573</td>
    <td align="right">    179.9799</td>
    <td align="right">    179.9799</td>
    <td align="right">      0.8773</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1448.9405</td>
    <td align="right">   1448.9405</td>
    <td align="right">    276.7191</td>
    <td align="right">    276.7199</td>
    <td align="right">      0.3820</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    635.6166</td>
    <td align="right">    635.6166</td>
    <td align="right">    449.9498</td>
    <td align="right">    449.9498</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    295.9253</td>
    <td align="right">    295.9253</td>
    <td align="right">     51.7442</td>
    <td align="right">     51.7442</td>
    <td align="right">      0.3497</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1138.8673</td>
    <td align="right">   1138.8673</td>
    <td align="right">    524.9415</td>
    <td align="right">    524.9415</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    587.1103</td>
    <td align="right">    587.1103</td>
    <td align="right">     64.7928</td>
    <td align="right">     64.7928</td>
    <td align="right">      0.3369</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   4151.6779</td>
    <td align="right">   4151.6779</td>
    <td align="right">   1496.0832</td>
    <td align="right">   1496.0832</td>
    <td align="right">      0.7305</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3151.5181</td>
    <td align="right">   3151.5181</td>
    <td align="right">   1079.8796</td>
    <td align="right">   1079.8796</td>
    <td align="right">      0.7148</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2105.1747</td>
    <td align="right">   2105.1747</td>
    <td align="right">    719.9197</td>
    <td align="right">    719.9197</td>
    <td align="right">      0.6840</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3131.4881</td>
    <td align="right">   3131.4881</td>
    <td align="right">   1106.8766</td>
    <td align="right">   1106.8766</td>
    <td align="right">      0.7069</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   4539.0519</td>
    <td align="right">   4539.0519</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1160</td>
    <td align="right">      0.5323</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1474.0567</td>
    <td align="right">   1474.0567</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7053</td>
    <td align="right">      0.5464</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">  17085.2763</td>
    <td align="right">   5950.8865</td>
    <td align="right">   5950.8865</td>
    <td align="right">   5950.8865</td>
    <td align="right">   5950.8873</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">   4539.0519</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1153</td>
    <td align="right">   1208.1160</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">   1474.0567</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7051</td>
    <td align="right">    402.7053</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-02
    18:26:41</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** SAN-JOSE-IAP - USA Custom-724945 WMO#=724945</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">   141013.76</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      360.04</td>
    <td align="right">      360.04</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.19</td>
    <td align="right">     1920.19</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      900.09</td>
    <td align="right">      900.09</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      345.03</td>
    <td align="right">      345.03</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">     1050.10</td>
    <td align="right">     1050.10</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      432.04</td>
    <td align="right">      432.04</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.58</td>
    <td align="right">     5985.58</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.42</td>
    <td align="right">     4320.42</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     2880.28</td>
    <td align="right">     2880.28</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.43</td>
    <td align="right">     4428.43</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">     1440.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">     1440.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.36</td>
    <td align="right">     3720.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.21</td>
    <td align="right">     2160.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.32</td>
    <td align="right">     3240.32</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.32</td>
    <td align="right">     3240.32</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.27</td>
    <td align="right">     2760.27</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">     1440.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">     1440.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.36</td>
    <td align="right">     3720.36</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.21</td>
    <td align="right">     2160.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.32</td>
    <td align="right">     3240.32</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.32</td>
    <td align="right">     3240.32</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.27</td>
    <td align="right">     2760.27</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">    27902.72</td>
    <td align="right">    27902.72</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">   141013.76</td>
    <td align="right">   141013.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        2.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [kWh]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Additional Fuel Use [kBtu]</td>
    <td align="right">Additional Fuel Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Use [kBtu]</td>
    <td align="right">District Heating Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- ComplianceLtg</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- NonComplianceLtg</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Receptacle</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- ProcessMotors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Interior Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       3515.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       3285.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       2322.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PARKINGLIGHTS</td>
    <td align="right">       6754.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICEGASEQUIP</td>
    <td align="right">       2470.</td>
    <td align="right">       3339.</td>
  </tr>
  <tr>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">       3988.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">       2536.</td>
    <td align="right">       5998.</td>
  </tr>
  <tr>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">       2948.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICESERVICEHOTWATER</td>
    <td align="right">       1593.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PARKINGGASEQUIP</td>
    <td align="right">       2470.</td>
    <td align="right">       3339.</td>
  </tr>
  <tr>
    <td align="right">PARKINGOCCUPANCY</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">PARKINGRECEPTACLE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PARKINGSERVICEHOTWATER</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">       1058.</td>
    <td align="right">       2555.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">       2190.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGOCCUPANCY</td>
    <td align="right">       5073.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGRECEPTACLE</td>
    <td align="right">       3285.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGSERVICEHOTWATER</td>
    <td align="right">       3697.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RETAILGASEQUIP</td>
    <td align="right">       3796.</td>
    <td align="right">       5110.</td>
  </tr>
  <tr>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">       4771.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RETAILOCCUPANCY</td>
    <td align="right">       2415.</td>
    <td align="right">       4954.</td>
  </tr>
  <tr>
    <td align="right">RETAILRECEPTACLE</td>
    <td align="right">       3695.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RETAILSERVICEHOTWATER</td>
    <td align="right">       2325.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">RETAILHTGSETPT</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RETAILCLGSETPT</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
    <td align="right">       85.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGHTGSETPT</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       68.00</td>
    <td align="right">         365</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGCLGSETPT</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICEHTGSETPT</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICECLGSETPT</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
</body>
</html>
