Time,THERMAL ZONE: F1 BUSINESS CENTER:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.108000E+03,0.000000E+00,9.770330E-02,0.000000E+00,8.264064E+02,0.000000E+00,7.287241E-02,0.000000E+00,1.031414E+03,0.000000E+00,9.094993E-02,0.000000E+00,6.083003E+02,0.000000E+00,5.363984E-02,0.000000E+00,3.517776E+03,0.000000E+00,3.101971E-01,0.000000E+00,1.177568E+03,0.000000E+00,1.384504E-01,0.000000E+00,1.152818E+04,0.000000E+00,1.016553E+00,0.000000E+00,8.198282E+03,0.000000E+00,7.229234E-01,4.878805E+02,5.589979E+03,3.444836E-02,4.929236E-01,5.597957E+02,8.633139E+03,3.952616E-02,7.612691E-01,0.000000E+00,4.879987E+03,0.000000E+00,4.303166E-01,0.000000E+00,1.857869E+03,0.000000E+00,1.638267E-01,0.000000E+00,4.621580E+03,0.000000E+00,4.075303E-01,0.000000E+00,1.294727E+04,0.000000E+00,1.141689E+00,0.000000E+00,6.717410E+03,0.000000E+00,5.923404E-01,1.279205E+03,1.069978E+04,8.363179E-02,9.435051E-01,1.277757E+03,1.144099E+04,8.353712E-02,1.008865E+00,1.375917E+03,4.770185E+03,8.995464E-02,4.206343E-01,1.376027E+03,5.078537E+03,8.996184E-02,4.478248E-01,5.262840E+03,1.170265E+04,3.715997E-01,1.031938E+00,7.915925E+02,1.365161E+03,5.175270E-02,1.203797E-01,7.894837E+02,1.348207E+03,5.161483E-02,1.188847E-01,1.509774E+02,1.501716E+03,9.870592E-03,1.324212E-01,0.000000E+00,5.500867E+02,0.000000E+00,4.850657E-02,1.507966E+02,1.413279E+03,9.858777E-03,1.246227E-01,4.355075E+02,3.862511E+03,2.847260E-02,3.405957E-01,0.000000E+00,2.067961E+03,0.000000E+00,1.823525E-01,1.078541E+03,3.299424E+03,7.051283E-02,2.909428E-01,1.078267E+03,3.491913E+03,7.049493E-02,3.079165E-01,6.679458E+02,1.469611E+03,4.366894E-02,1.295901E-01,6.678364E+02,1.549488E+03,4.366178E-02,1.366336E-01,2.896727E+03,3.825134E+03,2.045327E-01,3.372999E-01,3.792380E+02,3.975744E+02,2.479381E-02,3.505806E-02,3.792308E+02,6.303392E+02,2.479334E-02,5.558323E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.137968E+03,0.000000E+00,1.003459E-01,0.000000E+00,9.464605E+02,0.000000E+00,8.345876E-02,0.000000E+00,1.061380E+03,0.000000E+00,9.359236E-02,0.000000E+00,6.236666E+02,0.000000E+00,5.499484E-02,0.000000E+00,3.576690E+03,0.000000E+00,3.153921E-01,0.000000E+00,1.200478E+03,0.000000E+00,1.411439E-01,0.000000E+00,1.175233E+04,0.000000E+00,1.036319E+00,1.918690E+01,8.358911E+03,1.354753E-03,7.370877E-01,6.664996E+02,5.682024E+03,4.706034E-02,5.010401E-01,8.181674E+02,8.770372E+03,5.776933E-02,7.733703E-01,7.977271E-01,4.793821E+03,5.215377E-05,4.227185E-01,0.000000E+00,1.832737E+03,0.000000E+00,1.616105E-01,0.000000E+00,4.564966E+03,0.000000E+00,4.025381E-01,5.279546E+01,1.281315E+04,3.451659E-03,1.129862E+00,0.000000E+00,6.663557E+03,0.000000E+00,5.875916E-01,1.958199E+03,1.056723E+04,1.280231E-01,9.318166E-01,1.956587E+03,1.123215E+04,1.279176E-01,9.904497E-01,1.562259E+03,4.700564E+03,1.021373E-01,4.144951E-01,1.562203E+03,4.976379E+03,1.021336E-01,4.388165E-01,3.616860E+03,7.783986E+03,2.553800E-01,6.863909E-01,9.127097E+02,1.327985E+03,5.967110E-02,1.171015E-01,9.108509E+02,1.313200E+03,5.954957E-02,1.157978E-01,2.568120E+02,1.465022E+03,1.678985E-02,1.291855E-01,0.000000E+00,5.395036E+02,0.000000E+00,4.757336E-02,2.566330E+02,1.386386E+03,1.677814E-02,1.222514E-01,7.298130E+02,3.790377E+03,4.771369E-02,3.342349E-01,0.000000E+00,2.037494E+03,0.000000E+00,1.796659E-01,1.305301E+03,3.237390E+03,8.533793E-02,2.854726E-01,1.304975E+03,3.409121E+03,8.531663E-02,3.006158E-01,7.874753E+02,1.438747E+03,5.148353E-02,1.268685E-01,7.873237E+02,1.509880E+03,5.147362E-02,1.331411E-01,1.986286E+03,2.540743E+03,1.402481E-01,2.240424E-01,4.277134E+02,3.841305E+02,2.796303E-02,3.387258E-02,4.277231E+02,6.170467E+02,2.796367E-02,5.441110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.166191E+03,0.000000E+00,1.028346E-01,0.000000E+00,1.061954E+03,0.000000E+00,9.364297E-02,0.000000E+00,1.091389E+03,0.000000E+00,9.623854E-02,3.762438E+00,6.399676E+02,2.656590E-04,5.643226E-02,0.000000E+00,3.629156E+03,0.000000E+00,3.200185E-01,0.000000E+00,1.224584E+03,0.000000E+00,1.439782E-01,0.000000E+00,1.195193E+04,0.000000E+00,1.053920E+00,1.012396E+02,8.502127E+03,7.148344E-03,7.497165E-01,7.238312E+02,5.761090E+03,5.110841E-02,5.080122E-01,1.012313E+03,8.889123E+03,7.147756E-02,7.838417E-01,8.443989E+01,4.719010E+03,5.520508E-03,4.161217E-01,0.000000E+00,1.811946E+03,0.000000E+00,1.597771E-01,6.173322E+01,4.516530E+03,4.035992E-03,3.982670E-01,3.215643E+02,1.269376E+04,2.102322E-02,1.119334E+00,0.000000E+00,6.625946E+03,0.000000E+00,5.842751E-01,2.546856E+03,1.044715E+04,1.665083E-01,9.212286E-01,2.545702E+03,1.104467E+04,1.664328E-01,9.739172E-01,1.774419E+03,4.635704E+03,1.160079E-01,4.087758E-01,1.774248E+03,4.882649E+03,1.159967E-01,4.305513E-01,1.864629E+03,3.883230E+03,1.316581E-01,3.424228E-01,1.029728E+03,1.292938E+03,6.732150E-02,1.140111E-01,1.028110E+03,1.280027E+03,6.721574E-02,1.128726E-01,3.852956E+02,1.432515E+03,2.518984E-02,1.263190E-01,9.328386E-01,5.302732E+02,6.098708E-05,4.675942E-02,3.851298E+02,1.362500E+03,2.517900E-02,1.201450E-01,1.079195E+03,3.724799E+03,7.055559E-02,3.284523E-01,0.000000E+00,2.012797E+03,0.000000E+00,1.774882E-01,1.493280E+03,3.180326E+03,9.762759E-02,2.804407E-01,1.492832E+03,3.333644E+03,9.759832E-02,2.939603E-01,8.980112E+02,1.409801E+03,5.871014E-02,1.243161E-01,8.978622E+02,1.473131E+03,5.870040E-02,1.299005E-01,1.020957E+03,1.265794E+03,7.208793E-02,1.116176E-01,4.701913E+02,3.714327E+02,3.074015E-02,3.275289E-02,4.702178E+02,6.043828E+02,3.074188E-02,5.329440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.191578E+03,0.000000E+00,1.050732E-01,0.000000E+00,1.152604E+03,0.000000E+00,1.016365E-01,0.000000E+00,1.121179E+03,0.000000E+00,9.886546E-02,1.764988E+01,6.548268E+02,1.246226E-03,5.774254E-02,0.000000E+00,3.675055E+03,0.000000E+00,3.240658E-01,0.000000E+00,1.248024E+03,0.000000E+00,1.467341E-01,1.908489E+02,1.212868E+04,1.347549E-02,1.069506E+00,2.437968E+02,8.629042E+03,1.721406E-02,7.609079E-01,8.309359E+02,5.828827E+03,5.867089E-02,5.139852E-01,1.096476E+03,8.991560E+03,7.742016E-02,7.928746E-01,2.471802E+02,4.659158E+03,1.616014E-02,4.108439E-01,0.000000E+00,1.798298E+03,0.000000E+00,1.585737E-01,2.223076E+02,4.480283E+03,1.453402E-02,3.950708E-01,7.498024E+02,1.259525E+04,4.902055E-02,1.110648E+00,0.000000E+00,6.615196E+03,0.000000E+00,5.833271E-01,2.886715E+03,1.034374E+04,1.887275E-01,9.121096E-01,2.885092E+03,1.088157E+04,1.886214E-01,9.595354E-01,1.964176E+03,4.576020E+03,1.284138E-01,4.035129E-01,1.963389E+03,4.797499E+03,1.283623E-01,4.230428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.105653E+03,1.260020E+03,7.228533E-02,1.111084E-01,1.104206E+03,1.248817E+03,7.219076E-02,1.101205E-01,4.656791E+02,1.405230E+03,3.044515E-02,1.239130E-01,3.049960E+01,5.231623E+02,1.994002E-03,4.613238E-02,4.656414E+02,1.342801E+03,3.044269E-02,1.184080E-01,1.266780E+03,3.667323E+03,8.281951E-02,3.233841E-01,0.000000E+00,1.996881E+03,0.000000E+00,1.760847E-01,1.692306E+03,3.129484E+03,1.106395E-01,2.759575E-01,1.691809E+03,3.266529E+03,1.106071E-01,2.880421E-01,9.652411E+02,1.382946E+03,6.310550E-02,1.219480E-01,9.650671E+02,1.439355E+03,6.309412E-02,1.269221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.019168E+02,3.594749E+02,3.281430E-02,3.169845E-02,5.019526E+02,5.924347E+02,3.281664E-02,5.224082E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.215251E+03,0.000000E+00,1.071607E-01,0.000000E+00,1.243001E+03,0.000000E+00,1.096077E-01,2.587412E+01,1.152093E+03,1.826925E-03,1.015914E-01,3.518622E+01,6.685664E+02,2.484435E-03,5.895410E-02,0.000000E+00,3.719896E+03,0.000000E+00,3.280200E-01,0.000000E+00,1.269885E+03,0.000000E+00,1.493044E-01,3.867796E+02,1.229301E+04,2.730981E-02,1.083996E+00,4.198015E+02,8.746845E+03,2.964143E-02,7.712957E-01,9.210394E+02,5.890580E+03,6.503293E-02,5.194306E-01,1.233346E+03,9.085620E+03,8.708433E-02,8.011688E-01,4.708046E+02,4.618615E+03,3.078024E-02,4.072689E-01,0.000000E+00,1.794071E+03,0.000000E+00,1.582009E-01,4.372923E+02,4.460733E+03,2.858928E-02,3.933468E-01,1.340900E+03,1.252659E+04,8.766534E-02,1.104593E+00,0.000000E+00,6.639601E+03,0.000000E+00,5.854791E-01,3.253608E+03,1.026423E+04,2.127142E-01,9.050986E-01,3.251659E+03,1.074928E+04,2.125868E-01,9.478705E-01,2.108459E+03,4.523998E+03,1.378468E-01,3.989255E-01,2.107624E+03,4.722943E+03,1.377922E-01,4.164685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.166637E+03,1.230312E+03,7.627236E-02,1.084888E-01,1.165322E+03,1.220605E+03,7.618638E-02,1.076328E-01,5.523813E+02,1.384471E+03,3.611356E-02,1.220825E-01,6.922039E+01,5.188523E+02,4.525488E-03,4.575233E-02,5.524511E+02,1.328695E+03,3.611813E-02,1.171641E-01,1.487535E+03,3.620676E+03,9.725201E-02,3.192707E-01,0.000000E+00,1.992505E+03,0.000000E+00,1.756988E-01,1.842678E+03,3.087271E+03,1.204706E-01,2.722351E-01,1.842151E+03,3.209835E+03,1.204361E-01,2.830428E-01,1.022241E+03,1.359033E+03,6.683202E-02,1.198394E-01,1.022049E+03,1.409276E+03,6.681949E-02,1.242698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.296533E+02,3.486081E+02,3.462766E-02,3.074022E-02,5.296979E+02,5.814688E+02,3.463057E-02,5.127384E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.236408E+03,0.000000E+00,1.090263E-01,0.000000E+00,1.329238E+03,0.000000E+00,1.172121E-01,5.686410E+01,1.180639E+03,4.015072E-03,1.041086E-01,5.622243E+01,6.808584E+02,3.969765E-03,6.003801E-02,2.121181E+01,3.759950E+03,1.497728E-03,3.315519E-01,0.000000E+00,1.289785E+03,0.000000E+00,1.516442E-01,6.071812E+02,1.243929E+04,4.287197E-02,1.096895E+00,6.017865E+02,8.851671E+03,4.249106E-02,7.805392E-01,1.004304E+03,5.944280E+03,7.091213E-02,5.241659E-01,1.358417E+03,9.167858E+03,9.591535E-02,8.084206E-01,7.359271E+02,4.596725E+03,4.811341E-02,4.053386E-01,0.000000E+00,1.799076E+03,0.000000E+00,1.586423E-01,6.937537E+02,4.457407E+03,4.535621E-02,3.930536E-01,1.980140E+03,1.248612E+04,1.294575E-01,1.101024E+00,0.000000E+00,6.699712E+03,0.000000E+00,5.907798E-01,3.585813E+03,1.020677E+04,2.344332E-01,9.000319E-01,3.583320E+03,1.064511E+04,2.342702E-01,9.386848E-01,2.232318E+03,4.478667E+03,1.459444E-01,3.949283E-01,2.231464E+03,4.657734E+03,1.458886E-01,4.107184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.217080E+03,1.203822E+03,7.957021E-02,1.061529E-01,1.216003E+03,1.195434E+03,7.949979E-02,1.054132E-01,6.317952E+02,1.369850E+03,4.130548E-02,1.207932E-01,1.170236E+02,5.172989E+02,7.650766E-03,4.561535E-02,6.318992E+02,1.319912E+03,4.131228E-02,1.163896E-01,1.675807E+03,3.584040E+03,1.095608E-01,3.160401E-01,0.000000E+00,1.999374E+03,0.000000E+00,1.763045E-01,1.974852E+03,3.052970E+03,1.291118E-01,2.692105E-01,1.974298E+03,3.162703E+03,1.290756E-01,2.788868E-01,1.072841E+03,1.337759E+03,7.014017E-02,1.179634E-01,1.072630E+03,1.382532E+03,7.012635E-02,1.219115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.556415E+02,3.388463E+02,3.632671E-02,2.987942E-02,5.556957E+02,5.715135E+02,3.633025E-02,5.039598E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.254643E+03,0.000000E+00,1.106343E-01,1.065490E+01,1.410183E+03,7.523234E-04,1.243497E-01,9.087293E+01,1.203851E+03,6.416374E-03,1.061554E-01,7.743815E+01,6.916388E+02,5.467768E-03,6.098862E-02,5.742334E+01,3.792714E+03,4.054559E-03,3.344410E-01,0.000000E+00,1.307681E+03,0.000000E+00,1.537482E-01,8.860710E+02,1.256616E+04,6.256388E-02,1.108082E+00,7.514810E+02,8.942429E+03,5.306072E-02,7.885423E-01,1.080625E+03,5.989446E+03,7.630101E-02,5.281486E-01,1.474107E+03,9.237377E+03,1.040840E-01,8.145507E-01,9.604908E+02,4.588020E+03,6.279493E-02,4.045710E-01,0.000000E+00,1.810763E+03,0.000000E+00,1.596728E-01,9.325423E+02,4.465289E+03,6.096772E-02,3.937487E-01,2.505581E+03,1.246510E+04,1.638098E-01,1.099171E+00,0.000000E+00,6.784771E+03,0.000000E+00,5.982802E-01,3.890459E+03,1.016472E+04,2.543503E-01,8.963236E-01,3.887747E+03,1.056073E+04,2.541730E-01,9.312439E-01,2.336439E+03,4.438298E+03,1.527516E-01,3.913686E-01,2.335682E+03,4.599557E+03,1.527021E-01,4.055884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.262406E+03,1.180220E+03,8.253351E-02,1.040717E-01,1.261331E+03,1.173001E+03,8.246326E-02,1.034351E-01,7.044205E+02,1.359591E+03,4.605358E-02,1.198886E-01,1.755687E+02,5.177686E+02,1.147832E-02,4.565677E-02,7.045566E+02,1.314838E+03,4.606248E-02,1.159423E-01,1.844408E+03,3.554507E+03,1.205836E-01,3.134360E-01,1.498436E+00,2.013781E+03,9.796470E-05,1.775749E-01,2.089352E+03,3.024303E+03,1.365976E-01,2.666826E-01,2.088763E+03,3.122606E+03,1.365591E-01,2.753510E-01,1.120746E+03,1.318527E+03,7.327208E-02,1.162675E-01,1.120508E+03,1.358437E+03,7.325651E-02,1.197868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.808376E+02,3.301034E+02,3.797398E-02,2.910848E-02,5.808994E+02,5.625195E+02,3.797802E-02,4.960290E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,7.190555E+00,1.270726E+03,5.077121E-04,1.120524E-01,8.779411E+01,1.489294E+03,6.198984E-03,1.313258E-01,1.346504E+02,1.225490E+03,9.507423E-03,1.080635E-01,9.237008E+01,7.011680E+02,6.522085E-03,6.182891E-02,9.394576E+01,3.821982E+03,6.633341E-03,3.370219E-01,0.000000E+00,1.323696E+03,0.000000E+00,1.556312E-01,1.010017E+03,1.267956E+04,7.131551E-02,1.118082E+00,8.666970E+02,9.023457E+03,6.119591E-02,7.956873E-01,1.150580E+03,6.029060E+03,8.124036E-02,5.316417E-01,1.579933E+03,9.298664E+03,1.115562E-01,8.199550E-01,1.143271E+03,4.588472E+03,7.474473E-02,4.046109E-01,0.000000E+00,1.826824E+03,0.000000E+00,1.610891E-01,1.110166E+03,4.480701E+03,7.258036E-02,3.951076E-01,2.959102E+03,1.245859E+04,1.934601E-01,1.098597E+00,0.000000E+00,6.883286E+03,0.000000E+00,6.069673E-01,4.162334E+03,1.013520E+04,2.721249E-01,8.937208E-01,4.159481E+03,1.049284E+04,2.719384E-01,9.252576E-01,2.421582E+03,4.403132E+03,1.583181E-01,3.882676E-01,2.420789E+03,4.548209E+03,1.582662E-01,4.010605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.305570E+03,1.159453E+03,8.535548E-02,1.022404E-01,1.304403E+03,1.153275E+03,8.527924E-02,1.016956E-01,7.697319E+02,1.352461E+03,5.032350E-02,1.192598E-01,2.149586E+02,5.196166E+02,1.405356E-02,4.581972E-02,7.698940E+02,1.312347E+03,5.033410E-02,1.157226E-01,1.993187E+03,3.530680E+03,1.303105E-01,3.113349E-01,9.729189E+01,2.032647E+03,6.360745E-03,1.792385E-01,2.191572E+03,3.000318E+03,1.432805E-01,2.645677E-01,2.190953E+03,3.088350E+03,1.432401E-01,2.723303E-01,1.167589E+03,1.301337E+03,7.633457E-02,1.147518E-01,1.167331E+03,1.336904E+03,7.631775E-02,1.178880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.036946E+02,3.224142E+02,3.946833E-02,2.843045E-02,6.037634E+02,5.544106E+02,3.947282E-02,4.888785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,2.030043E+01,1.284623E+03,1.433377E-03,1.132779E-01,1.563358E+02,1.562822E+03,1.103859E-02,1.378094E-01,1.595185E+02,1.244073E+03,1.126331E-02,1.097022E-01,1.071920E+02,7.094808E+02,7.568633E-03,6.256192E-02,1.427837E+02,3.846768E+03,1.008170E-02,3.392075E-01,0.000000E+00,1.337940E+03,0.000000E+00,1.573059E-01,1.162665E+03,1.277920E+04,8.209368E-02,1.126869E+00,9.728763E+02,9.094559E+03,6.869304E-02,8.019570E-01,1.214846E+03,6.063019E+03,8.577812E-02,5.346362E-01,1.676995E+03,9.351478E+03,1.184096E-01,8.246121E-01,1.299134E+03,4.593263E+03,8.493476E-02,4.050334E-01,0.000000E+00,1.844620E+03,0.000000E+00,1.626584E-01,1.267635E+03,4.499051E+03,8.287541E-02,3.967257E-01,3.329057E+03,1.245809E+04,2.176470E-01,1.098553E+00,0.000000E+00,6.986171E+03,0.000000E+00,6.160397E-01,4.405631E+03,1.011122E+04,2.880312E-01,8.916061E-01,4.402654E+03,1.043402E+04,2.878366E-01,9.200704E-01,2.493233E+03,4.370883E+03,1.630025E-01,3.854239E-01,2.492505E+03,4.501336E+03,1.629549E-01,3.969272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.348966E+03,1.140335E+03,8.819265E-02,1.005546E-01,1.347732E+03,1.135083E+03,8.811195E-02,1.000915E-01,8.279570E+02,1.346890E+03,5.413014E-02,1.187686E-01,2.537684E+02,5.220224E+02,1.659086E-02,4.603186E-02,8.281401E+02,1.310961E+03,5.414211E-02,1.156004E-01,2.123340E+03,3.509710E+03,1.388196E-01,3.094858E-01,1.870755E+02,2.052970E+03,1.223061E-02,1.810306E-01,2.283858E+03,2.978672E+03,1.493140E-01,2.626589E-01,2.283206E+03,3.057519E+03,1.492713E-01,2.696116E-01,1.210731E+03,1.285404E+03,7.915515E-02,1.133468E-01,1.210457E+03,1.317104E+03,7.913722E-02,1.161421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.244598E+02,3.153404E+02,4.082591E-02,2.780668E-02,6.245350E+02,5.469246E+02,4.083082E-02,4.822774E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,3.455406E+01,1.296443E+03,2.439800E-03,1.143202E-01,2.570992E+02,1.628054E+03,1.815331E-02,1.435616E-01,1.857788E+02,1.259089E+03,1.311751E-02,1.110263E-01,1.218287E+02,7.166812E+02,8.602106E-03,6.319686E-02,1.790333E+02,3.866861E+03,1.264122E-02,3.409793E-01,0.000000E+00,1.350556E+03,0.000000E+00,1.587891E-01,1.322471E+03,1.286574E+04,9.337730E-02,1.134499E+00,1.076645E+03,9.156197E+03,7.601996E-02,8.073923E-01,1.273966E+03,6.091648E+03,8.995244E-02,5.371608E-01,1.766148E+03,9.396255E+03,1.247045E-01,8.285605E-01,1.443405E+03,4.600186E+03,9.436688E-02,4.056438E-01,7.116988E+01,1.863764E+03,4.652942E-03,1.643464E-01,1.414600E+03,4.518270E+03,9.248365E-02,3.984204E-01,3.669326E+03,1.246044E+04,2.398931E-01,1.098760E+00,0.000000E+00,7.088858E+03,0.000000E+00,6.250946E-01,4.623562E+03,1.009018E+04,3.022790E-01,8.897512E-01,4.620556E+03,1.038138E+04,3.020826E-01,9.154286E-01,2.558525E+03,4.340852E+03,1.672712E-01,3.827757E-01,2.557718E+03,4.458112E+03,1.672184E-01,3.931157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.392154E+03,1.122909E+03,9.101618E-02,9.901795E-02,1.390728E+03,1.118484E+03,9.092298E-02,9.862775E-02,8.796632E+02,1.342239E+03,5.751059E-02,1.183585E-01,2.912151E+02,5.248708E+02,1.903905E-02,4.628304E-02,8.798546E+02,1.310093E+03,5.752310E-02,1.155238E-01,2.236764E+03,3.490620E+03,1.462351E-01,3.078025E-01,3.137576E+02,2.073336E+03,2.051283E-02,1.828265E-01,2.369730E+03,2.958621E+03,1.549281E-01,2.608908E-01,2.369043E+03,3.029210E+03,1.548832E-01,2.671153E-01,1.250460E+03,1.270513E+03,8.175254E-02,1.120337E-01,1.250154E+03,1.298755E+03,8.173251E-02,1.145241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.434852E+02,3.088134E+02,4.206975E-02,2.723113E-02,6.435666E+02,5.399887E+02,4.207507E-02,4.761613E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,5.418208E+01,1.306915E+03,3.825699E-03,1.152436E-01,3.690621E+02,1.686523E+03,2.605881E-02,1.487174E-01,2.150503E+02,1.273976E+03,1.518431E-02,1.123390E-01,1.356081E+02,7.230150E+02,9.575042E-03,6.375537E-02,2.083333E+02,3.885614E+03,1.471004E-02,3.426329E-01,3.421590E-01,1.361737E+03,2.415923E-05,1.601038E-01,1.453213E+03,1.294412E+04,1.026087E-01,1.141411E+00,1.170942E+03,9.211969E+03,8.267812E-02,8.123103E-01,1.328237E+03,6.117292E+03,9.378439E-02,5.394220E-01,1.848008E+03,9.436556E+03,1.304845E-01,8.321143E-01,1.573154E+03,4.609331E+03,1.028496E-01,4.064502E-01,1.391898E+02,1.883682E+03,9.099947E-03,1.661029E-01,1.545517E+03,4.538580E+03,1.010428E-01,4.002114E-01,3.971581E+03,1.246669E+04,2.596539E-01,1.099311E+00,0.000000E+00,7.190065E+03,0.000000E+00,6.340190E-01,4.816427E+03,1.007346E+04,3.148882E-01,8.882764E-01,4.813380E+03,1.033597E+04,3.146890E-01,9.114247E-01,2.621660E+03,4.313733E+03,1.713988E-01,3.803845E-01,2.620655E+03,4.419057E+03,1.713331E-01,3.896719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.432620E+03,1.107102E+03,9.366178E-02,9.762410E-02,1.431213E+03,1.103415E+03,9.356977E-02,9.729898E-02,9.247196E+02,1.338534E+03,6.045628E-02,1.180318E-01,3.238978E+02,5.280019E+02,2.117578E-02,4.655914E-02,9.249242E+02,1.309810E+03,6.046966E-02,1.154988E-01,2.335058E+03,3.473785E+03,1.526613E-01,3.063179E-01,4.649724E+02,2.093679E+03,3.039895E-02,1.846204E-01,2.452239E+03,2.940566E+03,1.603224E-01,2.592988E-01,2.451532E+03,3.003715E+03,1.602761E-01,2.648672E-01,1.286862E+03,1.256860E+03,8.413243E-02,1.108297E-01,1.286541E+03,1.282005E+03,8.411145E-02,1.130470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.607481E+02,3.027848E+02,4.319836E-02,2.669953E-02,6.608354E+02,5.335976E+02,4.320407E-02,4.705257E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,7.085393E+01,1.315978E+03,5.002868E-03,1.160428E-01,4.365499E+02,1.738026E+03,3.082400E-02,1.532589E-01,2.401027E+02,1.286532E+03,1.695322E-02,1.134462E-01,1.484052E+02,7.285223E+02,1.047863E-02,6.424100E-02,2.447729E+02,3.901715E+03,1.728297E-02,3.440528E-01,1.386454E+01,1.371619E+03,9.789502E-04,1.612656E-01,1.575299E+03,1.301300E+04,1.112290E-01,1.147485E+00,1.258716E+03,9.260851E+03,8.887564E-02,8.166207E-01,1.378142E+03,6.139270E+03,9.730810E-02,5.413600E-01,1.923413E+03,9.471265E+03,1.358087E-01,8.351750E-01,1.690598E+03,4.619820E+03,1.105278E-01,4.073752E-01,2.365559E+02,1.903460E+03,1.546554E-02,1.678469E-01,1.664032E+03,4.559185E+03,1.087911E-01,4.020284E-01,4.244035E+03,1.247516E+04,2.774664E-01,1.100058E+00,0.000000E+00,7.289333E+03,0.000000E+00,6.427725E-01,4.987686E+03,1.005933E+04,3.260848E-01,8.870303E-01,4.984606E+03,1.029586E+04,3.258834E-01,9.078880E-01,2.686040E+03,4.288736E+03,1.756078E-01,3.781802E-01,2.684956E+03,4.383308E+03,1.755370E-01,3.865196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.470903E+03,1.092609E+03,9.616464E-02,9.634617E-02,1.469515E+03,1.089582E+03,9.607391E-02,9.607918E-02,9.653514E+02,1.335481E+03,6.311271E-02,1.177626E-01,3.532369E+02,5.311696E+02,2.309391E-02,4.683847E-02,9.655669E+02,1.309843E+03,6.312680E-02,1.155018E-01,2.423712E+03,3.458550E+03,1.584573E-01,3.049745E-01,5.451037E+02,2.113525E+03,3.563777E-02,1.863704E-01,2.528438E+03,2.923956E+03,1.653042E-01,2.578340E-01,2.527690E+03,2.980421E+03,1.652552E-01,2.628131E-01,1.320638E+03,1.244193E+03,8.634064E-02,1.097128E-01,1.320303E+03,1.266569E+03,8.631872E-02,1.116859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.766427E+02,2.971009E+02,4.423752E-02,2.619832E-02,6.767355E+02,5.276992E+02,4.424359E-02,4.653245E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,8.554342E+01,1.323865E+03,6.040067E-03,1.167382E-01,5.330886E+02,1.783365E+03,3.764042E-02,1.572569E-01,2.632732E+02,1.297788E+03,1.858925E-02,1.144388E-01,1.603026E+02,7.332940E+02,1.131868E-02,6.466177E-02,2.757338E+02,3.915917E+03,1.946906E-02,3.453050E-01,2.440010E+01,1.380349E+03,1.722847E-03,1.622920E-01,1.688738E+03,1.307390E+04,1.192387E-01,1.152855E+00,1.339990E+03,9.304058E+03,9.461431E-02,8.204307E-01,1.423986E+03,6.158295E+03,1.005451E-01,5.430377E-01,1.992912E+03,9.501470E+03,1.407160E-01,8.378385E-01,1.796758E+03,4.630417E+03,1.174684E-01,4.083096E-01,3.531638E+02,1.922268E+03,2.308913E-02,1.695054E-01,1.771042E+03,4.578957E+03,1.157871E-01,4.037718E-01,4.488915E+03,1.248320E+04,2.934761E-01,1.100767E+00,0.000000E+00,7.384515E+03,0.000000E+00,6.511656E-01,5.137182E+03,1.004551E+04,3.358585E-01,8.858119E-01,5.134267E+03,1.025852E+04,3.356679E-01,9.045951E-01,2.750167E+03,4.264792E+03,1.798003E-01,3.760688E-01,2.748889E+03,4.349661E+03,1.797168E-01,3.835525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.506610E+03,1.078783E+03,9.849908E-02,9.512697E-02,1.505243E+03,1.076345E+03,9.840974E-02,9.491198E-02,1.002421E+03,1.332666E+03,6.553627E-02,1.175143E-01,3.793296E+02,5.341294E+02,2.479979E-02,4.709947E-02,1.002644E+03,1.309813E+03,6.555084E-02,1.154992E-01,2.505516E+03,3.444005E+03,1.638055E-01,3.036919E-01,6.521778E+02,2.132365E+03,4.263805E-02,1.880317E-01,2.600164E+03,2.907974E+03,1.699934E-01,2.564247E-01,2.599378E+03,2.958428E+03,1.699420E-01,2.608738E-01,1.351905E+03,1.232119E+03,8.838477E-02,1.086481E-01,1.351555E+03,1.252018E+03,8.836193E-02,1.104027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.912602E+02,2.915791E+02,4.519318E-02,2.571140E-02,6.913579E+02,5.220549E+02,4.519957E-02,4.603473E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,1.027106E+02,1.330716E+03,7.252210E-03,1.173423E-01,6.162454E+02,1.823135E+03,4.351198E-02,1.607638E-01,2.845862E+02,1.307746E+03,2.009412E-02,1.153169E-01,1.712933E+02,7.374160E+02,1.209471E-02,6.502525E-02,3.043230E+02,3.928383E+03,2.148770E-02,3.464044E-01,4.048684E+01,1.388058E+03,2.858703E-03,1.631983E-01,1.793627E+03,1.312759E+04,1.266448E-01,1.157589E+00,1.415016E+03,9.342145E+03,9.991174E-02,8.237892E-01,1.466126E+03,6.174667E+03,1.035205E-01,5.444814E-01,2.057063E+03,9.527611E+03,1.452455E-01,8.401435E-01,1.893351E+03,4.640555E+03,1.237834E-01,4.092036E-01,4.162671E+02,1.939886E+03,2.721470E-02,1.710589E-01,1.868382E+03,4.597415E+03,1.221510E-01,4.053995E-01,4.708611E+03,1.248996E+04,3.078394E-01,1.101363E+00,0.000000E+00,7.474624E+03,0.000000E+00,6.591114E-01,5.264259E+03,1.003134E+04,3.441666E-01,8.845621E-01,5.261336E+03,1.022303E+04,3.439754E-01,9.014655E-01,2.811876E+03,4.241642E+03,1.838347E-01,3.740274E-01,2.810527E+03,4.317749E+03,1.837466E-01,3.807385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.540067E+03,1.065471E+03,1.006865E-01,9.395306E-02,1.538722E+03,1.063559E+03,1.005985E-01,9.378453E-02,1.036817E+03,1.329935E+03,6.778501E-02,1.172735E-01,4.020356E+02,5.368199E+02,2.628427E-02,4.733671E-02,1.037064E+03,1.309597E+03,6.780111E-02,1.154801E-01,2.583495E+03,3.429883E+03,1.689036E-01,3.024466E-01,7.413195E+02,2.149968E+03,4.846596E-02,1.895839E-01,2.668000E+03,2.892408E+03,1.744284E-01,2.550521E-01,2.667176E+03,2.937450E+03,1.743745E-01,2.590240E-01,1.381236E+03,1.220539E+03,9.030239E-02,1.076269E-01,1.380891E+03,1.238217E+03,9.027982E-02,1.091858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.047171E+02,2.862532E+02,4.607297E-02,2.524177E-02,7.048190E+02,5.166178E+02,4.607963E-02,4.555530E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.178048E+02,1.336661E+03,8.317984E-03,1.178666E-01,6.947634E+02,1.857950E+03,4.905599E-02,1.638338E-01,3.041038E+02,1.316537E+03,2.147222E-02,1.160921E-01,1.814112E+02,7.409653E+02,1.280912E-02,6.533822E-02,3.305574E+02,3.939308E+03,2.334006E-02,3.473676E-01,5.947795E+01,1.394866E+03,4.199631E-03,1.639988E-01,1.890459E+03,1.317481E+04,1.334819E-01,1.161753E+00,1.484181E+03,9.375657E+03,1.047953E-01,8.267442E-01,1.504908E+03,6.188677E+03,1.062589E-01,5.457167E-01,2.116332E+03,9.550126E+03,1.494304E-01,8.421289E-01,1.981437E+03,4.649880E+03,1.295423E-01,4.100258E-01,4.987802E+02,1.956347E+03,3.260923E-02,1.725104E-01,1.957117E+03,4.614282E+03,1.279523E-01,4.068868E-01,4.907239E+03,1.249496E+04,3.208253E-01,1.101804E+00,0.000000E+00,7.559135E+03,0.000000E+00,6.665636E-01,5.378192E+03,1.001641E+04,3.516153E-01,8.832459E-01,5.375258E+03,1.018878E+04,3.514234E-01,8.984457E-01,2.870760E+03,4.219110E+03,1.876844E-01,3.720406E-01,2.869341E+03,4.287304E+03,1.875917E-01,3.780539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.571549E+03,1.052597E+03,1.027446E-01,9.281788E-02,1.570224E+03,1.051157E+03,1.026580E-01,9.269085E-02,1.070235E+03,1.327188E+03,6.996981E-02,1.170313E-01,4.216027E+02,5.392489E+02,2.756352E-02,4.755090E-02,1.070499E+03,1.309121E+03,6.998703E-02,1.154381E-01,2.659580E+03,3.416011E+03,1.738779E-01,3.012234E-01,8.216145E+02,2.166216E+03,5.371549E-02,1.910167E-01,2.732719E+03,2.877119E+03,1.786596E-01,2.537040E-01,2.731853E+03,2.917284E+03,1.786030E-01,2.572458E-01,1.408330E+03,1.209380E+03,9.207375E-02,1.066430E-01,1.407974E+03,1.225067E+03,9.205046E-02,1.080262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.170706E+02,2.810563E+02,4.688062E-02,2.478351E-02,7.171761E+02,5.113487E+02,4.688751E-02,4.509066E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.316570E+02,1.341814E+03,9.296065E-03,1.183210E-01,7.668657E+02,1.888371E+03,5.414700E-02,1.665163E-01,3.219585E+02,1.324290E+03,2.273291E-02,1.167757E-01,1.906848E+02,7.440085E+02,1.346391E-02,6.560657E-02,3.545302E+02,3.948871E+03,2.503274E-02,3.482109E-01,6.824768E+01,1.400879E+03,4.818846E-03,1.647057E-01,1.979743E+03,1.321626E+04,1.397861E-01,1.165408E+00,1.547887E+03,9.405104E+03,1.092935E-01,8.293409E-01,1.540561E+03,6.200589E+03,1.087763E-01,5.467672E-01,2.171002E+03,9.569420E+03,1.532905E-01,8.438303E-01,2.061930E+03,4.658277E+03,1.348048E-01,4.107663E-01,5.669314E+02,1.971678E+03,3.706482E-02,1.738624E-01,2.038169E+03,4.629521E+03,1.332513E-01,4.082305E-01,5.086507E+03,1.249804E+04,3.325455E-01,1.102075E+00,8.663898E+01,7.638038E+03,5.664280E-03,6.735212E-01,5.484582E+03,1.000060E+04,3.585708E-01,8.818517E-01,5.481565E+03,1.015545E+04,3.583736E-01,8.955061E-01,2.926659E+03,4.197078E+03,1.913390E-01,3.700978E-01,2.925194E+03,4.258118E+03,1.912432E-01,3.754803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.601266E+03,1.040094E+03,1.046875E-01,9.171535E-02,1.599961E+03,1.039073E+03,1.046022E-01,9.162536E-02,1.102376E+03,1.324379E+03,7.207108E-02,1.167835E-01,4.390285E+02,5.414127E+02,2.870279E-02,4.774170E-02,1.102660E+03,1.308367E+03,7.208963E-02,1.153716E-01,2.732476E+03,3.402276E+03,1.786437E-01,3.000123E-01,8.941881E+02,2.181167E+03,5.846019E-02,1.923351E-01,2.795078E+03,2.862008E+03,1.827365E-01,2.523715E-01,2.794187E+03,2.897764E+03,1.826783E-01,2.555244E-01,1.433395E+03,1.198569E+03,9.371242E-02,1.056896E-01,1.433030E+03,1.212463E+03,9.368855E-02,1.069148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.284123E+02,2.759247E+02,4.762211E-02,2.433100E-02,7.285210E+02,5.062146E+02,4.762922E-02,4.463794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.442666E+02,1.346298E+03,1.018640E-02,1.187164E-01,8.326932E+02,1.915055E+03,5.879497E-02,1.688693E-01,3.382866E+02,1.331133E+03,2.388581E-02,1.173791E-01,1.991502E+02,7.466412E+02,1.406163E-02,6.583873E-02,3.764031E+02,3.957242E+03,2.657714E-02,3.489491E-01,8.269076E+01,1.406193E+03,5.838646E-03,1.653305E-01,2.062053E+03,1.325278E+04,1.455979E-01,1.168628E+00,1.606620E+03,9.430983E+03,1.134405E-01,8.316229E-01,1.573360E+03,6.210712E+03,1.110921E-01,5.476598E-01,2.221408E+03,9.585945E+03,1.568496E-01,8.452874E-01,2.134981E+03,4.666897E+03,1.395807E-01,4.115263E-01,6.296833E+02,1.986503E+03,4.116741E-02,1.751696E-01,2.112167E+03,4.644335E+03,1.380892E-01,4.095369E-01,5.248669E+03,1.250201E+04,3.431473E-01,1.102425E+00,2.656695E+02,7.713222E+03,1.736893E-02,6.801510E-01,5.586810E+03,9.986541E+03,3.652542E-01,8.806119E-01,5.583508E+03,1.012549E+04,3.650384E-01,8.928640E-01,2.979975E+03,4.176701E+03,1.948247E-01,3.683010E-01,2.978438E+03,4.231270E+03,1.947242E-01,3.731128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.629502E+03,1.028557E+03,1.065335E-01,9.069798E-02,1.628221E+03,1.027911E+03,1.064498E-01,9.064105E-02,1.133780E+03,1.321880E+03,7.412425E-02,1.165632E-01,4.546129E+02,5.435124E+02,2.972166E-02,4.792686E-02,1.134088E+03,1.307729E+03,7.414437E-02,1.153154E-01,2.802983E+03,3.389597E+03,1.832533E-01,2.988942E-01,9.595909E+02,2.195360E+03,6.273610E-02,1.935866E-01,2.853977E+03,2.847935E+03,1.865872E-01,2.511305E-01,2.853066E+03,2.879702E+03,1.865276E-01,2.539318E-01,1.456590E+03,1.188484E+03,9.522891E-02,1.048003E-01,1.456218E+03,1.200764E+03,9.520454E-02,1.058833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.388395E+02,2.710582E+02,4.830382E-02,2.390188E-02,7.389512E+02,5.014142E+02,4.831112E-02,4.421464E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.556923E+02,1.350198E+03,1.099316E-02,1.190603E-01,8.925174E+02,1.938451E+03,6.301904E-02,1.709324E-01,3.532186E+02,1.337159E+03,2.494013E-02,1.179106E-01,2.068702E+02,7.489151E+02,1.460674E-02,6.603924E-02,3.963424E+02,3.964554E+03,2.798502E-02,3.495939E-01,9.401653E+01,1.410887E+03,6.638338E-03,1.658825E-01,2.138027E+03,1.328489E+04,1.509622E-01,1.171460E+00,1.660768E+03,9.453661E+03,1.172638E-01,8.336226E-01,1.603547E+03,6.219244E+03,1.132236E-01,5.484121E-01,2.267868E+03,9.599999E+03,1.601301E-01,8.465267E-01,2.200487E+03,4.675760E+03,1.438634E-01,4.123079E-01,6.875453E+02,2.000849E+03,4.495031E-02,1.764346E-01,2.178296E+03,4.658808E+03,1.424126E-01,4.108131E-01,5.394838E+03,1.250699E+04,3.527035E-01,1.102864E+00,4.704241E+02,7.784955E+03,3.075537E-02,6.864763E-01,5.691579E+03,9.974295E+03,3.721039E-01,8.795321E-01,5.688090E+03,1.009881E+04,3.718757E-01,8.905119E-01,3.030954E+03,4.157957E+03,1.981576E-01,3.666481E-01,3.029347E+03,4.206671E+03,1.980525E-01,3.709437E-01,0.000000E+00,3.544974E+01,0.000000E+00,3.125954E-03,1.656180E+03,1.017958E+03,1.082777E-01,8.976338E-02,1.654923E+03,1.017647E+03,1.081955E-01,8.973599E-02,1.165086E+03,1.319680E+03,7.617092E-02,1.163693E-01,4.699409E+02,5.455540E+02,3.072378E-02,4.810688E-02,1.165413E+03,1.307212E+03,7.619231E-02,1.152698E-01,2.871577E+03,3.377945E+03,1.877379E-01,2.978668E-01,1.018619E+03,2.208833E+03,6.659525E-02,1.947746E-01,2.909461E+03,2.834884E+03,1.902146E-01,2.499797E-01,2.908531E+03,2.863047E+03,1.901539E-01,2.524631E-01,1.478044E+03,1.179104E+03,9.663152E-02,1.039732E-01,1.477665E+03,1.189932E+03,9.660671E-02,1.049280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.484310E+02,2.664344E+02,4.893089E-02,2.349415E-02,7.485454E+02,4.969430E+02,4.893837E-02,4.382037E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
