04:45:00,1.660150E+02,1.353589E+03,1.172202E-02,1.193593E-01,9.467386E+02,1.958958E+03,6.684750E-02,1.727407E-01,3.668966E+02,1.342458E+03,2.590590E-02,1.183777E-01,2.138885E+02,7.508764E+02,1.510228E-02,6.621218E-02,4.145248E+02,3.970926E+03,2.926885E-02,3.501557E-01,1.042988E+02,1.415033E+03,7.364348E-03,1.663699E-01,2.208077E+03,1.331307E+04,1.559083E-01,1.173945E+00,1.710665E+03,9.473477E+03,1.207870E-01,8.353700E-01,1.631344E+03,6.226366E+03,1.151863E-01,5.490401E-01,2.310693E+03,9.611859E+03,1.631539E-01,8.475725E-01,2.257319E+03,4.684899E+03,1.475789E-01,4.131138E-01,7.408960E+02,2.014755E+03,4.843827E-02,1.776609E-01,2.235701E+03,4.673026E+03,1.461656E-01,4.120668E-01,5.521550E+03,1.251307E+04,3.609877E-01,1.103400E+00,7.362352E+02,7.853464E+03,4.813356E-02,6.925175E-01,5.792012E+03,9.963940E+03,3.786699E-01,8.786190E-01,5.788391E+03,1.007537E+04,3.784332E-01,8.884446E-01,3.080075E+03,4.140835E+03,2.013690E-01,3.651383E-01,3.078402E+03,4.184253E+03,2.012597E-01,3.689669E-01,0.000000E+00,1.956437E+02,0.000000E+00,1.725183E-02,1.681277E+03,1.008279E+03,1.099185E-01,8.890990E-02,1.680045E+03,1.008268E+03,1.098379E-01,8.890895E-02,1.195190E+03,1.317783E+03,7.813907E-02,1.162019E-01,4.854736E+02,5.475500E+02,3.173927E-02,4.828289E-02,1.195530E+03,1.306835E+03,7.816132E-02,1.152365E-01,2.936796E+03,3.367320E+03,1.920018E-01,2.969299E-01,1.071356E+03,2.221650E+03,7.004305E-02,1.959048E-01,2.961592E+03,2.822862E+03,1.936229E-01,2.489196E-01,2.960648E+03,2.847767E+03,1.935611E-01,2.511158E-01,1.497875E+03,1.170417E+03,9.792804E-02,1.032072E-01,1.497490E+03,1.179936E+03,9.790284E-02,1.040466E-01,3.193222E+01,0.000000E+00,2.254677E-03,0.000000E+00,7.572568E+02,2.620960E+02,4.950791E-02,2.311159E-02,7.573736E+02,4.928014E+02,4.951554E-02,4.345517E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,1.753275E+02,1.356537E+03,1.237956E-02,1.196192E-01,9.958731E+02,1.976934E+03,7.031681E-02,1.743258E-01,3.794193E+02,1.352984E+03,2.679012E-02,1.193060E-01,2.202642E+02,7.525669E+02,1.555246E-02,6.636125E-02,4.311131E+02,3.980169E+03,3.044012E-02,3.509708E-01,1.136162E+02,1.418691E+03,8.022236E-03,1.667999E-01,2.272673E+03,1.333776E+04,1.604693E-01,1.176122E+00,1.756659E+03,9.502762E+03,1.240345E-01,8.379523E-01,1.656955E+03,6.238971E+03,1.169946E-01,5.501516E-01,2.350181E+03,9.619037E+03,1.659420E-01,8.482055E-01,2.307508E+03,4.699871E+03,1.508602E-01,4.144340E-01,7.900435E+02,2.028273E+03,5.165144E-02,1.788528E-01,2.286306E+03,4.692458E+03,1.494740E-01,4.137804E-01,5.626953E+03,1.252025E+04,3.678787E-01,1.104034E+00,9.602855E+02,7.918945E+03,6.278151E-02,6.982916E-01,5.888101E+03,1.011121E+04,3.849520E-01,8.916055E-01,5.884292E+03,1.006989E+04,3.847030E-01,8.879617E-01,3.127430E+03,4.208607E+03,2.044650E-01,3.711144E-01,3.125678E+03,4.187726E+03,2.043504E-01,3.692732E-01,0.000000E+00,3.790202E+02,0.000000E+00,3.342196E-02,1.704861E+03,9.995106E+02,1.114603E-01,8.813671E-02,1.703653E+03,9.997683E+02,1.113814E-01,8.815944E-02,1.223985E+03,1.318478E+03,8.002163E-02,1.162632E-01,5.009008E+02,5.495183E+02,3.274787E-02,4.845646E-02,1.224336E+03,1.308890E+03,8.004456E-02,1.154177E-01,2.998578E+03,3.385833E+03,1.960409E-01,2.985623E-01,1.117191E+03,2.234738E+03,7.303965E-02,1.970590E-01,3.010504E+03,2.865438E+03,1.968206E-01,2.526739E-01,3.009546E+03,2.839451E+03,1.967580E-01,2.503824E-01,1.516203E+03,1.191136E+03,9.912623E-02,1.050342E-01,1.515812E+03,1.179423E+03,9.910068E-02,1.040014E-01,1.206110E+02,0.000000E+00,8.516126E-03,0.000000E+00,7.653813E+02,2.580881E+02,5.003907E-02,2.275817E-02,7.655003E+02,4.889938E+02,5.004685E-02,4.311941E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.837459E+02,1.358570E+03,1.297397E-02,1.197985E-01,1.040408E+03,1.992669E+03,7.346131E-02,1.757133E-01,3.909088E+02,1.371425E+03,2.760137E-02,1.209321E-01,2.260714E+02,7.542907E+02,1.596249E-02,6.651326E-02,4.462678E+02,3.992352E+03,3.151017E-02,3.520451E-01,1.220532E+02,1.421873E+03,8.617956E-03,1.671741E-01,2.332339E+03,1.336299E+04,1.646822E-01,1.178347E+00,1.799137E+03,9.551795E+03,1.270338E-01,8.422761E-01,1.680639E+03,6.266479E+03,1.186669E-01,5.525773E-01,2.386707E+03,9.620662E+03,1.685211E-01,8.483488E-01,2.354688E+03,4.724132E+03,1.539447E-01,4.165733E-01,8.357457E+02,2.043533E+03,5.463935E-02,1.801985E-01,2.333452E+03,4.732323E+03,1.525563E-01,4.172957E-01,5.723916E+03,1.258390E+04,3.742179E-01,1.109646E+00,1.133653E+03,7.985653E+03,7.411590E-02,7.041738E-01,5.984920E+03,1.058465E+04,3.912819E-01,9.333531E-01,5.980933E+03,1.009072E+04,3.910212E-01,8.897982E-01,3.174039E+03,4.447624E+03,2.075122E-01,3.921909E-01,3.172241E+03,4.231875E+03,2.073947E-01,3.731662E-01,8.496150E+03,1.307582E+04,5.998978E-01,1.153024E+00,1.727655E+03,9.937659E+02,1.129506E-01,8.763015E-02,1.726470E+03,9.942662E+02,1.128731E-01,8.767427E-02,1.251872E+03,1.323328E+03,8.184483E-02,1.166909E-01,5.168343E+02,5.521806E+02,3.378957E-02,4.869122E-02,1.252232E+03,1.319395E+03,8.186837E-02,1.163441E-01,3.058136E+03,3.449231E+03,1.999347E-01,3.041528E-01,1.157288E+03,2.249935E+03,7.566113E-02,1.983989E-01,3.057452E+03,3.021563E+03,1.998900E-01,2.664410E-01,3.056483E+03,2.841772E+03,1.998266E-01,2.505871E-01,1.533651E+03,1.270549E+03,1.002670E-01,1.120368E-01,1.533255E+03,1.192822E+03,1.002411E-01,1.051829E-01,4.138572E+03,4.192456E+03,2.922171E-01,3.696903E-01,7.731000E+02,2.551427E+02,5.054370E-02,2.249845E-02,7.732211E+02,4.861771E+02,5.055162E-02,4.287103E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.913168E+02,1.362092E+03,1.350854E-02,1.201091E-01,1.080581E+03,2.009132E+03,7.629785E-02,1.771650E-01,4.014001E+02,1.410649E+03,2.834214E-02,1.243909E-01,2.313167E+02,7.566531E+02,1.633286E-02,6.672158E-02,4.600590E+02,4.021329E+03,3.248394E-02,3.546003E-01,1.296957E+02,1.424803E+03,9.157583E-03,1.675186E-01,2.387215E+03,1.340660E+04,1.685570E-01,1.182192E+00,1.838168E+03,9.623025E+03,1.297897E-01,8.485571E-01,1.702290E+03,6.318884E+03,1.201956E-01,5.571984E-01,2.420166E+03,9.628130E+03,1.708836E-01,8.490073E-01,2.393823E+03,4.759565E+03,1.565033E-01,4.196978E-01,8.746293E+02,2.057468E+03,5.718148E-02,1.814272E-01,2.372741E+03,5.029211E+03,1.551249E-01,4.434752E-01,5.802661E+03,1.274333E+04,3.793662E-01,1.123705E+00,1.308275E+03,8.044727E+03,8.553239E-02,7.093830E-01,6.070030E+03,1.143186E+04,3.968462E-01,1.008060E+00,6.065864E+03,1.014729E+04,3.965739E-01,8.947870E-01,3.214442E+03,4.879781E+03,2.101537E-01,4.302984E-01,3.212605E+03,4.318300E+03,2.100336E-01,3.807871E-01,1.014537E+04,1.578971E+04,7.163465E-01,1.392334E+00,1.747354E+03,9.903867E+02,1.142384E-01,8.733218E-02,1.746191E+03,9.911100E+02,1.141624E-01,8.739595E-02,1.275440E+03,1.334176E+03,8.338569E-02,1.176475E-01,5.307538E+02,5.546847E+02,3.469960E-02,4.891203E-02,1.275808E+03,1.417689E+03,8.340970E-02,1.250117E-01,3.108774E+03,3.557811E+03,2.032453E-01,3.137273E-01,1.189883E+03,2.267981E+03,7.779212E-02,1.999903E-01,3.096708E+03,3.311428E+03,2.024565E-01,2.920013E-01,3.095730E+03,2.860449E+03,2.023925E-01,2.522340E-01,1.548196E+03,1.418261E+03,1.012179E-01,1.250621E-01,1.547796E+03,1.221947E+03,1.011917E-01,1.077511E-01,5.668342E+03,5.147418E+03,4.002314E-01,4.538987E-01,7.795634E+02,2.530842E+02,5.096627E-02,2.231693E-02,7.796862E+02,4.844672E+02,5.097430E-02,4.272025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.981742E+02,1.364848E+03,1.399273E-02,1.203522E-01,1.117096E+03,2.022708E+03,7.887615E-02,1.783621E-01,4.110694E+02,1.457838E+03,2.902487E-02,1.285520E-01,2.361179E+02,7.592503E+02,1.667186E-02,6.695059E-02,4.727097E+02,4.053445E+03,3.337718E-02,3.574323E-01,1.366231E+02,1.427371E+03,9.646710E-03,1.678205E-01,2.438104E+03,1.344999E+04,1.721501E-01,1.186019E+00,1.874374E+03,9.721714E+03,1.323462E-01,8.572595E-01,1.722457E+03,6.389767E+03,1.216196E-01,5.634489E-01,2.451318E+03,9.630718E+03,1.730831E-01,8.492355E-01,2.429222E+03,4.788349E+03,1.588176E-01,4.222360E-01,9.047663E+02,2.062860E+03,5.915178E-02,1.819027E-01,2.408080E+03,5.557278E+03,1.574354E-01,4.900400E-01,5.879313E+03,1.295426E+04,3.843775E-01,1.142305E+00,1.427301E+03,8.057964E+03,9.331403E-02,7.105502E-01,6.152037E+03,1.262927E+04,4.022077E-01,1.113648E+00,6.147684E+03,1.021613E+04,4.019230E-01,9.008574E-01,3.253943E+03,5.491909E+03,2.127361E-01,4.842758E-01,3.252075E+03,4.432877E+03,2.126140E-01,3.908905E-01,1.704566E+04,2.344956E+04,1.203564E+00,2.067780E+00,1.766237E+03,9.893436E+02,1.154730E-01,8.724020E-02,1.765095E+03,9.902751E+02,1.153983E-01,8.732233E-02,1.291263E+03,1.347423E+03,8.442017E-02,1.188156E-01,5.404334E+02,5.551223E+02,3.533244E-02,4.895062E-02,1.291634E+03,1.602783E+03,8.444438E-02,1.413332E-01,3.148079E+03,3.696211E+03,2.058150E-01,3.259314E-01,1.209240E+03,2.278860E+03,7.905762E-02,2.009495E-01,3.126917E+03,3.731316E+03,2.044314E-01,3.290270E-01,3.125934E+03,2.892118E+03,2.043672E-01,2.550266E-01,1.560957E+03,1.631535E+03,1.020522E-01,1.438686E-01,1.560554E+03,1.263814E+03,1.020259E-01,1.114430E-01,8.856005E+03,7.611916E+03,6.253066E-01,6.712178E-01,7.852873E+02,2.519561E+02,5.134048E-02,2.221745E-02,7.854117E+02,4.834526E+02,5.134861E-02,4.263079E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,2.043647E+02,1.368276E+03,1.442982E-02,1.206544E-01,1.150166E+03,2.035208E+03,8.121114E-02,1.794644E-01,4.199349E+02,1.516162E+03,2.965085E-02,1.336950E-01,2.404801E+02,7.625914E+02,1.697987E-02,6.724521E-02,4.842671E+02,4.093069E+03,3.419322E-02,3.609263E-01,1.429085E+02,1.429726E+03,1.009051E-02,1.680974E-01,2.485056E+03,1.350094E+04,1.754653E-01,1.190511E+00,1.907762E+03,9.844621E+03,1.347036E-01,8.680974E-01,1.741013E+03,6.477233E+03,1.229298E-01,5.711616E-01,2.480017E+03,9.640272E+03,1.751095E-01,8.500780E-01,2.450431E+03,4.800617E+03,1.602042E-01,4.233178E-01,9.206669E+02,2.053864E+03,6.019133E-02,1.811095E-01,2.429112E+03,6.277221E+03,1.588104E-01,5.535246E-01,5.940558E+03,1.319200E+04,3.883816E-01,1.163269E+00,1.483872E+03,8.006537E+03,9.701253E-02,7.060154E-01,6.214849E+03,1.401032E+04,4.063142E-01,1.235428E+00,6.210443E+03,1.028343E+04,4.060261E-01,9.067912E-01,3.286715E+03,6.192593E+03,2.148787E-01,5.460621E-01,3.284826E+03,4.548308E+03,2.147552E-01,4.010693E-01,2.202802E+04,2.920462E+04,1.555359E+00,2.575260E+00,1.781986E+03,9.896998E+02,1.165026E-01,8.727160E-02,1.780865E+03,9.908286E+02,1.164293E-01,8.737114E-02,1.294671E+03,1.361494E+03,8.464296E-02,1.200563E-01,5.431684E+02,5.519287E+02,3.551124E-02,4.866900E-02,1.295038E+03,1.861387E+03,8.466693E-02,1.641369E-01,3.167766E+03,3.832864E+03,2.071021E-01,3.379815E-01,1.211204E+03,2.280212E+03,7.918605E-02,2.010688E-01,3.141184E+03,4.229849E+03,2.053642E-01,3.729876E-01,3.140206E+03,2.935971E+03,2.053002E-01,2.588935E-01,1.569889E+03,1.881142E+03,1.026362E-01,1.658789E-01,1.569484E+03,1.310450E+03,1.026097E-01,1.155553E-01,1.121137E+04,9.484199E+03,7.916146E-01,8.363154E-01,7.894709E+02,2.515226E+02,5.161400E-02,2.217923E-02,7.895966E+02,4.842145E+02,5.162222E-02,4.269797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,7.327538E+02,1.974288E+03,5.173843E-02,1.740925E-01,3.984337E+03,4.983584E+03,2.813269E-01,4.394518E-01,1.523421E+03,2.786151E+03,1.075660E-01,2.456825E-01,7.228908E+02,1.272028E+03,5.104202E-02,1.121673E-01,1.809264E+03,5.672814E+03,1.277488E-01,5.002280E-01,7.036176E+02,2.103678E+03,4.968117E-02,2.473360E-01,9.324792E+03,2.118090E+04,6.584067E-01,1.867729E+00,6.885506E+03,1.554646E+04,4.861732E-01,1.370885E+00,5.155725E+03,1.029676E+04,3.640365E-01,9.079668E-01,7.658134E+03,1.533534E+04,5.407271E-01,1.352268E+00,6.202650E+03,4.796039E+03,4.055166E-01,4.229141E-01,2.956152E+03,2.030544E+03,1.932672E-01,1.790531E-01,6.180266E+03,7.147946E+03,4.040532E-01,6.303050E-01,1.535859E+04,1.339123E+04,1.004114E+00,1.180837E+00,7.796331E+03,7.891999E+03,5.097082E-01,6.959155E-01,1.462980E+04,1.539897E+04,9.564666E-01,1.357879E+00,1.462192E+04,1.034882E+04,9.559516E-01,9.125574E-01,7.171819E+03,6.887506E+03,4.688789E-01,6.073394E-01,7.169334E+03,4.648810E+03,4.687164E-01,4.099315E-01,1.827677E+04,2.207228E+04,1.290490E+00,1.946331E+00,3.482590E+03,9.921377E+02,2.276846E-01,8.748657E-02,3.481299E+03,9.934240E+02,2.276002E-01,8.760000E-02,2.842296E+03,1.377955E+03,1.858235E-01,1.215079E-01,1.289566E+03,5.452325E+02,8.430921E-02,4.807853E-02,2.842807E+03,2.181151E+03,1.858569E-01,1.923336E-01,7.113773E+03,3.954625E+03,4.650840E-01,3.487184E-01,3.240957E+03,2.274627E+03,2.118872E-01,2.005763E-01,6.623388E+03,4.751717E+03,4.330236E-01,4.190058E-01,6.622149E+03,2.995997E+03,4.329426E-01,2.641866E-01,3.141096E+03,2.137670E+03,2.053584E-01,1.884995E-01,3.140598E+03,1.359314E+03,2.053259E-01,1.198642E-01,9.465258E+03,7.045512E+03,6.683248E-01,6.212723E-01,1.462128E+03,2.520354E+02,9.559097E-02,2.222445E-02,1.462281E+03,4.888672E+02,9.560096E-02,4.310825E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.070113E+03,2.185229E+03,7.555878E-02,1.926932E-01,5.795515E+03,5.981945E+03,4.092109E-01,5.274871E-01,1.979858E+03,2.959413E+03,1.397942E-01,2.609607E-01,9.887847E+02,1.397297E+03,6.981631E-02,1.232135E-01,2.412695E+03,5.946279E+03,1.703560E-01,5.243421E-01,9.983728E+02,2.241410E+03,7.049331E-02,2.635296E-01,1.151287E+04,2.111071E+04,8.129032E-01,1.861539E+00,8.516777E+03,1.567931E+04,6.013543E-01,1.382599E+00,6.333689E+03,1.042869E+04,4.472103E-01,9.196003E-01,9.374684E+03,1.543612E+04,6.619296E-01,1.361155E+00,7.663961E+03,4.780077E+03,5.010542E-01,4.215066E-01,3.689967E+03,1.998384E+03,2.412425E-01,1.762172E-01,7.638492E+03,7.926599E+03,4.993890E-01,6.989665E-01,1.877008E+04,1.351447E+04,1.227149E+00,1.191704E+00,9.552058E+03,7.733370E+03,6.244941E-01,6.819276E-01,1.761073E+04,1.674578E+04,1.151354E+00,1.476641E+00,1.760188E+04,1.041663E+04,1.150775E+00,9.185372E-01,8.626532E+03,7.549246E+03,5.639851E-01,6.656916E-01,8.623852E+03,4.735177E+03,5.638098E-01,4.175473E-01,2.112612E+04,2.465208E+04,1.491677E+00,2.173818E+00,4.322878E+03,1.003198E+03,2.826210E-01,8.846187E-02,4.321450E+03,1.019148E+03,2.825276E-01,8.986835E-02,3.568588E+03,1.399255E+03,2.333070E-01,1.233861E-01,1.664500E+03,5.367526E+02,1.088216E-01,4.733077E-02,3.569109E+03,2.482956E+03,2.333411E-01,2.189467E-01,8.872344E+03,4.068303E+03,5.800558E-01,3.587425E-01,4.141662E+03,2.268606E+03,2.707734E-01,2.000454E-01,8.116847E+03,5.281831E+03,5.306629E-01,4.657512E-01,8.115578E+03,3.075771E+03,5.305800E-01,2.712211E-01,3.845245E+03,2.392193E+03,2.513943E-01,2.109433E-01,3.844739E+03,1.411822E+03,2.513612E-01,1.244943E-01,1.006259E+04,7.771249E+03,7.105010E-01,6.852677E-01,1.826439E+03,2.558964E+02,1.194088E-01,2.256491E-02,1.826592E+03,5.211154E+02,1.194189E-01,4.595189E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.415424E+03,2.559715E+03,9.994056E-02,2.257153E-01,7.647892E+03,7.904537E+03,5.400039E-01,6.970210E-01,2.551575E+03,3.633947E+03,1.801621E-01,3.204410E-01,1.273106E+03,1.697558E+03,8.989171E-02,1.496905E-01,3.133024E+03,6.770728E+03,2.212172E-01,5.970419E-01,1.333507E+03,2.592770E+03,9.415655E-02,3.048402E-01,1.473108E+04,2.452972E+04,1.040135E+00,2.163028E+00,1.086601E+04,1.830917E+04,7.672293E-01,1.614501E+00,7.934195E+03,1.221298E+04,5.602193E-01,1.076939E+00,1.178013E+04,1.815676E+04,8.317734E-01,1.601061E+00,9.863829E+03,4.770177E+03,6.448771E-01,4.206336E-01,4.778685E+03,1.968140E+03,3.124207E-01,1.735504E-01,9.836887E+03,8.623797E+03,6.431156E-01,7.604453E-01,2.425785E+04,1.359539E+04,1.585929E+00,1.198840E+00,1.248132E+04,7.576857E+03,8.160030E-01,6.681263E-01,2.227904E+04,1.804287E+04,1.456558E+00,1.591018E+00,2.227049E+04,1.050521E+04,1.455999E+00,9.263484E-01,1.071683E+04,8.173165E+03,7.006448E-01,7.207086E-01,1.071424E+04,4.816263E+03,7.004751E-01,4.246975E-01,1.841649E+04,2.199921E+04,1.300355E+00,1.939887E+00,5.318060E+03,1.031369E+03,3.476839E-01,9.094597E-02,5.316540E+03,1.102661E+03,3.475846E-01,9.723248E-02,4.398694E+03,1.430735E+03,2.875776E-01,1.261620E-01,2.093849E+03,5.295789E+02,1.368916E-01,4.669820E-02,4.399162E+03,2.764716E+03,2.876082E-01,2.437923E-01,1.093670E+04,4.189627E+03,7.150194E-01,3.694408E-01,5.294624E+03,2.275212E+03,3.461518E-01,2.006279E-01,9.863148E+03,5.817615E+03,6.448325E-01,5.129966E-01,9.861982E+03,3.181758E+03,6.447563E-01,2.805670E-01,4.634270E+03,2.643396E+03,3.029791E-01,2.330944E-01,4.633810E+03,1.471283E+03,3.029491E-01,1.297376E-01,8.799357E+03,6.939693E+03,6.213067E-01,6.119412E-01,2.196436E+03,2.658669E+02,1.435985E-01,2.344411E-02,2.196575E+03,5.843668E+02,1.436076E-01,5.152939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.648486E+03,2.822965E+03,1.163966E-01,2.489287E-01,8.904312E+03,9.255373E+03,6.287174E-01,8.161376E-01,2.886412E+03,4.087081E+03,2.038044E-01,3.603983E-01,1.457579E+03,1.903400E+03,1.029170E-01,1.678416E-01,3.569433E+03,7.324977E+03,2.520312E-01,6.459155E-01,1.545241E+03,2.831878E+03,1.091067E-01,3.329529E-01,1.645675E+04,2.665368E+04,1.161981E+00,2.350318E+00,1.213844E+04,1.999276E+04,8.570731E-01,1.762959E+00,8.819841E+03,1.336224E+04,6.227531E-01,1.178281E+00,1.309307E+04,1.995314E+04,9.244784E-01,1.759465E+00,1.112304E+04,4.779154E+03,7.272016E-01,4.214252E-01,5.410719E+03,1.950005E+03,3.537418E-01,1.719512E-01,1.109412E+04,8.635725E+03,7.253108E-01,7.614971E-01,2.728744E+04,1.366802E+04,1.783997E+00,1.205245E+00,1.409921E+04,7.451984E+03,9.217775E-01,6.571150E-01,2.487710E+04,1.927891E+04,1.626414E+00,1.700011E+00,2.486849E+04,1.063000E+04,1.625851E+00,9.373522E-01,1.192424E+04,8.755082E+03,7.795827E-01,7.720221E-01,1.192174E+04,4.901371E+03,7.794194E-01,4.322023E-01,1.728972E+04,2.111260E+04,1.220796E+00,1.861706E+00,5.961565E+03,1.085212E+03,3.897550E-01,9.569389E-02,5.959942E+03,1.266430E+03,3.896489E-01,1.116736E-01,4.925892E+03,1.476038E+03,3.220448E-01,1.301569E-01,2.366425E+03,5.268767E+02,1.547121E-01,4.645992E-02,4.926296E+03,3.034106E+03,3.220712E-01,2.675471E-01,1.222494E+04,4.329759E+03,7.992418E-01,3.817976E-01,5.981178E+03,2.301956E+03,3.910373E-01,2.029862E-01,1.094498E+04,6.351609E+03,7.155602E-01,5.600841E-01,1.094393E+04,3.318522E+03,7.154919E-01,2.926268E-01,5.127202E+03,2.888700E+03,3.352060E-01,2.547252E-01,5.126801E+03,1.540614E+03,3.351798E-01,1.358512E-01,8.135575E+03,6.669508E+03,5.744383E-01,5.881164E-01,2.443446E+03,2.838586E+02,1.597475E-01,2.503061E-02,2.443563E+03,6.738044E+02,1.597551E-01,5.941599E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.321921E+03,2.439629E+03,9.333846E-02,2.151262E-01,7.160628E+03,7.450364E+03,5.055990E-01,6.569722E-01,2.079521E+03,3.268177E+03,1.468312E-01,2.881874E-01,1.135231E+03,1.570536E+03,8.015661E-02,1.384896E-01,2.628593E+03,6.255980E+03,1.856002E-01,5.516515E-01,1.170323E+03,2.357783E+03,8.263443E-02,2.772120E-01,1.118505E+04,2.083758E+04,7.897563E-01,1.837455E+00,8.312181E+03,1.587193E+04,5.869081E-01,1.399585E+00,6.195762E+03,1.062785E+04,4.374716E-01,9.371622E-01,9.093884E+03,1.588281E+04,6.421028E-01,1.400544E+00,8.547425E+03,4.815962E+03,5.588133E-01,4.246709E-01,3.965390E+03,1.962513E+03,2.592491E-01,1.730542E-01,8.517708E+03,8.311054E+03,5.568704E-01,7.328677E-01,2.073640E+04,1.377188E+04,1.355704E+00,1.214402E+00,9.326233E+03,7.375728E+03,6.097301E-01,6.503907E-01,1.891907E+04,2.046127E+04,1.236890E+00,1.804272E+00,1.891410E+04,1.080545E+04,1.236565E+00,9.528236E-01,9.169432E+03,9.302269E+03,5.994788E-01,8.202729E-01,9.167688E+03,5.001587E+03,5.993648E-01,4.410393E-01,1.609129E+04,2.050113E+04,1.136177E+00,1.807787E+00,4.846923E+03,1.173988E+03,3.168820E-01,1.035221E-01,4.845403E+03,1.519807E+03,3.167826E-01,1.340164E-01,3.844772E+03,1.537200E+03,2.513634E-01,1.355501E-01,1.861351E+03,5.352681E+02,1.216913E-01,4.719987E-02,3.844947E+03,3.298084E+03,2.513748E-01,2.908246E-01,9.436097E+03,4.498118E+03,6.169128E-01,3.966434E-01,4.567127E+03,2.352191E+03,2.985895E-01,2.074159E-01,8.434433E+03,6.882458E+03,5.514261E-01,6.068942E-01,8.433810E+03,3.489116E+03,5.513853E-01,3.076698E-01,3.998365E+03,3.129101E+03,2.614050E-01,2.759238E-01,3.998127E+03,1.622600E+03,2.613894E-01,1.430807E-01,7.488255E+03,6.500108E+03,5.287322E-01,5.731787E-01,1.988341E+03,3.140767E+02,1.299937E-01,2.769524E-02,1.988405E+03,7.880586E+02,1.299978E-01,6.949090E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.157508E+03,2.417612E+03,8.172958E-02,2.131848E-01,6.286408E+03,7.435037E+03,4.438720E-01,6.556206E-01,1.882888E+03,3.490401E+03,1.329473E-01,3.077831E-01,1.007556E+03,1.598601E+03,7.114170E-02,1.409644E-01,2.359609E+03,6.422053E+03,1.666077E-01,5.662958E-01,1.035879E+03,2.390474E+03,7.314154E-02,2.810556E-01,1.039577E+04,2.254524E+04,7.340263E-01,1.988036E+00,7.706616E+03,1.716608E+04,5.441503E-01,1.513703E+00,5.720497E+03,1.147176E+04,4.039140E-01,1.011579E+00,8.428123E+03,1.729038E+04,5.950946E-01,1.524663E+00,8.169650E+03,4.876193E+03,5.341151E-01,4.299821E-01,3.772042E+03,2.016738E+03,2.466084E-01,1.778357E-01,8.141291E+03,7.774963E+03,5.322610E-01,6.855952E-01,1.997382E+04,1.391173E+04,1.305848E+00,1.226735E+00,8.987200E+03,7.346478E+03,5.875648E-01,6.478115E-01,1.820907E+04,2.156268E+04,1.190472E+00,1.901394E+00,1.820538E+04,1.102047E+04,1.190231E+00,9.717837E-01,8.754164E+03,9.807180E+03,5.723294E-01,8.647959E-01,8.752824E+03,5.116101E+03,5.722418E-01,4.511372E-01,1.487257E+04,2.002569E+04,1.050125E+00,1.765863E+00,4.536981E+03,1.302173E+03,2.966186E-01,1.148255E-01,4.535541E+03,1.851190E+03,2.965244E-01,1.632377E-01,3.536880E+03,1.611829E+03,2.312340E-01,1.421309E-01,1.701874E+03,5.582050E+02,1.112650E-01,4.922244E-02,3.536946E+03,3.551667E+03,2.312384E-01,3.131855E-01,8.718425E+03,4.692028E+03,5.699929E-01,4.137424E-01,4.221325E+03,2.421802E+03,2.759816E-01,2.135542E-01,7.818678E+03,7.396425E+03,5.111692E-01,6.522158E-01,7.818266E+03,3.687640E+03,5.111423E-01,3.251757E-01,3.692393E+03,3.360139E+03,2.414011E-01,2.962967E-01,3.692243E+03,1.715562E+03,2.413913E-01,1.512780E-01,6.856034E+03,6.396028E+03,4.840922E-01,5.640010E-01,1.817216E+03,3.565963E+02,1.188058E-01,3.144462E-02,1.817250E+03,9.039566E+02,1.188081E-01,7.971078E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,9.624727E+02,2.208390E+03,6.795846E-02,1.947355E-01,5.250384E+03,6.378182E+03,3.707201E-01,5.624273E-01,1.542137E+03,3.176812E+03,1.088875E-01,2.801308E-01,8.444798E+02,1.434763E+03,5.962720E-02,1.265173E-01,1.934715E+03,5.992009E+03,1.366067E-01,5.283746E-01,8.408852E+02,2.187016E+03,5.937339E-02,2.571344E-01,8.440900E+03,2.060659E+04,5.959967E-01,1.817087E+00,6.282911E+03,1.583673E+04,4.436250E-01,1.396481E+00,4.754172E+03,1.058413E+04,3.356835E-01,9.333075E-01,6.972865E+03,1.586510E+04,4.923414E-01,1.398983E+00,6.973757E+03,4.962233E+03,4.559300E-01,4.375691E-01,3.184628E+03,2.115506E+03,2.082045E-01,1.865451E-01,6.945374E+03,7.725558E+03,4.540744E-01,6.812387E-01,1.693907E+04,1.410797E+04,1.107442E+00,1.244039E+00,7.387196E+03,7.363805E+03,4.829598E-01,6.493394E-01,1.564711E+04,2.258031E+04,1.022976E+00,1.991129E+00,1.564353E+04,1.128224E+04,1.022742E+00,9.948666E-01,7.623554E+03,1.027256E+04,4.984125E-01,9.058328E-01,7.622376E+03,5.251307E+03,4.983354E-01,4.630596E-01,1.373655E+04,1.963210E+04,9.699134E-01,1.731156E+00,4.025831E+03,1.471346E+03,2.632006E-01,1.297431E-01,4.024430E+03,2.230847E+03,2.631091E-01,1.967158E-01,3.089988E+03,1.699626E+03,2.020171E-01,1.498728E-01,1.469316E+03,5.975141E+02,9.606089E-02,5.268872E-02,3.090002E+03,3.791843E+03,2.020180E-01,3.343643E-01,7.603279E+03,4.914482E+03,4.970869E-01,4.333584E-01,3.580154E+03,2.510085E+03,2.340632E-01,2.213389E-01,6.876031E+03,7.888709E+03,4.495409E-01,6.956254E-01,6.875714E+03,3.913428E+03,4.495201E-01,3.450856E-01,3.265562E+03,3.581065E+03,2.134958E-01,3.157778E-01,3.265452E+03,1.820350E+03,2.134886E-01,1.605182E-01,6.288516E+03,6.339534E+03,4.440208E-01,5.590193E-01,1.621142E+03,4.140233E+02,1.059870E-01,3.650852E-02,1.621159E+03,1.018993E+03,1.059881E-01,8.985469E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,8.616857E+02,2.090691E+03,6.084208E-02,1.843569E-01,4.714504E+03,5.789431E+03,3.328826E-01,5.105113E-01,1.415369E+03,3.048610E+03,9.993666E-02,2.688261E-01,7.679008E+02,1.351962E+03,5.422009E-02,1.192158E-01,1.762745E+03,5.790653E+03,1.244642E-01,5.106190E-01,7.531333E+02,2.078047E+03,5.317739E-02,2.443225E-01,7.869026E+03,1.983007E+04,5.556178E-01,1.748613E+00,5.855318E+03,1.534261E+04,4.134334E-01,1.352909E+00,4.448595E+03,1.026477E+04,3.141073E-01,9.051465E-01,6.530091E+03,1.525092E+04,4.610780E-01,1.344825E+00,6.661733E+03,5.068314E+03,4.355305E-01,4.469232E-01,3.027471E+03,2.257618E+03,1.979299E-01,1.990765E-01,6.634024E+03,8.437516E+03,4.337190E-01,7.440191E-01,1.621532E+04,1.435133E+04,1.060125E+00,1.265499E+00,7.047177E+03,7.420377E+03,4.607301E-01,6.543279E-01,1.503219E+04,2.350381E+04,9.827741E-01,2.072563E+00,1.502915E+04,1.157947E+04,9.825749E-01,1.021076E+00,7.314918E+03,1.069616E+04,4.782344E-01,9.431864E-01,7.313919E+03,5.403168E+03,4.781691E-01,4.764506E-01,1.274560E+04,1.935702E+04,8.999436E-01,1.706900E+00,3.830920E+03,1.681785E+03,2.504578E-01,1.482996E-01,3.829575E+03,2.638903E+03,2.503698E-01,2.326981E-01,2.922590E+03,1.797720E+03,1.910730E-01,1.585228E-01,1.381268E+03,6.533507E+02,9.030446E-02,5.761238E-02,2.922559E+03,4.015850E+03,1.910709E-01,3.541171E-01,7.197759E+03,5.160946E+03,4.705748E-01,4.550916E-01,3.376745E+03,2.613403E+03,2.207647E-01,2.304496E-01,6.544608E+03,8.353609E+03,4.278731E-01,7.366202E-01,6.544374E+03,4.159733E+03,4.278579E-01,3.668047E-01,3.107702E+03,3.790137E+03,2.031752E-01,3.342138E-01,3.107626E+03,1.934542E+03,2.031703E-01,1.705877E-01,5.810156E+03,6.318970E+03,4.102447E-01,5.572060E-01,1.533598E+03,4.883678E+02,1.002635E-01,4.306421E-02,1.533602E+03,1.136828E+03,1.002638E-01,1.002453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,7.832179E+02,2.003043E+03,5.530161E-02,1.766281E-01,4.297207E+03,5.341185E+03,3.034180E-01,4.709850E-01,1.316380E+03,2.956898E+03,9.294722E-02,2.607389E-01,7.089783E+02,1.291874E+03,5.005968E-02,1.139172E-01,1.628470E+03,5.644922E+03,1.149833E-01,4.977685E-01,6.839136E+02,1.996262E+03,4.828991E-02,2.347069E-01,7.407428E+03,1.926204E+04,5.230251E-01,1.698524E+00,5.512883E+03,1.499081E+04,3.892548E-01,1.321887E+00,4.211073E+03,1.004788E+04,2.973363E-01,8.860206E-01,6.182307E+03,1.487571E+04,4.365216E-01,1.311738E+00,6.390584E+03,5.185440E+03,4.178034E-01,4.572515E-01,2.892547E+03,2.427073E+03,1.891088E-01,2.140190E-01,6.363308E+03,9.439285E+03,4.160201E-01,8.323550E-01,1.556584E+04,1.461522E+04,1.017663E+00,1.288769E+00,6.741490E+03,7.492483E+03,4.407449E-01,6.606862E-01,1.449356E+04,2.430172E+04,9.475594E-01,2.142923E+00,1.449087E+04,1.189551E+04,9.473835E-01,1.048945E+00,7.056955E+03,1.106394E+04,4.613694E-01,9.756165E-01,7.056091E+03,5.563040E+03,4.613128E-01,4.905482E-01,1.190252E+04,1.917779E+04,8.404156E-01,1.691095E+00,3.676441E+03,1.928804E+03,2.403583E-01,1.700817E-01,3.675136E+03,3.062430E+03,2.402729E-01,2.700447E-01,2.788423E+03,1.902319E+03,1.823014E-01,1.677463E-01,1.310599E+03,7.205457E+02,8.568426E-02,6.353763E-02,2.788358E+03,4.216911E+03,1.822971E-01,3.718467E-01,6.868770E+03,5.421217E+03,4.490662E-01,4.780422E-01,3.206813E+03,2.726161E+03,2.096549E-01,2.403925E-01,6.277977E+03,8.777730E+03,4.104414E-01,7.740191E-01,6.277808E+03,4.418171E+03,4.104303E-01,3.895938E-01,2.982988E+03,3.981354E+03,1.950216E-01,3.510753E-01,2.982937E+03,2.054287E+03,1.950183E-01,1.811468E-01,5.415692E+03,6.325587E+03,3.823923E-01,5.577895E-01,1.466400E+03,5.774308E+02,9.587025E-02,5.091777E-02,1.466395E+03,1.256435E+03,9.586995E-02,1.107923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,7.212920E+02,1.936024E+03,5.092913E-02,1.707183E-01,3.967725E+03,5.002666E+03,2.801539E-01,4.411344E-01,1.238215E+03,2.885886E+03,8.742813E-02,2.544770E-01,6.628609E+02,1.246822E+03,4.680341E-02,1.099446E-01,1.522400E+03,5.533562E+03,1.074939E-01,4.879488E-01,6.288698E+02,1.932043E+03,4.440336E-02,2.271564E-01,7.035750E+03,1.881919E+04,4.967817E-01,1.659474E+00,5.238244E+03,1.471724E+04,3.698630E-01,1.297764E+00,4.023873E+03,9.888946E+03,2.841185E-01,8.720060E-01,5.906379E+03,1.459215E+04,4.170388E-01,1.286734E+00,6.163653E+03,5.314461E+03,4.029671E-01,4.686285E-01,2.779879E+03,2.613310E+03,1.817428E-01,2.304413E-01,6.136684E+03,1.056553E+04,4.012039E-01,9.316667E-01,1.501664E+04,1.489483E+04,9.817576E-01,1.313424E+00,6.480653E+03,7.582219E+03,4.236919E-01,6.685991E-01,1.404083E+04,2.495246E+04,9.179607E-01,2.200305E+00,1.403843E+04,1.223632E+04,9.178042E-01,1.078997E+00,6.843534E+03,1.136561E+04,4.474163E-01,1.002218E+00,6.842782E+03,5.732196E+03,4.473671E-01,5.054643E-01,1.118820E+04,1.909491E+04,7.899788E-01,1.683787E+00,3.551940E+03,2.207048E+03,2.322186E-01,1.946172E-01,3.550663E+03,3.486285E+03,2.321351E-01,3.074201E-01,2.679163E+03,2.013261E+03,1.751582E-01,1.775291E-01,1.253194E+03,7.964798E+02,8.193130E-02,7.023349E-02,2.679069E+03,4.389357E+03,1.751520E-01,3.870529E-01,6.598919E+03,5.691982E+03,4.314239E-01,5.019182E-01,3.066097E+03,2.846827E+03,2.004552E-01,2.510328E-01,6.059900E+03,9.150962E+03,3.961839E-01,8.069306E-01,6.059784E+03,4.688763E+03,3.961763E-01,4.134545E-01,2.882176E+03,4.150037E+03,1.884308E-01,3.659497E-01,2.882147E+03,2.179302E+03,1.884289E-01,1.921706E-01,5.091006E+03,6.351791E+03,3.594668E-01,5.601001E-01,1.413393E+03,6.812800E+02,9.240476E-02,6.007518E-02,1.413381E+03,1.376792E+03,9.240395E-02,1.214053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,6.717783E+02,1.884311E+03,4.743306E-02,1.661583E-01,3.704099E+03,4.738635E+03,2.615398E-01,4.178522E-01,1.175364E+03,2.829305E+03,8.299036E-02,2.494878E-01,6.261656E+02,1.212715E+03,4.421243E-02,1.069371E-01,1.437237E+03,5.447810E+03,1.014807E-01,4.803872E-01,5.845571E+02,1.881008E+03,4.127453E-02,2.211560E-01,6.731257E+03,1.846597E+04,4.752820E-01,1.628327E+00,5.013950E+03,1.449704E+04,3.540260E-01,1.278347E+00,3.872978E+03,9.769522E+03,2.734640E-01,8.614752E-01,5.682722E+03,1.449810E+04,4.012468E-01,1.278440E+00,5.972001E+03,5.453572E+03,3.904373E-01,4.808953E-01,2.684803E+03,2.790228E+03,1.755270E-01,2.460419E-01,5.945234E+03,1.111859E+04,3.886873E-01,9.804359E-01,1.454972E+04,1.518205E+04,9.512310E-01,1.338751E+00,6.257292E+03,7.705519E+03,4.090890E-01,6.794716E-01,1.365693E+04,2.546545E+04,8.928620E-01,2.245541E+00,1.365479E+04,1.259753E+04,8.927226E-01,1.110849E+00,6.664228E+03,1.160400E+04,4.356936E-01,1.023240E+00,6.663573E+03,5.907427E+03,4.356508E-01,5.209161E-01,1.058021E+04,1.909281E+04,7.470496E-01,1.683601E+00,3.449668E+03,2.509738E+03,2.255323E-01,2.213084E-01,3.448411E+03,3.900104E+03,2.254501E-01,3.439107E-01,2.588721E+03,2.128963E+03,1.692453E-01,1.877317E-01,1.205795E+03,8.797674E+02,7.883239E-02,7.757778E-02,2.588601E+03,4.534706E+03,1.692375E-01,3.998698E-01,6.374385E+03,5.968224E+03,4.167443E-01,5.262773E-01,2.948158E+03,2.973719E+03,1.927446E-01,2.622222E-01,5.878590E+03,9.475473E+03,3.843302E-01,8.355460E-01,5.878520E+03,4.967913E+03,3.843257E-01,4.380700E-01,2.799099E+03,4.296596E+03,1.829994E-01,3.788732E-01,2.799088E+03,2.307544E+03,1.829987E-01,2.034790E-01,4.821963E+03,6.392038E+03,3.404702E-01,5.636491E-01,1.370698E+03,7.961156E+02,8.961342E-02,7.020137E-02,1.370679E+03,1.496569E+03,8.961219E-02,1.319672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,6.317040E+02,1.844449E+03,4.460348E-02,1.626433E-01,3.490540E+03,4.541844E+03,2.464608E-01,4.004992E-01,1.123924E+03,2.780526E+03,7.935826E-02,2.451864E-01,5.965182E+02,1.186968E+03,4.211908E-02,1.046667E-01,1.367765E+03,5.378490E+03,9.657543E-02,4.742746E-01,5.484362E+02,1.840143E+03,3.872409E-02,2.163515E-01,6.477466E+03,1.818325E+04,4.573622E-01,1.603397E+00,4.827483E+03,1.431178E+04,3.408599E-01,1.262011E+00,3.748750E+03,9.676130E+03,2.646925E-01,8.532399E-01,5.497729E+03,1.448843E+04,3.881847E-01,1.277588E+00,5.807844E+03,5.600748E+03,3.797050E-01,4.938732E-01,2.603377E+03,2.930442E+03,1.702035E-01,2.584060E-01,5.781191E+03,1.144214E+04,3.779625E-01,1.008966E+00,1.414751E+04,1.547871E+04,9.249355E-01,1.364911E+00,6.063673E+03,7.867240E+03,3.964306E-01,6.937322E-01,1.332658E+04,2.584144E+04,8.712646E-01,2.278695E+00,1.332468E+04,1.297346E+04,8.711407E-01,1.143998E+00,6.510896E+03,1.177908E+04,4.256691E-01,1.038678E+00,6.510328E+03,6.086153E+03,4.256319E-01,5.366762E-01,1.005892E+04,1.909045E+04,7.102420E-01,1.683394E+00,3.364122E+03,2.830387E+03,2.199395E-01,2.495832E-01,3.362875E+03,4.295522E+03,2.198579E-01,3.787786E-01,2.512776E+03,2.247891E+03,1.642802E-01,1.982188E-01,1.166070E+03,9.696602E+02,7.623527E-02,8.550451E-02,2.512635E+03,4.652796E+03,1.642709E-01,4.102830E-01,6.185068E+03,6.245773E+03,4.043671E-01,5.507514E-01,2.848065E+03,3.104941E+03,1.862007E-01,2.737933E-01,5.725634E+03,9.750378E+03,3.743303E-01,8.597871E-01,5.725605E+03,5.252181E+03,3.743284E-01,4.631366E-01,2.729473E+03,4.420462E+03,1.784474E-01,3.897958E-01,2.729479E+03,2.437258E+03,1.784478E-01,2.149171E-01,4.597084E+03,6.442561E+03,3.245919E-01,5.681042E-01,1.335681E+03,9.190230E+02,8.732413E-02,8.103934E-02,1.335657E+03,1.614538E+03,8.732252E-02,1.423697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.989051E+02,1.813468E+03,4.228761E-02,1.599114E-01,3.315560E+03,4.395220E+03,2.341057E-01,3.875699E-01,1.081169E+03,2.736241E+03,7.633936E-02,2.412813E-01,5.722322E+02,1.167710E+03,4.040428E-02,1.029685E-01,1.310289E+03,5.320826E+03,9.251713E-02,4.691897E-01,5.186543E+02,1.807358E+03,3.662125E-02,2.124968E-01,6.262934E+03,1.795550E+04,4.422145E-01,1.583314E+00,4.670179E+03,1.415080E+04,3.297529E-01,1.247816E+00,3.644657E+03,9.600640E+03,2.573427E-01,8.465832E-01,5.342141E+03,1.440850E+04,3.771990E-01,1.270540E+00,5.665628E+03,5.750047E+03,3.704072E-01,5.070384E-01,2.532817E+03,3.032609E+03,1.655904E-01,2.674150E-01,5.639023E+03,1.165860E+04,3.686678E-01,1.028054E+00,1.379733E+04,1.578021E+04,9.020413E-01,1.391497E+00,5.894290E+03,8.063371E+03,3.853567E-01,7.110270E-01,1.303892E+04,2.606976E+04,8.524581E-01,2.298828E+00,1.303724E+04,1.335091E+04,8.523482E-01,1.177281E+00,6.377906E+03,1.188614E+04,4.169745E-01,1.048119E+00,6.377415E+03,6.262837E+03,4.169424E-01,5.522561E-01,9.608689E+03,1.909326E+04,6.784522E-01,1.683642E+00,3.291465E+03,3.159636E+03,2.151892E-01,2.786163E-01,3.290220E+03,4.663731E+03,2.151079E-01,4.112472E-01,2.448390E+03,2.367304E+03,1.600708E-01,2.087485E-01,1.132391E+03,1.063759E+03,7.403345E-02,9.380209E-02,2.448132E+03,4.741404E+03,1.600539E-01,4.180964E-01,6.023788E+03,6.518922E+03,3.938230E-01,5.748377E-01,2.762339E+03,3.237236E+03,1.805961E-01,2.854591E-01,5.595357E+03,9.970780E+03,3.658130E-01,8.792221E-01,5.595368E+03,5.535794E+03,3.658137E-01,4.881456E-01,2.670467E+03,4.519453E+03,1.745897E-01,3.985248E-01,2.670489E+03,2.565812E+03,1.745911E-01,2.262530E-01,4.407599E+03,6.499521E+03,3.112126E-01,5.731270E-01,1.306600E+03,1.046496E+03,8.542287E-02,9.227989E-02,1.306570E+03,1.727776E+03,8.542089E-02,1.523551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.717661E+02,1.789312E+03,4.037137E-02,1.577813E-01,3.170591E+03,4.273427E+03,2.238697E-01,3.768302E-01,1.045121E+03,2.694614E+03,7.379409E-02,2.376107E-01,5.520749E+02,1.153438E+03,3.898102E-02,1.017100E-01,1.262098E+03,5.271576E+03,8.911447E-02,4.648469E-01,4.938215E+02,1.781032E+03,3.486784E-02,2.094016E-01,6.079258E+03,1.777185E+04,4.292455E-01,1.567119E+00,4.535709E+03,1.400743E+04,3.202582E-01,1.235174E+00,3.556101E+03,9.537566E+03,2.510899E-01,8.410213E-01,5.209389E+03,1.433224E+04,3.678256E-01,1.263815E+00,5.541164E+03,5.898069E+03,3.622700E-01,5.200909E-01,2.471038E+03,3.119469E+03,1.615514E-01,2.750743E-01,5.514560E+03,1.179054E+04,3.605307E-01,1.039688E+00,1.348945E+04,1.608314E+04,8.819130E-01,1.418209E+00,5.744855E+03,8.284952E+03,3.755869E-01,7.305660E-01,1.278577E+04,2.616631E+04,8.359079E-01,2.307342E+00,1.278429E+04,1.372216E+04,8.358109E-01,1.210019E+00,6.261160E+03,1.193236E+04,4.093419E-01,1.052194E+00,6.260741E+03,6.434245E+03,4.093145E-01,5.673709E-01,9.216675E+03,1.910080E+04,6.507728E-01,1.684307E+00,3.228928E+03,3.491129E+03,2.111007E-01,3.078473E-01,3.227681E+03,5.001750E+03,2.110192E-01,4.410537E-01,2.393115E+03,2.485149E+03,1.564570E-01,2.191401E-01,1.103541E+03,1.160457E+03,7.214729E-02,1.023290E-01,2.392818E+03,4.803524E+03,1.564375E-01,4.235741E-01,5.885015E+03,6.785682E+03,3.847503E-01,5.983605E-01,2.688201E+03,3.369456E+03,1.757491E-01,2.971182E-01,5.482930E+03,1.014189E+04,3.584628E-01,8.943105E-01,5.482977E+03,5.814712E+03,3.584659E-01,5.127406E-01,2.619731E+03,4.595818E+03,1.712726E-01,4.052587E-01,2.619767E+03,2.691378E+03,1.712750E-01,2.373254E-01,4.246465E+03,6.561044E+03,2.998352E-01,5.785521E-01,1.282055E+03,1.175763E+03,8.381811E-02,1.036786E-01,1.282019E+03,1.832732E+03,8.381580E-02,1.616101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.490745E+02,1.770445E+03,3.876916E-02,1.561176E-01,3.049214E+03,4.177970E+03,2.152995E-01,3.684128E-01,1.014336E+03,2.653399E+03,7.162044E-02,2.339764E-01,5.351556E+02,1.142993E+03,3.778638E-02,1.007890E-01,1.221206E+03,5.227926E+03,8.622713E-02,4.609978E-01,4.728923E+02,1.759674E+03,3.339007E-02,2.068905E-01,5.920346E+03,1.762447E+04,4.180250E-01,1.554123E+00,4.419512E+03,1.387595E+04,3.120538E-01,1.223579E+00,3.479787E+03,9.483388E+03,2.457015E-01,8.362440E-01,5.094719E+03,1.427005E+04,3.597289E-01,1.258331E+00,5.431541E+03,6.044797E+03,3.551031E-01,5.330295E-01,2.416565E+03,3.222017E+03,1.579901E-01,2.841171E-01,5.404900E+03,1.182902E+04,3.533614E-01,1.043082E+00,1.321648E+04,1.638568E+04,8.640667E-01,1.444887E+00,5.612147E+03,8.512216E+03,3.669107E-01,7.506062E-01,1.256113E+04,2.612102E+04,8.212210E-01,2.303348E+00,1.256030E+04,1.409045E+04,8.211671E-01,1.242494E+00,6.157793E+03,1.191377E+04,4.025839E-01,1.050555E+00,6.157652E+03,6.602085E+03,4.025747E-01,5.821710E-01,8.872749E+03,1.910717E+04,6.264888E-01,1.684868E+00,3.174698E+03,3.819277E+03,2.075553E-01,3.367834E-01,3.173441E+03,5.304506E+03,2.074731E-01,4.677506E-01,2.345182E+03,2.601085E+03,1.533232E-01,2.293633E-01,1.078559E+03,1.257884E+03,7.051399E-02,1.109200E-01,2.344860E+03,4.836136E+03,1.533021E-01,4.264499E-01,5.764332E+03,7.046609E+03,3.768603E-01,6.213691E-01,2.623496E+03,3.501252E+03,1.715188E-01,3.087399E-01,5.384908E+03,1.025888E+04,3.520543E-01,9.046266E-01,5.384988E+03,6.089259E+03,3.520596E-01,5.369501E-01,2.575618E+03,4.647626E+03,1.683886E-01,4.098271E-01,2.575668E+03,2.814159E+03,1.683919E-01,2.481522E-01,4.108261E+03,6.624995E+03,2.900769E-01,5.841912E-01,1.261072E+03,1.304391E+03,8.244633E-02,1.150211E-01,1.261032E+03,1.928142E+03,8.244370E-02,1.700233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,5.299246E+02,1.755727E+03,3.741702E-02,1.548198E-01,2.946625E+03,4.105018E+03,2.080559E-01,3.619799E-01,9.877686E+02,2.611224E+03,6.974456E-02,2.302574E-01,5.207831E+02,1.135474E+03,3.677156E-02,1.001259E-01,1.186126E+03,5.187913E+03,8.375022E-02,4.574695E-01,4.550766E+02,1.742154E+03,3.213214E-02,2.048306E-01,5.781446E+03,1.750686E+04,4.082175E-01,1.543752E+00,4.318035E+03,1.375218E+04,3.048886E-01,1.212666E+00,3.413218E+03,9.435545E+03,2.410012E-01,8.320251E-01,4.994522E+03,1.421807E+04,3.526542E-01,1.253747E+00,5.334117E+03,6.189586E+03,3.487337E-01,5.457969E-01,2.368115E+03,3.394012E+03,1.548226E-01,2.992836E-01,5.307418E+03,1.177132E+04,3.469882E-01,1.037993E+00,1.297326E+04,1.668614E+04,8.481651E-01,1.471382E+00,5.493504E+03,8.739693E+03,3.591541E-01,7.706651E-01,1.236067E+04,2.593252E+04,8.081156E-01,2.286726E+00,1.236012E+04,1.445705E+04,8.080792E-01,1.274821E+00,6.065659E+03,1.182950E+04,3.965604E-01,1.043123E+00,6.065624E+03,6.766735E+03,3.965581E-01,5.966898E-01,8.568899E+03,1.910723E+04,6.050345E-01,1.684873E+00,3.127100E+03,4.139633E+03,2.044434E-01,3.650323E-01,3.125830E+03,5.567926E+03,2.043604E-01,4.909790E-01,2.303283E+03,2.714513E+03,1.505839E-01,2.393654E-01,1.056747E+03,1.354496E+03,6.908798E-02,1.194392E-01,2.302940E+03,4.838215E+03,1.505615E-01,4.266332E-01,5.658540E+03,7.301309E+03,3.699438E-01,6.438285E-01,2.566622E+03,3.632268E+03,1.678005E-01,3.202929E-01,5.298762E+03,1.032029E+04,3.464223E-01,9.100420E-01,5.298873E+03,6.359081E+03,3.464295E-01,5.607430E-01,2.536939E+03,4.674156E+03,1.658599E-01,4.121665E-01,2.537001E+03,2.933925E+03,1.658640E-01,2.587131E-01,3.988795E+03,6.689386E+03,2.816416E-01,5.898692E-01,1.242950E+03,1.430444E+03,8.126156E-02,1.261363E-01,1.242906E+03,2.012500E+03,8.125864E-02,1.774620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,5.135965E+02,1.744161E+03,3.626413E-02,1.537999E-01,2.859014E+03,4.049608E+03,2.018698E-01,3.570940E-01,9.645817E+02,2.567323E+03,6.810738E-02,2.263862E-01,5.084385E+02,1.130102E+03,3.589993E-02,9.965224E-02,1.155702E+03,5.150188E+03,8.160206E-02,4.541429E-01,4.397586E+02,1.727678E+03,3.105056E-02,2.031286E-01,5.658884E+03,1.741275E+04,3.995636E-01,1.535454E+00,4.228548E+03,1.363345E+04,2.985702E-01,1.202196E+00,3.354530E+03,9.392076E+03,2.368573E-01,8.281920E-01,4.906072E+03,1.416671E+04,3.464089E-01,1.249219E+00,5.246924E+03,6.331685E+03,3.430332E-01,5.583272E-01,2.324718E+03,3.646204E+03,1.519853E-01,3.215218E-01,5.220156E+03,1.162138E+04,3.412831E-01,1.024772E+00,1.275474E+04,1.697756E+04,8.338791E-01,1.497079E+00,5.386776E+03,8.969673E+03,3.521764E-01,7.909446E-01,1.218030E+04,2.560617E+04,7.963229E-01,2.257949E+00,1.217995E+04,1.482155E+04,7.963000E-01,1.306963E+00,5.982831E+03,1.168179E+04,3.911453E-01,1.030099E+00,5.982876E+03,6.927928E+03,3.911482E-01,6.109038E-01,8.298421E+03,1.909867E+04,5.859366E-01,1.684118E+00,3.084966E+03,4.448298E+03,2.016888E-01,3.922503E-01,3.083681E+03,5.789764E+03,2.016048E-01,5.105406E-01,2.266224E+03,2.824846E+03,1.481611E-01,2.490945E-01,1.037529E+03,1.449037E+03,6.783155E-02,1.277759E-01,2.265962E+03,4.810551E+03,1.481440E-01,4.241938E-01,5.564927E+03,7.549075E+03,3.638236E-01,6.656764E-01,2.516184E+03,3.762082E+03,1.645030E-01,3.317399E-01,5.222131E+03,1.032758E+04,3.414123E-01,9.106848E-01,5.222267E+03,6.623360E+03,3.414212E-01,5.840470E-01,2.502588E+03,4.676003E+03,1.636141E-01,4.123293E-01,2.502661E+03,3.050276E+03,1.636189E-01,2.689729E-01,3.884586E+03,6.752759E+03,2.742836E-01,5.954574E-01,1.227063E+03,1.552345E+03,8.022288E-02,1.368856E-01,1.227015E+03,2.084576E+03,8.021971E-02,1.838176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.995533E+02,1.735136E+03,3.527256E-02,1.530041E-01,2.783540E+03,4.008422E+03,1.965407E-01,3.534621E-01,9.441711E+02,2.521539E+03,6.666622E-02,2.223490E-01,4.977367E+02,1.126463E+03,3.514430E-02,9.933138E-02,1.129085E+03,5.113961E+03,7.972267E-02,4.509484E-01,4.264762E+02,1.715661E+03,3.011272E-02,2.017157E-01,5.549969E+03,1.733871E+04,3.918733E-01,1.528925E+00,4.149058E+03,1.351818E+04,2.929575E-01,1.192032E+00,3.302338E+03,9.351606E+03,2.331722E-01,8.246235E-01,4.827334E+03,1.411306E+04,3.408494E-01,1.244488E+00,5.168490E+03,6.470415E+03,3.379053E-01,5.705604E-01,2.285645E+03,3.923563E+03,1.494308E-01,3.459793E-01,5.141649E+03,1.138953E+04,3.361505E-01,1.004328E+00,1.255743E+04,1.726084E+04,8.209795E-01,1.522059E+00,5.290349E+03,9.201634E+03,3.458722E-01,8.113989E-01,1.201718E+04,2.515617E+04,7.856587E-01,2.218268E+00,1.201701E+04,1.518250E+04,7.856474E-01,1.338791E+00,5.907992E+03,1.147707E+04,3.862525E-01,1.012047E+00,5.908105E+03,7.085170E+03,3.862599E-01,6.247694E-01,8.056349E+03,1.907949E+04,5.688443E-01,1.682427E+00,3.047433E+03,4.738896E+03,1.992350E-01,4.178752E-01,3.046129E+03,5.966063E+03,1.991497E-01,5.260867E-01,2.233357E+03,2.931491E+03,1.460123E-01,2.584985E-01,1.020477E+03,1.539263E+03,6.671673E-02,1.357320E-01,2.233100E+03,4.755893E+03,1.459956E-01,4.193740E-01,5.481536E+03,7.788790E+03,3.583717E-01,6.868145E-01,2.471237E+03,3.889999E+03,1.615644E-01,3.430196E-01,5.153823E+03,1.028534E+04,3.369464E-01,9.069600E-01,5.153981E+03,6.880767E+03,3.369568E-01,6.067451E-01,2.472027E+03,4.655254E+03,1.616161E-01,4.104997E-01,2.472110E+03,3.162698E+03,1.616215E-01,2.788863E-01,3.793144E+03,6.813611E+03,2.678271E-01,6.008233E-01,1.213093E+03,1.667614E+03,7.930954E-02,1.470500E-01,1.213041E+03,2.145562E+03,7.930616E-02,1.891954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.873812E+02,1.728138E+03,3.441311E-02,1.523870E-01,2.718006E+03,3.978436E+03,1.919135E-01,3.508180E-01,9.260773E+02,2.474374E+03,6.538865E-02,2.181900E-01,4.883669E+02,1.124194E+03,3.448271E-02,9.913128E-02,1.105614E+03,5.078973E+03,7.806543E-02,4.478632E-01,4.148726E+02,1.705650E+03,2.929340E-02,2.005387E-01,5.452494E+03,1.728158E+04,3.849908E-01,1.523887E+00,4.077927E+03,1.340626E+04,2.879351E-01,1.182162E+00,3.255581E+03,9.313631E+03,2.298707E-01,8.212748E-01,4.756758E+03,1.405685E+04,3.358661E-01,1.239531E+00,5.097398E+03,6.605192E+03,3.332575E-01,5.824450E-01,2.250224E+03,4.204978E+03,1.471151E-01,3.707944E-01,5.070489E+03,1.109306E+04,3.314982E-01,9.781845E-01,1.237858E+04,1.753523E+04,8.092865E-01,1.546255E+00,5.202831E+03,9.426943E+03,3.401505E-01,8.312666E-01,1.186900E+04,2.460835E+04,7.759712E-01,2.169961E+00,1.186851E+04,1.553783E+04,7.759390E-01,1.370124E+00,5.839993E+03,1.122717E+04,3.818068E-01,9.900102E-01,5.839954E+03,7.237912E+03,3.818043E-01,6.382382E-01,7.838625E+03,1.905115E+04,5.534712E-01,1.679928E+00,3.013631E+03,5.010490E+03,1.970251E-01,4.418244E-01,3.012311E+03,6.104477E+03,1.969387E-01,5.382920E-01,2.204106E+03,3.033942E+03,1.441000E-01,2.675326E-01,1.005311E+03,1.624816E+03,6.572517E-02,1.432761E-01,2.203844E+03,4.679517E+03,1.440829E-01,4.126392E-01,5.407099E+03,8.019334E+03,3.535051E-01,7.071438E-01,2.431075E+03,4.015209E+03,1.589387E-01,3.540606E-01,5.092754E+03,1.020257E+04,3.329539E-01,8.996615E-01,5.092933E+03,7.129851E+03,3.329656E-01,6.287094E-01,2.444761E+03,4.616021E+03,1.598335E-01,4.070401E-01,2.444852E+03,3.270706E+03,1.598394E-01,2.884104E-01,3.712473E+03,6.871047E+03,2.621311E-01,6.058880E-01,1.200753E+03,1.775746E+03,7.850276E-02,1.565850E-01,1.200698E+03,2.195549E+03,7.849919E-02,1.936032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.767454E+02,1.722758E+03,3.366213E-02,1.519125E-01,2.660650E+03,3.957562E+03,1.878637E-01,3.489773E-01,9.099197E+02,2.427131E+03,6.424779E-02,2.140241E-01,4.801164E+02,1.123001E+03,3.390016E-02,9.902609E-02,1.084780E+03,5.045545E+03,7.659437E-02,4.449155E-01,4.046664E+02,1.697288E+03,2.857277E-02,1.995556E-01,5.364898E+03,1.723866E+04,3.788058E-01,1.520103E+00,4.014016E+03,1.329929E+04,2.834224E-01,1.172730E+00,3.213525E+03,9.278888E+03,2.269012E-01,8.182111E-01,4.693242E+03,1.400012E+04,3.313814E-01,1.234529E+00,5.032925E+03,6.735545E+03,3.290424E-01,5.939395E-01,2.218072E+03,4.456754E+03,1.450131E-01,3.929960E-01,5.005953E+03,1.075682E+04,3.272790E-01,9.485353E-01,1.221542E+04,1.779963E+04,7.986192E-01,1.569569E+00,5.123223E+03,9.631122E+03,3.349459E-01,8.492711E-01,1.173364E+04,2.400397E+04,7.671215E-01,2.116667E+00,1.173320E+04,1.588523E+04,7.670924E-01,1.400757E+00,5.777934E+03,1.095081E+04,3.777496E-01,9.656413E-01,5.777907E+03,7.385660E+03,3.777478E-01,6.512666E-01,7.641926E+03,1.901637E+04,5.395827E-01,1.676861E+00,2.983213E+03,5.261597E+03,1.950364E-01,4.639670E-01,2.981875E+03,6.214243E+03,1.949489E-01,5.479712E-01,2.177980E+03,3.131800E+03,1.423919E-01,2.761617E-01,9.917738E+02,1.705143E+03,6.484015E-02,1.503593E-01,2.177712E+03,4.589699E+03,1.423744E-01,4.047191E-01,5.340430E+03,8.239743E+03,3.491464E-01,7.265795E-01,2.395070E+03,4.136865E+03,1.565848E-01,3.647883E-01,5.037984E+03,1.009377E+04,3.293731E-01,8.900677E-01,5.038182E+03,7.369217E+03,3.293860E-01,6.498166E-01,2.420363E+03,4.564881E+03,1.582384E-01,4.025306E-01,2.420461E+03,3.373898E+03,1.582448E-01,2.975099E-01,3.640955E+03,6.924769E+03,2.570813E-01,6.106253E-01,1.189806E+03,1.876156E+03,7.778707E-02,1.654392E-01,1.189748E+03,2.236322E+03,7.778333E-02,1.971986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
