17:45:00,3.885473E+02,1.905396E+03,2.743463E-02,1.680176E-01,2.178049E+03,3.865424E+03,1.537881E-01,3.408526E-01,7.606872E+02,2.018546E+03,5.371075E-02,1.779951E-01,4.085283E+02,1.512798E+03,2.884545E-02,1.333983E-01,8.973430E+02,5.040052E+03,6.335977E-02,4.444312E-01,3.164838E+02,1.684626E+03,2.234635E-02,1.980669E-01,4.519454E+03,1.803684E+04,3.191105E-01,1.590486E+00,3.398346E+03,1.246413E+04,2.399511E-01,1.099085E+00,2.809423E+03,9.599600E+03,1.983683E-01,8.464915E-01,4.078669E+03,1.469408E+04,2.879874E-01,1.295722E+00,4.389480E+03,1.158154E+04,2.869753E-01,1.021259E+00,1.891204E+03,3.268879E+03,1.236430E-01,2.882493E-01,4.362416E+03,7.412216E+03,2.852059E-01,6.536083E-01,1.053397E+04,1.890154E+04,6.886896E-01,1.666735E+00,4.301297E+03,9.250139E+03,2.812100E-01,8.156761E-01,1.034444E+04,1.737598E+04,6.762982E-01,1.532212E+00,1.034505E+04,3.040980E+04,6.763381E-01,2.681532E+00,5.154717E+03,8.153704E+03,3.370049E-01,7.189925E-01,5.155139E+03,1.393258E+04,3.370325E-01,1.228573E+00,5.649691E+03,1.943011E+04,3.989145E-01,1.713344E+00,2.700223E+03,4.392291E+03,1.765351E-01,3.873117E-01,2.698588E+03,3.537250E+03,1.764282E-01,3.119143E-01,1.949537E+03,5.808738E+03,1.274567E-01,5.122138E-01,8.737268E+02,1.185067E+03,5.712248E-02,1.044991E-01,1.949186E+03,3.331268E+03,1.274338E-01,2.937508E-01,4.743342E+03,8.675815E+03,3.101100E-01,7.650323E-01,2.070109E+03,4.273479E+03,1.353395E-01,3.768349E-01,4.549192E+03,7.763074E+03,2.974169E-01,6.845468E-01,4.549563E+03,1.233030E+04,2.974412E-01,1.087284E+00,2.209051E+03,3.596979E+03,1.444232E-01,3.171811E-01,2.209224E+03,5.612200E+03,1.444345E-01,4.948831E-01,3.025839E+03,7.399426E+03,2.136491E-01,6.524804E-01,1.098646E+03,1.499788E+03,7.182727E-02,1.322511E-01,1.098565E+03,1.484113E+03,7.182191E-02,1.308689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.878407E+02,1.899684E+03,2.738473E-02,1.675139E-01,2.174052E+03,3.833976E+03,1.535059E-01,3.380795E-01,7.593785E+02,2.009207E+03,5.361835E-02,1.771716E-01,4.079330E+02,1.504770E+03,2.880342E-02,1.326904E-01,8.957390E+02,5.021862E+03,6.324652E-02,4.428272E-01,3.157445E+02,1.684210E+03,2.229415E-02,1.980179E-01,4.511467E+03,1.800571E+04,3.185465E-01,1.587741E+00,3.392571E+03,1.245425E+04,2.395433E-01,1.098214E+00,2.805743E+03,9.572121E+03,1.981084E-01,8.440684E-01,4.072963E+03,1.464212E+04,2.875846E-01,1.291140E+00,4.383110E+03,1.209666E+04,2.865588E-01,1.066682E+00,1.887763E+03,3.160424E+03,1.234181E-01,2.786857E-01,4.356062E+03,7.289909E+03,2.847904E-01,6.428233E-01,1.051632E+04,1.880759E+04,6.875357E-01,1.658451E+00,4.292358E+03,9.123321E+03,2.806256E-01,8.044933E-01,1.033027E+04,1.707418E+04,6.753720E-01,1.505599E+00,1.033089E+04,3.013616E+04,6.754124E-01,2.657403E+00,5.148698E+03,8.069908E+03,3.366114E-01,7.116034E-01,5.149125E+03,1.386230E+04,3.366393E-01,1.222376E+00,5.628323E+03,1.934518E+04,3.974058E-01,1.705855E+00,2.697799E+03,3.994209E+03,1.763766E-01,3.522089E-01,2.696162E+03,3.330405E+03,1.762696E-01,2.936747E-01,1.947848E+03,5.705122E+03,1.273463E-01,5.030769E-01,8.728475E+02,1.130736E+03,5.706499E-02,9.970818E-02,1.947497E+03,3.238121E+03,1.273234E-01,2.855371E-01,4.738694E+03,8.550653E+03,3.098061E-01,7.539955E-01,2.067510E+03,4.169472E+03,1.351696E-01,3.676635E-01,4.545500E+03,7.544014E+03,2.971755E-01,6.652302E-01,4.545872E+03,1.209208E+04,2.971999E-01,1.066278E+00,2.207572E+03,3.518459E+03,1.443266E-01,3.102573E-01,2.207745E+03,5.526046E+03,1.443379E-01,4.872860E-01,3.021148E+03,7.309253E+03,2.133179E-01,6.445290E-01,1.098042E+03,1.351761E+03,7.178773E-02,1.191981E-01,1.097960E+03,1.417570E+03,7.178236E-02,1.250012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.871999E+02,1.877552E+03,2.733949E-02,1.655623E-01,2.170422E+03,3.802200E+03,1.532496E-01,3.352775E-01,7.581891E+02,1.999045E+03,5.353437E-02,1.762756E-01,4.073930E+02,1.490678E+03,2.876528E-02,1.314478E-01,8.942823E+02,4.988531E+03,6.314366E-02,4.398880E-01,3.150731E+02,1.683303E+03,2.224674E-02,1.979113E-01,4.504172E+03,1.796275E+04,3.180315E-01,1.583953E+00,3.387300E+03,1.244625E+04,2.391712E-01,1.097509E+00,2.802392E+03,9.473373E+03,1.978718E-01,8.353608E-01,4.067760E+03,1.457020E+04,2.872172E-01,1.284798E+00,4.377274E+03,1.268850E+04,2.861772E-01,1.118870E+00,1.884599E+03,3.058520E+03,1.232112E-01,2.696999E-01,4.350241E+03,7.158063E+03,2.844099E-01,6.311971E-01,1.050010E+04,1.872761E+04,6.864752E-01,1.651399E+00,4.284118E+03,8.989011E+03,2.800869E-01,7.926499E-01,1.031728E+04,1.675391E+04,6.745224E-01,1.477358E+00,1.031790E+04,2.966874E+04,6.745632E-01,2.616186E+00,5.143195E+03,7.986579E+03,3.362516E-01,7.042555E-01,5.143626E+03,1.371686E+04,3.362798E-01,1.209551E+00,5.608690E+03,1.921850E+04,3.960195E-01,1.694685E+00,2.695596E+03,3.676927E+03,1.762326E-01,3.242310E-01,2.693955E+03,3.146878E+03,1.761253E-01,2.774913E-01,1.946327E+03,5.562422E+03,1.272469E-01,4.904936E-01,8.720562E+02,1.080308E+03,5.701326E-02,9.526140E-02,1.945975E+03,3.138942E+03,1.272239E-01,2.767915E-01,4.734495E+03,8.424929E+03,3.095316E-01,7.429091E-01,2.065160E+03,4.058327E+03,1.350160E-01,3.578627E-01,4.542172E+03,7.311473E+03,2.969579E-01,6.447248E-01,4.542545E+03,1.177984E+04,2.969823E-01,1.038745E+00,2.206246E+03,3.437310E+03,1.442399E-01,3.031015E-01,2.206420E+03,5.410796E+03,1.442513E-01,4.771233E-01,3.016921E+03,7.204024E+03,2.130194E-01,6.352499E-01,1.097500E+03,1.234393E+03,7.175235E-02,1.088486E-01,1.097418E+03,1.350912E+03,7.174696E-02,1.191232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.866184E+02,1.847902E+03,2.729843E-02,1.629477E-01,2.167122E+03,3.771359E+03,1.530166E-01,3.325579E-01,7.571066E+02,1.988085E+03,5.345793E-02,1.753091E-01,4.069025E+02,1.469918E+03,2.873065E-02,1.296172E-01,8.929578E+02,4.946952E+03,6.305014E-02,4.362216E-01,3.144626E+02,1.681883E+03,2.220364E-02,1.977443E-01,4.497500E+03,1.790380E+04,3.175604E-01,1.578755E+00,3.382482E+03,1.243884E+04,2.388310E-01,1.096856E+00,2.799335E+03,9.345773E+03,1.976560E-01,8.241091E-01,4.063008E+03,1.447794E+04,2.868817E-01,1.276663E+00,4.371918E+03,1.262498E+04,2.858271E-01,1.113269E+00,1.881686E+03,2.963149E+03,1.230208E-01,2.612901E-01,4.344900E+03,7.018919E+03,2.840607E-01,6.189274E-01,1.048517E+04,1.864477E+04,6.854988E-01,1.644094E+00,4.276510E+03,8.848380E+03,2.795895E-01,7.802490E-01,1.030533E+04,1.642110E+04,6.737417E-01,1.448010E+00,1.030596E+04,2.898079E+04,6.737828E-01,2.555522E+00,5.138154E+03,7.900181E+03,3.359221E-01,6.966370E-01,5.138589E+03,1.347767E+04,3.359505E-01,1.188459E+00,5.590640E+03,1.906202E+04,3.947450E-01,1.680886E+00,2.693591E+03,3.425053E+03,1.761015E-01,3.020208E-01,2.691947E+03,2.984772E+03,1.759940E-01,2.631968E-01,1.944955E+03,5.369044E+03,1.271572E-01,4.734416E-01,8.713425E+02,1.034073E+03,5.696660E-02,9.118441E-02,1.944603E+03,3.034869E+03,1.271342E-01,2.676144E-01,4.730694E+03,8.290688E+03,3.092831E-01,7.310718E-01,2.063032E+03,3.940597E+03,1.348768E-01,3.474814E-01,4.539164E+03,7.068165E+03,2.967613E-01,6.232699E-01,4.539538E+03,1.138485E+04,2.967857E-01,1.003914E+00,2.205055E+03,3.352296E+03,1.441620E-01,2.956050E-01,2.205229E+03,5.259832E+03,1.441734E-01,4.638113E-01,3.013108E+03,7.086159E+03,2.127502E-01,6.248566E-01,1.097015E+03,1.141685E+03,7.172062E-02,1.006737E-01,1.096933E+03,1.285785E+03,7.171523E-02,1.133804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.860804E+02,1.812946E+03,2.726044E-02,1.598653E-01,2.164064E+03,3.741659E+03,1.528006E-01,3.299390E-01,7.561005E+02,1.976162E+03,5.338689E-02,1.742577E-01,4.064482E+02,1.441801E+03,2.869858E-02,1.271378E-01,8.917284E+02,4.903526E+03,6.296333E-02,4.323923E-01,3.138961E+02,1.679933E+03,2.216364E-02,1.975150E-01,4.491259E+03,1.783081E+04,3.171197E-01,1.572318E+00,3.377979E+03,1.242801E+04,2.385130E-01,1.095901E+00,2.796486E+03,9.198732E+03,1.974548E-01,8.111430E-01,4.058572E+03,1.436330E+04,2.865685E-01,1.266554E+00,4.366903E+03,1.224296E+04,2.854993E-01,1.079582E+00,1.878948E+03,2.872306E+03,1.228418E-01,2.532796E-01,4.339900E+03,6.871141E+03,2.837339E-01,6.058963E-01,1.047113E+04,1.852977E+04,6.845812E-01,1.633952E+00,4.269328E+03,8.702817E+03,2.791200E-01,7.674133E-01,1.029413E+04,1.607028E+04,6.730091E-01,1.417075E+00,1.029476E+04,2.805006E+04,6.730506E-01,2.473451E+00,5.133443E+03,7.799754E+03,3.356140E-01,6.877813E-01,5.133882E+03,1.312434E+04,3.356427E-01,1.157302E+00,5.573721E+03,1.889294E+04,3.935504E-01,1.665977E+00,2.691731E+03,3.206794E+03,1.759799E-01,2.827746E-01,2.690084E+03,2.836215E+03,1.758722E-01,2.500970E-01,1.943673E+03,5.111526E+03,1.270734E-01,4.507337E-01,8.706787E+02,9.912776E+02,5.692320E-02,8.741073E-02,1.943321E+03,2.925491E+03,1.270504E-01,2.579694E-01,4.727128E+03,8.134085E+03,3.090500E-01,7.172626E-01,2.061031E+03,3.816298E+03,1.347460E-01,3.365207E-01,4.536346E+03,6.812849E+03,2.965771E-01,6.007562E-01,4.536721E+03,1.089946E+04,2.966016E-01,9.611131E-01,2.203949E+03,3.259451E+03,1.440897E-01,2.874180E-01,2.204124E+03,5.066327E+03,1.441011E-01,4.467481E-01,3.009575E+03,6.961591E+03,2.125007E-01,6.138722E-01,1.096568E+03,1.061751E+03,7.169135E-02,9.362505E-02,1.096485E+03,1.223850E+03,7.168595E-02,1.079189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.855810E+02,1.778983E+03,2.722518E-02,1.568705E-01,2.161221E+03,3.710846E+03,1.525999E-01,3.272219E-01,7.551636E+02,1.963200E+03,5.332074E-02,1.731147E-01,4.060263E+02,1.405238E+03,2.866878E-02,1.239137E-01,8.905848E+02,4.862202E+03,6.288259E-02,4.287483E-01,3.133693E+02,1.677428E+03,2.212644E-02,1.972205E-01,4.485420E+03,1.774403E+04,3.167074E-01,1.564666E+00,3.373768E+03,1.240896E+04,2.382157E-01,1.094221E+00,2.793828E+03,9.034220E+03,1.972671E-01,7.966364E-01,4.054427E+03,1.422402E+04,2.862758E-01,1.254272E+00,4.362198E+03,1.152866E+04,2.851916E-01,1.016596E+00,1.876369E+03,2.784830E+03,1.226732E-01,2.455660E-01,4.335210E+03,6.713231E+03,2.834272E-01,5.919718E-01,1.045792E+04,1.833942E+04,6.837175E-01,1.617168E+00,4.262535E+03,8.552964E+03,2.786759E-01,7.541993E-01,1.028360E+04,1.569541E+04,6.723208E-01,1.384019E+00,1.028424E+04,2.684757E+04,6.723625E-01,2.367415E+00,5.129028E+03,7.670753E+03,3.353254E-01,6.764060E-01,5.129470E+03,1.263024E+04,3.353543E-01,1.113733E+00,5.557809E+03,1.871385E+04,3.924269E-01,1.650185E+00,2.689999E+03,3.011041E+03,1.758667E-01,2.655132E-01,2.688350E+03,2.697748E+03,1.757588E-01,2.378871E-01,1.942482E+03,4.737063E+03,1.269955E-01,4.177136E-01,8.700615E+02,9.513524E+02,5.688285E-02,8.389013E-02,1.942129E+03,2.810379E+03,1.269724E-01,2.478188E-01,4.723801E+03,7.937096E+03,3.088325E-01,6.998921E-01,2.059160E+03,3.685620E+03,1.346237E-01,3.249975E-01,4.533720E+03,6.544037E+03,2.964054E-01,5.770523E-01,4.534097E+03,1.031438E+04,2.964300E-01,9.095206E-01,2.202924E+03,3.153579E+03,1.440227E-01,2.780822E-01,2.203099E+03,4.821130E+03,1.440341E-01,4.251266E-01,3.006299E+03,6.833395E+03,2.122694E-01,6.025679E-01,1.096154E+03,9.905573E+02,7.166434E-02,8.734721E-02,1.096072E+03,1.165901E+03,7.165893E-02,1.028090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.851187E+02,1.755447E+03,2.719254E-02,1.547951E-01,2.158584E+03,3.680397E+03,1.524138E-01,3.245369E-01,7.542947E+02,1.949551E+03,5.325939E-02,1.719112E-01,4.056353E+02,1.359857E+03,2.864118E-02,1.199121E-01,8.895250E+02,4.828369E+03,6.280776E-02,4.257649E-01,3.128809E+02,1.674321E+03,2.209195E-02,1.968552E-01,4.479985E+03,1.763037E+04,3.163237E-01,1.554644E+00,3.369850E+03,1.237627E+04,2.379391E-01,1.091338E+00,2.791359E+03,8.921862E+03,1.970929E-01,7.867287E-01,4.050575E+03,1.405827E+04,2.860038E-01,1.239657E+00,4.357801E+03,1.065189E+04,2.849042E-01,9.392825E-01,1.873947E+03,2.704950E+03,1.225148E-01,2.385222E-01,4.330827E+03,6.556798E+03,2.831407E-01,5.781776E-01,1.044554E+04,1.804368E+04,6.829083E-01,1.591089E+00,4.256140E+03,8.413141E+03,2.782578E-01,7.418697E-01,1.027375E+04,1.532169E+04,6.716769E-01,1.351065E+00,1.027439E+04,2.534130E+04,6.717189E-01,2.234593E+00,5.124909E+03,7.505764E+03,3.350561E-01,6.618573E-01,5.125355E+03,1.196000E+04,3.350852E-01,1.054632E+00,5.542869E+03,1.852725E+04,3.913720E-01,1.633731E+00,2.688392E+03,2.838707E+03,1.757616E-01,2.503168E-01,2.686740E+03,2.572911E+03,1.756536E-01,2.268790E-01,1.941384E+03,4.307174E+03,1.269237E-01,3.798060E-01,8.694919E+02,9.154334E+02,5.684561E-02,8.072280E-02,1.941031E+03,2.694027E+03,1.269006E-01,2.375590E-01,4.720727E+03,7.681315E+03,3.086315E-01,6.773374E-01,2.057428E+03,3.553852E+03,1.345104E-01,3.133783E-01,4.531299E+03,6.271903E+03,2.962471E-01,5.530556E-01,4.531676E+03,9.618386E+03,2.962717E-01,8.481480E-01,2.201982E+03,3.032139E+03,1.439611E-01,2.673737E-01,2.202157E+03,4.511683E+03,1.439726E-01,3.978397E-01,3.003275E+03,6.704151E+03,2.120558E-01,5.911712E-01,1.095776E+03,9.282594E+02,7.163957E-02,8.185379E-02,1.095693E+03,1.114484E+03,7.163415E-02,9.827507E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.846911E+02,1.734485E+03,2.716235E-02,1.529466E-01,2.156141E+03,3.648987E+03,1.522413E-01,3.217672E-01,7.534902E+02,1.935137E+03,5.320258E-02,1.706401E-01,4.052736E+02,1.309580E+03,2.861564E-02,1.154786E-01,8.885445E+02,4.795805E+03,6.273853E-02,4.228935E-01,3.124287E+02,1.670563E+03,2.206003E-02,1.964134E-01,4.474939E+03,1.749103E+04,3.159674E-01,1.542357E+00,3.366214E+03,1.232228E+04,2.376823E-01,1.086578E+00,2.789073E+03,8.819554E+03,1.969314E-01,7.777072E-01,4.047003E+03,1.386096E+04,2.857516E-01,1.222257E+00,4.353700E+03,9.751760E+03,2.846360E-01,8.599089E-01,1.871676E+03,2.632025E+03,1.223663E-01,2.320916E-01,4.326740E+03,6.400064E+03,2.828734E-01,5.643568E-01,1.043397E+04,1.763859E+04,6.821515E-01,1.555368E+00,4.250129E+03,8.282479E+03,2.778648E-01,7.303480E-01,1.026456E+04,1.494286E+04,6.710761E-01,1.317660E+00,1.026521E+04,2.355345E+04,6.711183E-01,2.076940E+00,5.121074E+03,7.288229E+03,3.348054E-01,6.426751E-01,5.121522E+03,1.110766E+04,3.348347E-01,9.794717E-01,5.528848E+03,1.832885E+04,3.903820E-01,1.616236E+00,2.686903E+03,2.686640E+03,1.756642E-01,2.369075E-01,2.685249E+03,2.460286E+03,1.755561E-01,2.169477E-01,1.940375E+03,3.876902E+03,1.268578E-01,3.418647E-01,8.689676E+02,8.829991E+02,5.681133E-02,7.786274E-02,1.940021E+03,2.576144E+03,1.268346E-01,2.271640E-01,4.717896E+03,7.348204E+03,3.084464E-01,6.479637E-01,2.055827E+03,3.421586E+03,1.344058E-01,3.017151E-01,4.529073E+03,5.995338E+03,2.961015E-01,5.286681E-01,4.529450E+03,8.821762E+03,2.961262E-01,7.779019E-01,2.201119E+03,2.889769E+03,1.439047E-01,2.548195E-01,2.201294E+03,4.137206E+03,1.439161E-01,3.648183E-01,3.000486E+03,6.573582E+03,2.118589E-01,5.796576E-01,1.095429E+03,8.735595E+02,7.161691E-02,7.703036E-02,1.095346E+03,1.068380E+03,7.161149E-02,9.420963E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.842960E+02,1.715136E+03,2.713445E-02,1.512405E-01,2.153880E+03,3.615531E+03,1.520816E-01,3.188170E-01,7.527463E+02,1.920555E+03,5.315006E-02,1.693543E-01,4.049393E+02,1.260107E+03,2.859203E-02,1.111161E-01,8.876384E+02,4.764418E+03,6.267455E-02,4.201257E-01,3.120105E+02,1.666162E+03,2.203050E-02,1.958959E-01,4.470259E+03,1.733579E+04,3.156370E-01,1.528667E+00,3.362844E+03,1.225438E+04,2.374444E-01,1.080590E+00,2.786959E+03,8.718003E+03,1.967821E-01,7.687524E-01,4.043696E+03,1.365278E+04,2.855181E-01,1.203900E+00,4.349878E+03,8.923196E+03,2.843862E-01,7.868463E-01,1.869547E+03,2.565486E+03,1.222272E-01,2.262242E-01,4.322931E+03,6.249377E+03,2.826244E-01,5.510693E-01,1.042315E+04,1.718365E+04,6.814443E-01,1.515252E+00,4.244484E+03,8.160800E+03,2.774957E-01,7.196183E-01,1.025599E+04,1.457573E+04,6.705158E-01,1.285286E+00,1.025664E+04,2.178368E+04,6.705583E-01,1.920882E+00,5.117507E+03,7.049421E+03,3.345722E-01,6.216170E-01,5.117958E+03,1.023290E+04,3.346017E-01,9.023360E-01,5.515695E+03,1.811153E+04,3.894533E-01,1.597072E+00,2.685524E+03,2.552109E+03,1.755741E-01,2.250446E-01,2.683867E+03,2.358585E+03,1.754658E-01,2.079797E-01,1.939449E+03,3.482832E+03,1.267972E-01,3.071157E-01,8.684856E+02,8.536326E+02,5.677982E-02,7.527321E-02,1.939095E+03,2.460207E+03,1.267741E-01,2.169407E-01,4.715292E+03,6.980798E+03,3.082762E-01,6.155659E-01,2.054352E+03,3.290783E+03,1.343093E-01,2.901808E-01,4.527029E+03,5.722961E+03,2.959679E-01,5.046500E-01,4.527407E+03,8.039303E+03,2.959927E-01,7.089047E-01,2.200329E+03,2.739876E+03,1.438530E-01,2.416019E-01,2.200505E+03,3.758603E+03,1.438645E-01,3.314332E-01,2.997915E+03,6.440238E+03,2.116774E-01,5.678994E-01,1.095112E+03,8.253516E+02,7.159621E-02,7.277940E-02,1.095029E+03,1.026975E+03,7.159078E-02,9.055856E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.839312E+02,1.697605E+03,2.710869E-02,1.496946E-01,2.151787E+03,3.580414E+03,1.519338E-01,3.157205E-01,7.520593E+02,1.906222E+03,5.310155E-02,1.680904E-01,4.046306E+02,1.215426E+03,2.857024E-02,1.071761E-01,8.868020E+02,4.734861E+03,6.261549E-02,4.175195E-01,3.116240E+02,1.661230E+03,2.200321E-02,1.953160E-01,4.465925E+03,1.717099E+04,3.153309E-01,1.514136E+00,3.359724E+03,1.217756E+04,2.372240E-01,1.073816E+00,2.785006E+03,8.619072E+03,1.966442E-01,7.600287E-01,4.040637E+03,1.344510E+04,2.853021E-01,1.185587E+00,4.346318E+03,8.349698E+03,2.841534E-01,7.362753E-01,1.867554E+03,2.504858E+03,1.220969E-01,2.208780E-01,4.319384E+03,6.108791E+03,2.823925E-01,5.386724E-01,1.041305E+04,1.672819E+04,6.807838E-01,1.475090E+00,4.239184E+03,8.048067E+03,2.771492E-01,7.096776E-01,1.024801E+04,1.423185E+04,6.699938E-01,1.254963E+00,1.024866E+04,2.018057E+04,6.700365E-01,1.779520E+00,5.114192E+03,6.810202E+03,3.343555E-01,6.005227E-01,5.114646E+03,9.420763E+03,3.343851E-01,8.307216E-01,5.503363E+03,1.788063E+04,3.885825E-01,1.576712E+00,2.684247E+03,2.432805E+03,1.754906E-01,2.145244E-01,2.682589E+03,2.266731E+03,1.753822E-01,1.998801E-01,1.938599E+03,3.193793E+03,1.267417E-01,2.816283E-01,8.680428E+02,8.270195E+02,5.675087E-02,7.292647E-02,1.938245E+03,2.349099E+03,1.267185E-01,2.071432E-01,4.712898E+03,6.607119E+03,3.081197E-01,5.826149E-01,2.052992E+03,3.163678E+03,1.342204E-01,2.789727E-01,4.525155E+03,5.462112E+03,2.958454E-01,4.816483E-01,4.525534E+03,7.327786E+03,2.958702E-01,6.461632E-01,2.199606E+03,2.591741E+03,1.438058E-01,2.285394E-01,2.199783E+03,3.407917E+03,1.438173E-01,3.005097E-01,2.995547E+03,6.306717E+03,2.115102E-01,5.561255E-01,1.094823E+03,7.827279E+02,7.157732E-02,6.902084E-02,1.094740E+03,9.898103E+02,7.157188E-02,8.728134E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.835947E+02,1.681985E+03,2.708493E-02,1.483172E-01,2.149853E+03,3.543309E+03,1.517973E-01,3.124486E-01,7.514253E+02,1.892204E+03,5.305679E-02,1.668543E-01,4.043457E+02,1.178700E+03,2.855012E-02,1.039376E-01,8.860305E+02,4.707343E+03,6.256102E-02,4.150929E-01,3.112670E+02,1.655962E+03,2.197801E-02,1.946967E-01,4.461912E+03,1.701776E+04,3.150476E-01,1.500624E+00,3.356837E+03,1.209863E+04,2.370202E-01,1.066856E+00,2.783204E+03,8.522808E+03,1.965170E-01,7.515401E-01,4.037811E+03,1.325177E+04,2.851026E-01,1.168539E+00,4.343003E+03,7.921038E+03,2.839367E-01,6.984762E-01,1.865688E+03,2.448609E+03,1.219749E-01,2.159180E-01,4.316081E+03,5.976596E+03,2.821766E-01,5.270155E-01,1.040361E+04,1.632522E+04,6.801671E-01,1.439556E+00,4.234208E+03,7.941186E+03,2.768239E-01,7.002528E-01,1.024057E+04,1.390877E+04,6.695076E-01,1.226473E+00,1.024122E+04,1.887582E+04,6.695504E-01,1.664468E+00,5.111112E+03,6.589478E+03,3.341541E-01,5.810593E-01,5.111568E+03,8.753208E+03,3.341839E-01,7.718568E-01,5.491805E+03,1.764815E+04,3.877664E-01,1.556212E+00,2.683065E+03,2.325577E+03,1.754134E-01,2.050691E-01,2.681406E+03,2.182598E+03,1.753048E-01,1.924612E-01,1.937821E+03,2.967188E+03,1.266908E-01,2.616463E-01,8.676361E+02,8.024548E+02,5.672428E-02,7.076037E-02,1.937467E+03,2.243937E+03,1.266676E-01,1.978701E-01,4.710698E+03,6.260069E+03,3.079759E-01,5.520121E-01,2.051739E+03,3.041848E+03,1.341385E-01,2.682298E-01,4.523436E+03,5.215657E+03,2.957331E-01,4.599159E-01,4.523816E+03,6.737986E+03,2.957579E-01,5.941548E-01,2.198946E+03,2.454127E+03,1.437626E-01,2.164046E-01,2.199123E+03,3.115915E+03,1.437742E-01,2.747610E-01,2.993367E+03,6.177498E+03,2.113563E-01,5.447310E-01,1.094560E+03,7.445772E+02,7.156008E-02,6.565672E-02,1.094476E+03,9.559702E+02,7.155464E-02,8.429733E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.832844E+02,1.668262E+03,2.706302E-02,1.471072E-01,2.148067E+03,3.506039E+03,1.516711E-01,3.091621E-01,7.508407E+02,1.878989E+03,5.301551E-02,1.656890E-01,4.040831E+02,1.148887E+03,2.853158E-02,1.013087E-01,8.853195E+02,4.682213E+03,6.251082E-02,4.128769E-01,3.109377E+02,1.650594E+03,2.195475E-02,1.940655E-01,4.458201E+03,1.688365E+04,3.147856E-01,1.488798E+00,3.354168E+03,1.202669E+04,2.368318E-01,1.060512E+00,2.781542E+03,8.431852E+03,1.963996E-01,7.435196E-01,4.035202E+03,1.308515E+04,2.849184E-01,1.153847E+00,4.339916E+03,7.554873E+03,2.837349E-01,6.661877E-01,1.863941E+03,2.396450E+03,1.218607E-01,2.113186E-01,4.313007E+03,5.856813E+03,2.819756E-01,5.164530E-01,1.039481E+04,1.599055E+04,6.795915E-01,1.410045E+00,4.229539E+03,7.840010E+03,2.765186E-01,6.913311E-01,1.023364E+04,1.361810E+04,6.690548E-01,1.200842E+00,1.023430E+04,1.792868E+04,6.690977E-01,1.580949E+00,5.108251E+03,6.409395E+03,3.339670E-01,5.651796E-01,5.108709E+03,8.276472E+03,3.339970E-01,7.298183E-01,5.480976E+03,1.742574E+04,3.870018E-01,1.536599E+00,2.681973E+03,2.228879E+03,1.753419E-01,1.965423E-01,2.680311E+03,2.105520E+03,1.752333E-01,1.856645E-01,1.937108E+03,2.771784E+03,1.266442E-01,2.444155E-01,8.672629E+02,7.796946E+02,5.669988E-02,6.875337E-02,1.936753E+03,2.148136E+03,1.266210E-01,1.894223E-01,4.708678E+03,5.970594E+03,3.078438E-01,5.264862E-01,2.050586E+03,2.928416E+03,1.340631E-01,2.582273E-01,4.521862E+03,4.992182E+03,2.956301E-01,4.402100E-01,4.522242E+03,6.293734E+03,2.956550E-01,5.549807E-01,2.198344E+03,2.337001E+03,1.437232E-01,2.060765E-01,2.198521E+03,2.900019E+03,1.437348E-01,2.557233E-01,2.991362E+03,6.056635E+03,2.112147E-01,5.340733E-01,1.094319E+03,7.101402E+02,7.154436E-02,6.262008E-02,1.094236E+03,9.250124E+02,7.153892E-02,8.156748E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.829985E+02,1.656188E+03,2.704284E-02,1.460424E-01,2.146417E+03,3.470042E+03,1.515547E-01,3.059879E-01,7.503020E+02,1.866313E+03,5.297748E-02,1.645713E-01,4.038412E+02,1.123225E+03,2.851450E-02,9.904580E-02,8.846646E+02,4.659109E+03,6.246458E-02,4.108397E-01,3.106340E+02,1.645317E+03,2.193331E-02,1.934451E-01,4.454771E+03,1.676201E+04,3.145433E-01,1.478072E+00,3.351702E+03,1.195740E+04,2.366577E-01,1.054402E+00,2.780010E+03,8.347979E+03,1.962915E-01,7.361237E-01,4.032795E+03,1.293311E+04,2.847484E-01,1.140440E+00,4.337044E+03,7.228504E+03,2.835471E-01,6.374086E-01,1.862306E+03,2.347929E+03,1.217537E-01,2.070401E-01,4.310145E+03,5.744991E+03,2.817885E-01,5.065926E-01,1.038659E+04,1.568896E+04,6.790543E-01,1.383450E+00,4.225157E+03,7.744390E+03,2.762321E-01,6.828993E-01,1.022720E+04,1.334807E+04,6.686332E-01,1.177031E+00,1.022785E+04,1.712770E+04,6.686763E-01,1.510318E+00,5.105595E+03,6.247556E+03,3.337934E-01,5.509087E-01,5.106055E+03,7.877714E+03,3.338234E-01,6.946558E-01,5.470834E+03,1.721870E+04,3.862857E-01,1.518343E+00,2.680962E+03,2.141556E+03,1.752758E-01,1.888422E-01,2.679299E+03,2.034647E+03,1.751671E-01,1.794149E-01,1.936455E+03,2.599513E+03,1.266015E-01,2.292248E-01,8.669205E+02,7.585258E+02,5.667750E-02,6.688671E-02,1.936100E+03,2.061091E+03,1.265783E-01,1.817468E-01,4.706824E+03,5.712889E+03,3.077226E-01,5.037618E-01,2.049525E+03,2.824944E+03,1.339937E-01,2.491032E-01,4.520419E+03,4.789865E+03,2.955358E-01,4.223697E-01,4.520800E+03,5.916340E+03,2.955607E-01,5.217021E-01,2.197794E+03,2.232566E+03,1.436873E-01,1.968674E-01,2.197971E+03,2.718041E+03,1.436988E-01,2.396765E-01,2.989519E+03,5.945613E+03,2.110845E-01,5.242834E-01,1.094100E+03,6.788309E+02,7.153004E-02,5.985922E-02,1.094017E+03,8.965825E+02,7.152459E-02,7.906053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.827353E+02,1.645555E+03,2.702425E-02,1.451049E-01,2.144896E+03,3.435723E+03,1.514472E-01,3.029616E-01,7.498060E+02,1.854157E+03,5.294245E-02,1.634993E-01,4.036185E+02,1.101072E+03,2.849877E-02,9.709238E-02,8.840619E+02,4.637833E+03,6.242202E-02,4.089635E-01,3.103541E+02,1.640240E+03,2.191354E-02,1.928482E-01,4.451601E+03,1.665187E+04,3.143195E-01,1.468360E+00,3.349425E+03,1.189080E+04,2.364969E-01,1.048529E+00,2.778600E+03,8.270898E+03,1.961919E-01,7.293267E-01,4.030575E+03,1.279378E+04,2.845916E-01,1.128154E+00,4.334370E+03,6.936834E+03,2.833723E-01,6.116891E-01,1.860775E+03,2.302666E+03,1.216537E-01,2.030488E-01,4.307483E+03,5.639859E+03,2.816145E-01,4.973220E-01,1.037893E+04,1.541132E+04,6.785531E-01,1.358968E+00,4.221045E+03,7.654167E+03,2.759633E-01,6.749435E-01,1.022119E+04,1.309523E+04,6.682408E-01,1.154736E+00,1.022185E+04,1.641838E+04,6.682839E-01,1.447770E+00,5.103128E+03,6.097714E+03,3.336321E-01,5.376957E-01,5.103590E+03,7.525925E+03,3.336623E-01,6.636351E-01,5.461338E+03,1.702877E+04,3.856153E-01,1.501595E+00,2.680028E+03,2.062098E+03,1.752147E-01,1.818356E-01,2.678363E+03,1.969074E+03,1.751059E-01,1.736327E-01,1.935857E+03,2.448658E+03,1.265624E-01,2.159223E-01,8.666064E+02,7.387472E+02,5.665696E-02,6.514264E-02,1.935502E+03,1.982962E+03,1.265392E-01,1.748573E-01,4.705122E+03,5.481904E+03,3.076113E-01,4.833936E-01,2.048548E+03,2.732379E+03,1.339299E-01,2.409408E-01,4.519099E+03,4.608836E+03,2.954495E-01,4.064066E-01,4.519480E+03,5.586465E+03,2.954744E-01,4.926138E-01,2.197292E+03,2.138968E+03,1.436544E-01,1.886139E-01,2.197469E+03,2.558985E+03,1.436660E-01,2.256510E-01,2.987824E+03,5.844621E+03,2.109649E-01,5.153780E-01,1.093901E+03,6.501574E+02,7.151699E-02,5.733080E-02,1.093817E+03,8.703889E+02,7.151153E-02,7.675078E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.869543E+02,1.230613E+03,2.026133E-02,1.085153E-01,1.608110E+03,2.564012E+03,1.135458E-01,2.260943E-01,5.621714E+02,1.386092E+03,3.969391E-02,1.222254E-01,3.026317E+02,8.177542E+02,2.136828E-02,7.210946E-02,6.628240E+02,3.590216E+03,4.680081E-02,3.165848E-01,2.326622E+02,1.228286E+03,1.642786E-02,1.444135E-01,3.337530E+03,1.244836E+04,2.356570E-01,1.097695E+00,2.511228E+03,8.893222E+03,1.773133E-01,7.842032E-01,2.083429E+03,6.174717E+03,1.471072E-01,5.444858E-01,3.022112E+03,9.543883E+03,2.133859E-01,8.415784E-01,4.332957E+03,6.673459E+03,2.832799E-01,5.884647E-01,1.859849E+03,2.259436E+03,1.215931E-01,1.992368E-01,4.306078E+03,5.537947E+03,2.815226E-01,4.883355E-01,1.037443E+04,1.514799E+04,6.782594E-01,1.335748E+00,4.218512E+03,7.565679E+03,2.757978E-01,6.671406E-01,1.021806E+04,1.285169E+04,6.680357E-01,1.133260E+00,1.021872E+04,1.577867E+04,6.680789E-01,1.391361E+00,5.101967E+03,5.955306E+03,3.335562E-01,5.251381E-01,5.102431E+03,7.209497E+03,3.335865E-01,6.357325E-01,5.452476E+03,1.685100E+04,3.849895E-01,1.485919E+00,2.679688E+03,1.988320E+03,1.751925E-01,1.753298E-01,2.678022E+03,1.907078E+03,1.750836E-01,1.681659E-01,1.935706E+03,2.316202E+03,1.265525E-01,2.042424E-01,8.665099E+02,7.199722E+02,5.665065E-02,6.348706E-02,1.935351E+03,1.912314E+03,1.265293E-01,1.686276E-01,4.704555E+03,5.273842E+03,3.075742E-01,4.650467E-01,2.048177E+03,2.648920E+03,1.339056E-01,2.335814E-01,4.518792E+03,4.445697E+03,2.954294E-01,3.920210E-01,4.519174E+03,5.296044E+03,2.954544E-01,4.670045E-01,2.197243E+03,2.054528E+03,1.436512E-01,1.811680E-01,2.197420E+03,2.418841E+03,1.436628E-01,2.132931E-01,2.986279E+03,5.751542E+03,2.108557E-01,5.071703E-01,1.093903E+03,6.233352E+02,7.151713E-02,5.496562E-02,1.093819E+03,8.456793E+02,7.151167E-02,7.457189E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.912417E+02,9.023433E+02,1.350323E-02,7.956852E-02,1.071719E+03,1.701117E+03,7.567215E-02,1.500043E-01,3.746656E+02,9.211369E+02,2.645446E-02,8.122574E-02,2.017027E+02,5.408535E+02,1.424186E-02,4.769239E-02,4.417426E+02,2.880259E+03,3.119065E-02,2.539808E-01,1.550430E+02,9.091386E+02,1.094731E-02,1.068903E-01,2.224281E+03,8.889003E+03,1.570525E-01,7.838311E-01,1.673621E+03,6.322763E+03,1.181714E-01,5.575404E-01,1.388625E+03,4.396015E+03,9.804831E-02,3.876400E-01,2.014224E+03,6.825621E+03,1.422208E-01,6.018824E-01,4.331105E+03,6.436400E+03,2.831588E-01,5.675610E-01,1.858718E+03,2.217545E+03,1.215192E-01,1.955428E-01,4.304235E+03,5.440209E+03,2.814021E-01,4.797170E-01,1.036881E+04,1.490069E+04,6.778915E-01,1.313941E+00,4.215304E+03,7.479357E+03,2.755880E-01,6.595287E-01,1.021384E+04,1.261936E+04,6.677600E-01,1.112774E+00,1.021450E+04,1.520330E+04,6.678033E-01,1.340625E+00,5.100324E+03,5.821152E+03,3.334488E-01,5.133084E-01,5.100789E+03,6.925353E+03,3.334792E-01,6.106768E-01,5.443985E+03,1.668907E+04,3.843900E-01,1.471640E+00,2.679168E+03,1.918919E+03,1.751586E-01,1.692100E-01,2.677501E+03,1.847632E+03,1.750496E-01,1.629239E-01,1.935397E+03,2.200069E+03,1.265323E-01,1.940018E-01,8.663404E+02,7.019765E+02,5.663957E-02,6.190020E-02,1.935041E+03,1.848665E+03,1.265090E-01,1.630150E-01,4.703566E+03,5.087548E+03,3.075096E-01,4.486194E-01,2.047576E+03,2.574124E+03,1.338663E-01,2.269859E-01,4.518090E+03,4.299049E+03,2.953835E-01,3.790896E-01,4.518472E+03,5.040841E+03,2.954085E-01,4.445007E-01,2.197021E+03,1.978620E+03,1.436367E-01,1.744745E-01,2.197198E+03,2.295598E+03,1.436483E-01,2.024255E-01,2.984808E+03,5.667025E+03,2.107519E-01,4.997175E-01,1.093840E+03,5.980762E+02,7.151306E-02,5.273829E-02,1.093757E+03,8.222802E+02,7.150760E-02,7.250856E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,9.559192E+01,6.490176E+02,6.749573E-03,5.723029E-02,5.356918E+02,8.465972E+02,3.782423E-02,7.465283E-02,1.872783E+02,4.591528E+02,1.322338E-02,4.048804E-02,1.008269E+02,3.083389E+02,7.119203E-03,2.718929E-02,2.208051E+02,2.369611E+03,1.559065E-02,2.089520E-01,7.749070E+01,6.725136E+02,5.471479E-03,7.906956E-02,1.111790E+03,6.316845E+03,7.850150E-02,5.570186E-01,8.365593E+02,4.456238E+03,5.906795E-02,3.929505E-01,6.941575E+02,3.103070E+03,4.901321E-02,2.736284E-01,1.006868E+03,4.865246E+03,7.109311E-02,4.290168E-01,4.329308E+03,6.221915E+03,2.830413E-01,5.486477E-01,1.857619E+03,2.176926E+03,1.214473E-01,1.919611E-01,4.302446E+03,5.346053E+03,2.812852E-01,4.714143E-01,1.036335E+04,1.466701E+04,6.775350E-01,1.293335E+00,4.212198E+03,7.394888E+03,2.753849E-01,6.520803E-01,1.020974E+04,1.239665E+04,6.674919E-01,1.093135E+00,1.021040E+04,1.468346E+04,6.675353E-01,1.294786E+00,5.098717E+03,5.694319E+03,3.333437E-01,5.021243E-01,5.099184E+03,6.669061E+03,3.333742E-01,5.880770E-01,5.435818E+03,1.654110E+04,3.838133E-01,1.458592E+00,2.678650E+03,1.852946E+03,1.751247E-01,1.633925E-01,2.676982E+03,1.790403E+03,1.750156E-01,1.578775E-01,1.935077E+03,2.097642E+03,1.265114E-01,1.849698E-01,8.661677E+02,6.846734E+02,5.662828E-02,6.037441E-02,1.934721E+03,1.790936E+03,1.264881E-01,1.579245E-01,4.702561E+03,4.919904E+03,3.074438E-01,4.338365E-01,2.046976E+03,2.506537E+03,1.338271E-01,2.210261E-01,4.517361E+03,4.166275E+03,2.953358E-01,3.673816E-01,4.517743E+03,4.815383E+03,2.953608E-01,4.246198E-01,2.196779E+03,1.910018E+03,1.436209E-01,1.684252E-01,2.196956E+03,2.186694E+03,1.436325E-01,1.928224E-01,2.983402E+03,5.590006E+03,2.106527E-01,4.929260E-01,1.093767E+03,5.741846E+02,7.150823E-02,5.063152E-02,1.093683E+03,7.999893E+02,7.150276E-02,7.054296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.379169E+02,0.000000E+00,3.861545E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.249996E+01,0.000000E+00,6.393037E-03,0.000000E+00,1.224616E+02,0.000000E+00,1.079865E-02,0.000000E+00,1.939167E+03,0.000000E+00,1.709955E-01,0.000000E+00,4.815368E+02,0.000000E+00,5.661580E-02,0.000000E+00,4.363323E+03,0.000000E+00,3.847573E-01,0.000000E+00,3.046128E+03,0.000000E+00,2.686071E-01,0.000000E+00,2.118318E+03,0.000000E+00,1.867930E-01,0.000000E+00,3.367702E+03,0.000000E+00,2.969635E-01,4.327233E+03,6.026761E+03,2.829057E-01,5.314390E-01,1.856398E+03,2.137508E+03,1.213675E-01,1.884852E-01,4.300381E+03,5.255200E+03,2.811501E-01,4.634029E-01,1.035728E+04,1.444493E+04,6.771377E-01,1.273752E+00,4.208821E+03,7.312075E+03,2.751641E-01,6.447778E-01,1.020502E+04,1.218251E+04,6.671831E-01,1.074252E+00,1.020568E+04,1.421124E+04,6.672266E-01,1.253145E+00,5.096797E+03,5.573872E+03,3.332182E-01,4.915033E-01,5.097265E+03,6.436625E+03,3.332488E-01,5.675808E-01,5.427961E+03,1.640535E+04,3.832586E-01,1.446621E+00,2.677956E+03,1.790169E+03,1.750793E-01,1.578569E-01,2.676287E+03,1.735282E+03,1.749702E-01,1.530170E-01,1.934625E+03,2.006595E+03,1.264818E-01,1.769413E-01,8.659321E+02,6.679895E+02,5.661288E-02,5.890323E-02,1.934269E+03,1.738127E+03,1.264586E-01,1.532679E-01,4.701242E+03,4.767889E+03,3.073576E-01,4.204318E-01,2.046223E+03,2.444861E+03,1.337779E-01,2.155876E-01,4.516333E+03,4.044945E+03,2.952686E-01,3.566827E-01,4.516715E+03,4.614635E+03,2.952936E-01,4.069179E-01,2.196391E+03,1.847525E+03,1.435956E-01,1.629145E-01,2.196569E+03,2.089752E+03,1.436072E-01,1.842740E-01,2.982056E+03,5.519476E+03,2.105576E-01,4.867067E-01,1.093619E+03,5.514868E+02,7.149860E-02,4.863004E-02,1.093536E+03,7.786407E+02,7.149313E-02,6.866044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,6.550297E+02,0.000000E+00,5.776044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.109721E+02,0.000000E+00,1.860349E-02,0.000000E+00,2.316782E+02,0.000000E+00,2.042935E-02,0.000000E+00,2.572911E+03,0.000000E+00,2.268790E-01,0.000000E+00,7.203886E+02,0.000000E+00,8.469837E-02,0.000000E+00,6.754705E+03,0.000000E+00,5.956290E-01,0.000000E+00,4.756197E+03,0.000000E+00,4.194009E-01,0.000000E+00,3.281401E+03,0.000000E+00,2.893536E-01,0.000000E+00,5.168123E+03,0.000000E+00,4.557244E-01,3.244065E+03,5.851495E+03,2.120903E-01,5.159841E-01,1.391564E+03,2.100096E+03,9.097760E-02,1.851862E-01,3.223931E+03,5.170539E+03,2.107740E-01,4.559374E-01,7.764200E+03,1.424058E+04,5.076076E-01,1.255733E+00,3.154568E+03,7.234272E+03,2.062392E-01,6.379172E-01,7.650634E+03,1.198306E+04,5.001829E-01,1.056664E+00,7.651133E+03,1.378731E+04,5.002155E-01,1.215764E+00,3.821264E+03,5.462557E+03,2.498265E-01,4.816875E-01,3.821616E+03,6.228039E+03,2.498495E-01,5.491877E-01,5.420415E+03,1.628457E+04,3.827257E-01,1.435972E+00,2.007943E+03,1.731208E+03,1.312752E-01,1.526577E-01,2.006691E+03,1.683053E+03,1.311934E-01,1.484114E-01,1.450591E+03,1.926099E+03,9.483667E-02,1.698432E-01,6.492611E+02,6.521679E+02,4.244737E-02,5.750809E-02,1.450324E+03,1.690489E+03,9.481922E-02,1.490671E-01,3.524900E+03,4.631604E+03,2.304508E-01,4.084143E-01,1.534097E+03,2.389495E+03,1.002961E-01,2.107054E-01,3.386377E+03,3.935470E+03,2.213945E-01,3.470293E-01,3.386665E+03,4.436864E+03,2.214132E-01,3.912421E-01,1.646932E+03,1.791233E+03,1.076731E-01,1.579507E-01,1.647066E+03,2.003900E+03,1.076818E-01,1.767036E-01,2.980769E+03,5.455993E+03,2.104667E-01,4.811087E-01,8.200685E+02,5.301632E+02,5.361441E-02,4.674972E-02,8.200057E+02,7.585968E+02,5.361030E-02,6.689297E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.029084E+02,0.000000E+00,7.080036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.002230E+02,0.000000E+00,3.529161E-02,0.000000E+00,3.524970E+02,0.000000E+00,3.108314E-02,0.000000E+00,2.891425E+03,0.000000E+00,2.549655E-01,0.000000E+00,8.822617E+02,0.000000E+00,1.037303E-01,0.000000E+00,8.598543E+03,0.000000E+00,7.582184E-01,0.000000E+00,6.102402E+03,0.000000E+00,5.381091E-01,0.000000E+00,4.176901E+03,0.000000E+00,3.683186E-01,0.000000E+00,6.528490E+03,0.000000E+00,5.756814E-01,2.162026E+03,5.692454E+03,1.413488E-01,5.019599E-01,9.273287E+02,2.064883E+03,6.062686E-02,1.820811E-01,2.148606E+03,5.090648E+03,1.404715E-01,4.488927E-01,5.174236E+03,1.404932E+04,3.382810E-01,1.238868E+00,2.102051E+03,7.160767E+03,1.374278E-01,6.314355E-01,5.098882E+03,1.179493E+04,3.333545E-01,1.040076E+00,5.099215E+03,1.340283E+04,3.333763E-01,1.181860E+00,2.546851E+03,5.358475E+03,1.665079E-01,4.725097E-01,2.547086E+03,6.039047E+03,1.665233E-01,5.325224E-01,5.419821E+03,1.617272E+04,3.826838E-01,1.426108E+00,1.338353E+03,1.676230E+03,8.749879E-02,1.478097E-01,1.337518E+03,1.633914E+03,8.744420E-02,1.440783E-01,9.668715E+02,1.854180E+03,6.321209E-02,1.635014E-01,4.327448E+02,6.372630E+02,2.829198E-02,5.619377E-02,9.666935E+02,1.646928E+03,6.320045E-02,1.452259E-01,2.349424E+03,4.507837E+03,1.536005E-01,3.975005E-01,1.022454E+03,2.338933E+03,6.684596E-02,2.062468E-01,2.257161E+03,3.835401E+03,1.475686E-01,3.382052E-01,2.257353E+03,4.277717E+03,1.475811E-01,3.772086E-01,1.097777E+03,1.739940E+03,7.177045E-02,1.534277E-01,1.097866E+03,1.927086E+03,7.177627E-02,1.699302E-01,2.983724E+03,5.397313E+03,2.106754E-01,4.759344E-01,5.466342E+02,5.102629E+02,3.573783E-02,4.499492E-02,5.465923E+02,7.397259E+02,3.573509E-02,6.522894E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,8.892147E+02,0.000000E+00,7.841084E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.122971E+02,0.000000E+00,5.399228E-02,0.000000E+00,4.445032E+02,0.000000E+00,3.919624E-02,0.000000E+00,3.035349E+03,0.000000E+00,2.676566E-01,0.000000E+00,9.745750E+02,0.000000E+00,1.145839E-01,0.000000E+00,9.576893E+03,0.000000E+00,8.444892E-01,0.000000E+00,6.820843E+03,0.000000E+00,6.014611E-01,0.000000E+00,4.653591E+03,0.000000E+00,4.103531E-01,0.000000E+00,7.238636E+03,0.000000E+00,6.383020E-01,1.080575E+03,5.547848E+03,7.064580E-02,4.892085E-01,4.634307E+02,2.031881E+03,3.029816E-02,1.791710E-01,1.073867E+03,5.015371E+03,7.020724E-02,4.422547E-01,2.585945E+03,1.387074E+04,1.690638E-01,1.223120E+00,1.050424E+03,7.091531E+03,6.867457E-02,6.253303E-01,2.548458E+03,1.161800E+04,1.666130E-01,1.024474E+00,2.548624E+03,1.305335E+04,1.666239E-01,1.151043E+00,1.272994E+03,5.261277E+03,8.322577E-02,4.639388E-01,1.273112E+03,5.867393E+03,8.323346E-02,5.173859E-01,5.454234E+03,1.606837E+04,3.851137E-01,1.416907E+00,6.689852E+02,1.624863E+03,4.373689E-02,1.432802E-01,6.685676E+02,1.587718E+03,4.370959E-02,1.400048E-01,4.833045E+02,1.789632E+03,3.159746E-02,1.578095E-01,2.163067E+02,6.232622E+02,1.414169E-02,5.495918E-02,4.832155E+02,1.606982E+03,3.159164E-02,1.417034E-01,1.174369E+03,4.395014E+03,7.677785E-02,3.875518E-01,5.110433E+02,2.292582E+03,3.341097E-02,2.021596E-01,1.128288E+03,3.743578E+03,7.376515E-02,3.301082E-01,1.128383E+03,4.134573E+03,7.377141E-02,3.645862E-01,5.487615E+02,1.693023E+03,3.587691E-02,1.492906E-01,5.488060E+02,1.858043E+03,3.587982E-02,1.638420E-01,3.007810E+03,5.342740E+03,2.123760E-01,4.711221E-01,2.732589E+02,4.916577E+02,1.786511E-02,4.335431E-02,2.732379E+02,7.219789E+02,1.786374E-02,6.366400E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.422664E+02,0.000000E+00,8.308893E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.702841E+02,0.000000E+00,6.792355E-02,0.000000E+00,5.009701E+02,0.000000E+00,4.417548E-02,0.000000E+00,3.125650E+03,0.000000E+00,2.756194E-01,0.000000E+00,1.031522E+03,0.000000E+00,1.212793E-01,0.000000E+00,1.003771E+04,0.000000E+00,8.851241E-01,0.000000E+00,7.158059E+03,0.000000E+00,6.311967E-01,0.000000E+00,4.883290E+03,0.000000E+00,4.306079E-01,0.000000E+00,7.579953E+03,0.000000E+00,6.683993E-01,0.000000E+00,5.416183E+03,0.000000E+00,4.775983E-01,0.000000E+00,2.000904E+03,0.000000E+00,1.764394E-01,0.000000E+00,4.944615E+03,0.000000E+00,4.360155E-01,0.000000E+00,1.370407E+04,0.000000E+00,1.208424E+00,0.000000E+00,7.026508E+03,0.000000E+00,6.195966E-01,0.000000E+00,1.145216E+04,0.000000E+00,1.009850E+00,0.000000E+00,1.273518E+04,0.000000E+00,1.122987E+00,0.000000E+00,5.170704E+03,0.000000E+00,4.559520E-01,0.000000E+00,5.711215E+03,0.000000E+00,5.036142E-01,5.558921E+03,1.597098E+04,3.925054E-01,1.408319E+00,0.000000E+00,1.577036E+03,0.000000E+00,1.390628E-01,0.000000E+00,1.544385E+03,0.000000E+00,1.361837E-01,0.000000E+00,1.731506E+03,0.000000E+00,1.526840E-01,0.000000E+00,6.100951E+02,0.000000E+00,5.379811E-02,0.000000E+00,1.570305E+03,0.000000E+00,1.384693E-01,0.000000E+00,4.291918E+03,0.000000E+00,3.784608E-01,0.000000E+00,2.249982E+03,0.000000E+00,1.984031E-01,0.000000E+00,3.659158E+03,0.000000E+00,3.226641E-01,0.000000E+00,4.005359E+03,0.000000E+00,3.531921E-01,0.000000E+00,1.650021E+03,0.000000E+00,1.454987E-01,0.000000E+00,1.795769E+03,0.000000E+00,1.583507E-01,3.071517E+03,5.291930E+03,2.168743E-01,4.666417E-01,0.000000E+00,4.743129E+02,0.000000E+00,4.182485E-02,0.000000E+00,7.053178E+02,0.000000E+00,6.219484E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,9.817739E+02,0.000000E+00,8.657270E-02,0.000000E+00,7.266083E+01,0.000000E+00,6.407223E-03,0.000000E+00,8.744218E+02,0.000000E+00,7.710640E-02,0.000000E+00,5.350444E+02,0.000000E+00,4.718015E-02,0.000000E+00,3.208971E+03,0.000000E+00,2.829667E-01,0.000000E+00,1.073599E+03,0.000000E+00,1.262264E-01,0.000000E+00,1.036429E+04,0.000000E+00,9.139222E-01,0.000000E+00,7.380456E+03,0.000000E+00,6.508077E-01,0.000000E+00,5.046091E+03,0.000000E+00,4.449637E-01,0.000000E+00,7.832195E+03,0.000000E+00,6.906420E-01,0.000000E+00,5.294527E+03,0.000000E+00,4.668707E-01,0.000000E+00,1.970685E+03,0.000000E+00,1.737748E-01,0.000000E+00,4.876745E+03,0.000000E+00,4.300308E-01,0.000000E+00,1.354454E+04,0.000000E+00,1.194356E+00,0.000000E+00,6.962835E+03,0.000000E+00,6.139819E-01,0.000000E+00,1.129340E+04,0.000000E+00,9.958505E-01,0.000000E+00,1.244137E+04,0.000000E+00,1.097079E+00,0.000000E+00,5.084682E+03,0.000000E+00,4.483666E-01,0.000000E+00,5.567133E+03,0.000000E+00,4.909091E-01,5.754676E+03,1.588177E+04,4.063273E-01,1.400452E+00,1.313837E+02,1.531192E+03,8.589598E-03,1.350203E-01,1.306827E+02,1.502511E+03,8.543769E-03,1.324912E-01,0.000000E+00,1.678495E+03,0.000000E+00,1.480095E-01,0.000000E+00,5.973239E+02,0.000000E+00,5.267194E-02,0.000000E+00,1.535967E+03,0.000000E+00,1.354414E-01,0.000000E+00,4.196272E+03,0.000000E+00,3.700267E-01,0.000000E+00,2.210096E+03,0.000000E+00,1.948860E-01,0.000000E+00,3.580331E+03,0.000000E+00,3.157131E-01,0.000000E+00,3.887129E+03,0.000000E+00,3.427666E-01,9.271140E+01,1.610015E+03,6.061282E-03,1.419709E-01,9.279485E+01,1.738843E+03,6.066738E-03,1.533310E-01,3.184765E+03,5.245113E+03,2.248705E-01,4.625134E-01,6.589566E+01,4.576951E+02,4.308124E-03,4.035950E-02,6.586544E+01,6.892925E+02,4.306148E-03,6.078173E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.014843E+03,0.000000E+00,8.948874E-02,0.000000E+00,2.304225E+02,0.000000E+00,2.031863E-02,0.000000E+00,9.319715E+02,0.000000E+00,8.218113E-02,0.000000E+00,5.604404E+02,0.000000E+00,4.941956E-02,0.000000E+00,3.293361E+03,0.000000E+00,2.904082E-01,0.000000E+00,1.106696E+03,0.000000E+00,1.301178E-01,0.000000E+00,1.069450E+04,0.000000E+00,9.430400E-01,0.000000E+00,7.607436E+03,0.000000E+00,6.708228E-01,1.809683E+01,5.211437E+03,1.277785E-03,4.595439E-01,0.000000E+00,8.076738E+03,0.000000E+00,7.122057E-01,0.000000E+00,5.180517E+03,0.000000E+00,4.568174E-01,0.000000E+00,1.941374E+03,0.000000E+00,1.711901E-01,0.000000E+00,4.810122E+03,0.000000E+00,4.241559E-01,0.000000E+00,1.338878E+04,0.000000E+00,1.180621E+00,0.000000E+00,6.899863E+03,0.000000E+00,6.084291E-01,0.000000E+00,1.113813E+04,0.000000E+00,9.821588E-01,0.000000E+00,1.216624E+04,0.000000E+00,1.072818E+00,2.881465E+02,5.001470E+03,1.883843E-02,4.410290E-01,2.881207E+02,5.432482E+03,1.883674E-02,4.790356E-01,6.043336E+03,1.579646E+04,4.267090E-01,1.392930E+00,2.800438E+02,1.487265E+03,1.830870E-02,1.311468E-01,2.786962E+02,1.462089E+03,1.822059E-02,1.289268E-01,0.000000E+00,1.629477E+03,0.000000E+00,1.436871E-01,0.000000E+00,5.849814E+02,0.000000E+00,5.158359E-02,0.000000E+00,1.503236E+03,0.000000E+00,1.325551E-01,0.000000E+00,4.105992E+03,0.000000E+00,3.620659E-01,0.000000E+00,2.172030E+03,0.000000E+00,1.915293E-01,1.789765E+02,3.505258E+03,1.170112E-02,3.090932E-01,1.789072E+02,3.777703E+03,1.169659E-02,3.331174E-01,2.090978E+02,1.572203E+03,1.367039E-02,1.386367E-01,2.091808E+02,1.686232E+03,1.367582E-02,1.486917E-01,3.346581E+03,5.200751E+03,2.362960E-01,4.586016E-01,1.398134E+02,4.417732E+02,9.140715E-03,3.895551E-02,1.397730E+02,6.737938E+02,9.138076E-03,5.941505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.045116E+03,0.000000E+00,9.215817E-02,0.000000E+00,4.167909E+02,0.000000E+00,3.675257E-02,0.000000E+00,9.750886E+02,0.000000E+00,8.598319E-02,0.000000E+00,5.780448E+02,0.000000E+00,5.097192E-02,0.000000E+00,3.376943E+03,0.000000E+00,2.977784E-01,0.000000E+00,1.132616E+03,0.000000E+00,1.331653E-01,0.000000E+00,1.099720E+04,0.000000E+00,9.697318E-01,0.000000E+00,7.823322E+03,0.000000E+00,6.898595E-01,1.811422E+02,5.357802E+03,1.279012E-02,4.724503E-01,9.885629E+01,8.290524E+03,6.980064E-03,7.310573E-01,0.000000E+00,5.074108E+03,0.000000E+00,4.474342E-01,0.000000E+00,1.912672E+03,0.000000E+00,1.686592E-01,0.000000E+00,4.745653E+03,0.000000E+00,4.184711E-01,0.000000E+00,1.323801E+04,0.000000E+00,1.167326E+00,0.000000E+00,6.837931E+03,0.000000E+00,6.029679E-01,1.837277E+02,1.098815E+04,1.201174E-02,9.689337E-01,1.827452E+02,1.190951E+04,1.194751E-02,1.050179E+00,5.886515E+02,4.921702E+03,3.848484E-02,4.339951E-01,5.885337E+02,5.306985E+03,3.847714E-02,4.679692E-01,6.405207E+03,1.571696E+04,4.522602E-01,1.385920E+00,4.498995E+02,1.444899E+03,2.941351E-02,1.274110E-01,4.479456E+02,1.422820E+03,2.928577E-02,1.254641E-01,0.000000E+00,1.584065E+03,0.000000E+00,1.396826E-01,0.000000E+00,5.729602E+02,0.000000E+00,5.052355E-02,0.000000E+00,1.472092E+03,0.000000E+00,1.298089E-01,0.000000E+00,4.020899E+03,0.000000E+00,3.545623E-01,0.000000E+00,2.135908E+03,0.000000E+00,1.883441E-01,4.360570E+02,3.433931E+03,2.850852E-02,3.028036E-01,4.359807E+02,3.676206E+03,2.850353E-02,3.241674E-01,3.487479E+02,1.536463E+03,2.280043E-02,1.354851E-01,3.487882E+02,1.637572E+03,2.280306E-02,1.444009E-01,3.542493E+03,5.159239E+03,2.501290E-01,4.549411E-01,2.260927E+02,4.264293E+02,1.478148E-02,3.760248E-02,2.260461E+02,6.588044E+02,1.477843E-02,5.809329E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.076824E+03,0.000000E+00,9.495424E-02,0.000000E+00,6.473256E+02,0.000000E+00,5.708109E-02,0.000000E+00,1.006538E+03,0.000000E+00,8.875637E-02,0.000000E+00,5.935177E+02,0.000000E+00,5.233632E-02,0.000000E+00,3.454627E+03,0.000000E+00,3.046285E-01,0.000000E+00,1.155309E+03,0.000000E+00,1.358333E-01,0.000000E+00,1.128208E+04,0.000000E+00,9.948528E-01,0.000000E+00,8.022339E+03,0.000000E+00,7.074088E-01,3.161049E+02,5.484772E+03,2.231960E-02,4.836465E-01,3.406626E+02,8.477533E+03,2.405357E-02,7.475478E-01,0.000000E+00,4.974296E+03,0.000000E+00,4.386328E-01,0.000000E+00,1.884573E+03,0.000000E+00,1.661814E-01,0.000000E+00,4.682926E+03,0.000000E+00,4.129398E-01,0.000000E+00,1.309117E+04,0.000000E+00,1.154377E+00,0.000000E+00,6.776829E+03,0.000000E+00,5.975799E-01,7.049656E+02,1.084228E+04,4.608922E-02,9.560705E-01,7.038531E+02,1.166853E+04,4.601648E-02,1.028930E+00,9.450978E+02,4.844737E+03,6.178857E-02,4.272083E-01,9.453797E+02,5.189361E+03,6.180700E-02,4.575972E-01,6.811037E+03,1.564209E+04,4.809150E-01,1.379317E+00,6.738252E+02,1.403962E+03,4.405332E-02,1.238012E-01,6.714344E+02,1.384620E+03,4.389701E-02,1.220956E-01,6.910057E+01,1.541652E+03,4.517655E-03,1.359427E-01,0.000000E+00,5.612445E+02,0.000000E+00,4.949047E-02,6.899588E+01,1.442168E+03,4.510810E-03,1.271702E-01,2.120302E+02,3.940032E+03,1.386210E-02,3.474316E-01,0.000000E+00,2.101347E+03,0.000000E+00,1.852965E-01,7.173249E+02,3.365571E+03,4.689724E-02,2.967756E-01,7.171622E+02,3.581309E+03,4.688660E-02,3.157993E-01,5.429794E+02,1.502387E+03,3.549889E-02,1.324803E-01,5.429928E+02,1.592165E+03,3.549976E-02,1.403969E-01,3.754723E+03,5.120042E+03,2.651142E-01,4.514847E-01,3.303323E+02,4.116161E+02,2.159645E-02,3.629626E-02,3.302889E+02,6.442775E+02,2.159362E-02,5.681230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.648486E+03,2.822965E+03,1.163966E-01,2.489287E-01,8.904312E+03,9.255373E+03,6.287174E-01,8.161376E-01,2.886412E+03,4.087081E+03,2.038044E-01,3.603983E-01,1.457579E+03,1.903400E+03,1.029170E-01,1.678416E-01,3.569433E+03,7.324977E+03,2.520312E-01,6.459155E-01,1.545241E+03,2.831878E+03,1.091067E-01,3.329529E-01,1.645675E+04,2.665368E+04,1.161981E+00,2.350318E+00,1.213844E+04,1.999276E+04,8.570731E-01,1.762959E+00,8.819841E+03,1.336224E+04,6.227531E-01,1.178281E+00,1.309307E+04,1.995314E+04,9.244784E-01,1.759465E+00,1.112304E+04,1.372376E+04,7.272016E-01,1.210160E+00,5.410719E+03,5.425216E+03,3.537418E-01,4.783948E-01,1.109412E+04,1.182902E+04,7.253108E-01,1.043082E+00,2.728744E+04,1.998454E+04,1.783997E+00,1.762234E+00,1.409921E+04,1.091206E+04,9.217775E-01,9.622240E-01,2.487710E+04,2.616631E+04,1.626414E+00,2.307342E+00,2.486849E+04,3.051228E+04,1.625851E+00,2.690569E+00,1.192424E+04,1.193236E+04,7.795827E-01,1.052194E+00,1.192174E+04,1.394131E+04,7.794194E-01,1.229343E+00,2.202802E+04,2.920462E+04,1.555359E+00,2.575260E+00,5.961565E+03,7.232157E+03,3.897550E-01,6.377307E-01,5.959942E+03,6.699357E+03,3.896489E-01,5.907484E-01,4.925892E+03,5.916350E+03,3.220448E-01,5.217030E-01,2.366425E+03,2.126559E+03,1.547121E-01,1.875197E-01,4.926296E+03,4.838215E+03,3.220712E-01,4.266332E-01,1.222494E+04,9.863044E+03,7.992418E-01,8.697220E-01,5.981178E+03,4.999306E+03,3.910373E-01,4.408381E-01,1.094498E+04,1.032758E+04,7.155602E-01,9.106848E-01,1.094393E+04,1.266045E+04,7.154919E-01,1.116397E+00,5.127202E+03,4.676003E+03,3.352060E-01,4.123293E-01,5.126801E+03,5.730496E+03,3.351798E-01,5.053144E-01,1.121137E+04,9.484199E+03,7.916146E-01,8.363154E-01,2.443446E+03,2.619237E+03,1.597475E-01,2.309640E-01,2.443563E+03,2.436621E+03,1.597551E-01,2.148609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.683372E-02,2.070910E-01,,,5.230481E-01,6.789684E-01,,,1.695507E-01,2.998257E-01,,,8.561964E-02,1.396323E-01,,,2.096720E-01,5.373557E-01,,,9.076900E-02,2.769931E-01,,,9.666858E-01,1.955298E+00,,,7.130238E-01,1.466656E+00,,,5.180863E-01,9.802456E-01,,,7.691002E-01,1.463750E+00,,,6.049799E-01,1.006767E+00,,,2.942880E-01,3.979904E-01,,,6.034070E-01,8.677697E-01,,,1.484158E+00,1.466053E+00,,,7.668532E-01,8.005019E-01,,,1.353061E+00,1.919544E+00,,,1.352592E+00,2.238362E+00,,,6.485573E-01,8.753504E-01,,,6.484214E-01,1.022726E+00,,,1.293948E+00,2.142433E+00,,,3.242484E-01,5.305465E-01,,,3.241601E-01,4.914606E-01,,,2.679183E-01,4.340197E-01,,,1.287094E-01,1.560030E-01,,,2.679403E-01,3.549284E-01,,,6.649123E-01,7.235468E-01,,,3.253152E-01,3.667459E-01,,,5.952951E-01,7.576249E-01,,,5.952383E-01,9.287625E-01,,,2.788675E-01,3.430287E-01,,,2.788457E-01,4.203856E-01,,,6.585670E-01,6.957549E-01,,,1.328986E-01,1.921456E-01,,,1.329049E-01,1.787490E-01,,,0.000000E+00,0.000000E+00
