Program Version,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.12.02 18:31
! <Version>, Version ID
 Version, 9.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  10.95,  10.54,  11.27,  12.41,  15.38,  17.68,  19.23,  19.70,  18.90,  17.12,  14.73,  12.52
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,SAN-JOSE-IAP - USA Custom-724945 WMO#=724945,37.37,-121.93,-8.00,16.00,101133,1.2020
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Schedule,WATERMAINCZ04,0.00,0.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,50,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,35,677,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: F1 BUSINESS CENTER,0.0,0.00,0.00,0.00,40.23,17.31,1.13,1,1,1,36.58,43.89,14.63,19.20,0.00,3.05,3.05,101.94,TARP,DOE-2,33.45,13.94,12.54,1.39,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 CORRIDOR,0.0,0.00,0.00,0.00,28.97,29.67,1.10,1,1,1,4.57,45.72,14.63,47.24,0.00,3.05,3.05,543.68,TARP,DOE-2,178.37,80.83,72.74,8.08,33,4,0,Yes
 Zone Information, THERMAL ZONE: F1 FITNESS CENTER,0.0,0.00,0.00,0.00,50.29,24.38,0.87,1,1,1,45.72,54.86,19.81,28.96,0.00,3.05,3.05,254.85,TARP,DOE-2,83.61,27.87,25.08,2.79,7,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LEASING OFFICE,0.0,0.00,0.00,0.00,2.29,25.45,1.05,1,1,1,0.00,4.57,21.95,28.96,0.00,3.05,3.05,97.69,TARP,DOE-2,32.05,21.37,19.23,2.14,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LOUNGE,0.0,0.00,0.00,0.00,45.47,19.55,0.93,1,1,1,36.58,54.86,14.63,23.77,0.00,3.05,3.05,297.33,TARP,DOE-2,97.55,29.73,26.76,2.97,9,2,0,Yes
 Zone Information, THERMAL ZONE: F1 MECHANICAL ROOM,0.0,0.00,0.00,0.00,8.69,24.38,1.01,1,1,1,4.57,12.80,21.95,26.82,0.00,3.05,3.05,122.33,TARP,DOE-2,40.13,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL N-NW,0.0,0.00,0.00,0.00,15.76,37.66,0.54,1,1,1,0.00,30.78,28.96,47.24,0.00,3.05,3.05,1694.76,TARP,DOE-2,556.02,149.57,134.62,14.96,21,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL NE,0.0,0.00,0.00,0.00,43.89,38.10,0.58,1,1,1,32.92,54.86,28.96,47.24,0.00,3.05,3.05,1223.29,TARP,DOE-2,401.34,122.63,110.37,12.26,12,4,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SE,0.0,0.00,0.00,0.00,45.72,7.32,0.65,1,1,1,36.58,54.86,0.00,14.63,0.00,3.05,3.05,815.53,TARP,DOE-2,267.56,144.93,130.44,14.49,9,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SW,0.0,0.00,0.00,0.00,9.51,11.72,0.59,1,1,1,0.00,18.29,0.00,23.77,0.00,3.05,3.05,1253.87,TARP,DOE-2,411.37,195.10,175.59,19.51,14,7,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,3.87,1,3,1,36.58,43.89,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,3.96,1,3,1,21.95,29.26,26.82,35.97,3.05,6.10,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.47,14.87,3.87,1,3,1,10.97,18.29,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,3.73,1,3,1,9.14,45.72,37.80,47.24,3.05,6.10,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,3.89,1,3,1,10.97,43.89,26.82,35.97,3.05,6.10,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,19,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,3.75,1,3,1,45.72,54.86,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,17,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,3.75,1,3,1,0.00,9.14,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,18,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,3.84,1,3,1,45.72,54.86,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,3.84,1,3,1,0.00,9.14,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 CORRIDOR,0.0,0.00,0.00,0.00,27.73,26.69,4.18,1,3,1,9.14,45.72,5.49,37.80,3.05,6.10,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,62,3,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,4.02,1,3,1,36.58,45.72,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,4.02,1,3,1,9.14,18.29,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,13.72,1,1,1,36.58,43.89,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,13.72,1,1,1,21.95,29.26,26.82,35.97,12.19,15.24,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.63,14.63,13.72,1,1,1,10.97,18.29,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,13.72,1,1,1,9.14,45.72,37.80,47.24,12.19,15.24,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,13.72,1,1,1,10.97,43.89,26.82,35.97,12.19,15.24,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,17,2,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,13.72,1,1,1,45.72,54.86,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,13.72,1,1,1,0.00,9.14,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,13.72,1,1,1,45.72,54.86,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,13.72,1,1,1,0.00,9.14,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 CORRIDOR,0.0,0.00,0.00,0.00,28.00,26.22,13.72,1,1,1,9.14,45.72,5.49,37.80,12.19,15.24,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,55,3,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,13.72,1,1,1,36.58,45.72,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,13.72,1,1,1,9.14,18.29,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: PARKING GARAGE,0.0,0.00,0.00,0.00,27.54,23.62,-3.05,1,1,1,0.00,54.86,0.00,47.24,-6.10,0.00,6.10,15800.80,TARP,DOE-2,2591.99,0.00,0.00,0.00,29,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,2.787,0.359,9.149,10.764,0.000,0.000,0.000,0.000,19.913,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 CORRIDOR,178.37,9.3,19.103,5.235E-002,6.172,1.261,0.000,0.000,0.000,0.000,7.434,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.290,0.108,5.382,5.382,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,18.581,5.382E-002,6.997,16.146,0.000,0.000,0.000,0.000,23.142,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LOUNGE,97.55,35.0,2.787,0.359,6.997,10.764,0.000,0.000,0.000,0.000,17.760,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,61.935,1.615E-002,4.306,32.292,0.000,0.000,0.000,0.000,36.597,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL NE,401.34,36.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SE,267.56,24.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SW,411.37,36.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: PARKING GARAGE,2591.99,69.8,37.161,2.691E-002,1.076,0.000,0.000,0.000,0.000,0.000,1.076,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, F1 BUSINESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,12.0,0.359,2.787,0.300,0.700,0.613,F1 BUSINESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 CORRIDOR PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,7.4,4.163E-002,24.023,0.300,0.700,0.500,F1 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,7
 People Internal Gains Nominal, F1 ELEVATOR CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR N PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR S PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 STAIRS E PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 STAIRS W PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 FITNESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.0,0.108,9.290,0.300,0.700,0.226,F1 FITNESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,9
 People Internal Gains Nominal, F1 LEASING OFFICE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,1.7,5.382E-002,18.581,0.300,0.700,0.556,F1 LEASING OFFICE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F1 LOUNGE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LOUNGE,97.55,35.0,35.0,0.359,2.787,0.300,0.700,0.500,F1 LOUNGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,35
 People Internal Gains Nominal, F1 MECHANICAL ROOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.6,1.615E-002,61.935,0.300,0.700,0.500,F1 MECHANICAL ROOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 RETAIL N CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,13.9,2.496E-002,40.066,0.300,0.700,0.556,F1 RETAIL N CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,14
 People Internal Gains Nominal, F1 RETAIL NW INNER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW INNER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE INNER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE INNER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.9,3.136E-002,31.883,0.300,0.700,0.556,F1 RETAIL SW TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,13
 People Internal Gains Nominal, F2-4 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F2-4 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F2-4 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F2-4 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F5 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F5 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F5 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, PARKING GARAGE PEOPLE,PARKINGOCCUPANCY,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,69.8,2.691E-002,37.161,0.300,0.700,0.556,PARKING GARAGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,70
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, F1 BUSINESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,306.000,9.149,25.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,306.000
 Lights Internal Gains Nominal, F1 CORRIDOR REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,891.000,4.995,95.422,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,891.000
 Lights Internal Gains Nominal, F1 ELEVATOR CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR N REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR S REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 STAIRS E REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 STAIRS W REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 FITNESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,450.000
 Lights Internal Gains Nominal, F1 LEASING OFFICE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,224.250,6.997,130.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,224.250
 Lights Internal Gains Nominal, F1 LOUNGE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LOUNGE,97.55,35.0,682.500,6.997,19.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,682.500
 Lights Internal Gains Nominal, F1 MECHANICAL ROOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,172.800,4.306,266.667,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,172.800
 Lights Internal Gains Nominal, F1 RETAIL N CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1665.000
 Lights Internal Gains Nominal, F1 RETAIL NW INNER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE INNER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1548.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F2-4 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F2-4 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F5 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F5 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, PARKING GARAGE REGULATED LIGHTS,PARKINGLIGHTS,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,2790.000,1.076,40.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,2790.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, F1 BUSINESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,360.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR N RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR S RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 FITNESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.200,0.000,0.800,Receptacle,0.000,450.000
 ElectricEquipment Internal Gains Nominal, F1 LEASING OFFICE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,517.500,16.146,300.000,0.000,0.200,0.000,0.800,Receptacle,0.000,517.500
 ElectricEquipment Internal Gains Nominal, F1 LOUNGE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LOUNGE,97.55,35.0,1050.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,1050.000
 ElectricEquipment Internal Gains Nominal, F1 MECHANICAL ROOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,1296.000,32.292,2000.000,0.000,0.200,0.000,0.800,Receptacle,0.000,1296.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL N CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.200,0.000,0.800,Receptacle,0.000,1665.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW INNER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE INNER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.200,0.000,0.800,Receptacle,0.000,1548.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F5 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 CORRIDOR,4,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL N-NW,5,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL NE,4,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL SE,5,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL SW,7,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 CORRIDOR,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL N-NW,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL NE,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL SE,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL SW,0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,3.171E-003,9.483E-005,2.276E-004,0.112,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,1.417E-002,7.942E-005,1.753E-004,9.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,6.343E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,4.863E-003,1.517E-004,2.276E-004,0.179,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LOUNGE,97.55,35.0,6.766E-003,6.936E-005,2.276E-004,8.192E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,6.132E-003,1.103E-005,4.099E-005,1.302E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1.776E-002,3.194E-005,1.187E-004,3.773E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1.776E-002,4.425E-005,1.448E-004,5.227E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,2.283E-002,8.534E-005,1.576E-004,0.101,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1.015E-002,3.793E-005,7.003E-005,4.480E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,2.283E-002,5.551E-005,1.170E-004,6.556E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.015E-002,2.467E-005,5.202E-005,2.914E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.142E-002,2.775E-005,5.852E-005,3.278E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,7.747E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.534E-005,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,5.690E-005,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,1.937E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.867E-006,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2,PARKINGHVACAVAIL,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,9.876,3.810E-003,2.013E-002,2.250,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: F1 BUSINESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 FITNESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LEASING OFFICE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 MECHANICAL ROOM,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL N-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PARKING GARAGE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Daylight Fac: Ref Pt #1, Daylight Fac: Ref Pt #2
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,7.3255E-003,3.1388E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,6.8449E-003,3.2077E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,4.9000E-003,2.6526E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,3.4798E-003,1.6784E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,3.9867E-005,3.9867E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,3.3711E-005,3.3711E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,2.6155E-005,2.6155E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,4.3113E-005,4.3113E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.5492E-005,1.5492E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.5615E-005,1.5615E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.5414E-005,1.5414E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.3112E-005,1.3112E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.3575E-005,1.3575E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.3317E-005,1.3317E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.3564E-005,1.3564E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.3112E-005,1.3112E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,1.0763E-002,3.5971E-003
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,8.8970E-003,2.9324E-003
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,5.8635E-003,1.6951E-003
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,7.3805E-003,1.9115E-003
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,2.1268E-004,2.2223E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.6914E-004,1.7615E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,9.7175E-005,9.9302E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.5698E-004,1.6102E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.3066E-004,1.4054E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.0803E-004,1.1547E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,7.5868E-005,7.8729E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.2175E-004,1.2602E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,1.0612E-004,1.0790E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,8.9346E-005,9.0713E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,6.8045E-005,6.8665E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,1.1114E-004,1.1190E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.2292E-004,1.2328E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.0385E-004,1.0413E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,8.0282E-005,8.0417E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.3203E-004,1.3218E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.4002E-004,1.4181E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.1795E-004,1.1932E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,9.0091E-005,9.0659E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.4779E-004,1.4855E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.6481E-004,1.7479E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.3665E-004,1.4412E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,9.7369E-005,1.0009E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.5840E-004,1.6267E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,2.4705E-004,2.5638E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.9790E-004,2.0487E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.1868E-004,1.2115E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.9363E-004,1.9767E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,1.1487E-002,3.8606E-003
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,9.6770E-003,3.2088E-003
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,6.5952E-003,1.9535E-003
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,7.4735E-003,2.0030E-003
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,1.5752E-002,5.1954E-003
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,1.4368E-002,4.6569E-003
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,1.0129E-002,3.0473E-003
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,7.6105E-003,2.1415E-003
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0959E-004,1.4246E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0056E-004,1.2693E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,9.2301E-005,1.0699E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0241E-004,1.1630E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.6461E-004,2.7434E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.3662E-004,2.4420E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,1.9369E-004,1.9741E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.1371E-004,2.1798E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.4979E-005,7.4979E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.0587E-005,7.0587E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,6.8599E-005,6.8599E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.4941E-005,7.4941E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,3.4716E-004,3.5820E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,3.0303E-004,3.1254E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.3122E-004,2.3789E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.4895E-004,2.5298E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.8455E-004,1.9427E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.6096E-004,1.6844E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.2722E-004,1.3058E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.5372E-004,1.5799E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.8825E-005,5.8825E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.6828E-005,5.6828E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.4124E-005,5.4124E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.2549E-005,5.2549E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,2.6488E-004,2.7493E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,2.2458E-004,2.3311E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,1.6079E-004,1.6674E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,1.8896E-004,1.9299E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.7573E-005,5.7573E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.6724E-005,5.6724E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.5681E-005,5.5681E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.1990E-005,5.1990E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.5996E-004,1.6177E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.4226E-004,1.4363E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.1948E-004,1.2000E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.4311E-004,1.4388E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,8.5019E-005,1.1927E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.9951E-005,1.0788E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.2525E-005,8.8877E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.1808E-005,8.5704E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,1.5508E-002,4.9519E-003
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,1.4129E-002,4.4179E-003
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,9.9295E-003,2.8481E-003
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,7.4605E-003,1.9914E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Cooling, 2822.96516, 2822.96516, 0.20709, 0.20709, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 24.74400, 9.60834E-003, 33.44509, 12.00060, 8.49508E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Heating, 1648.48622, 1648.48622, 9.68337E-002, 9.68337E-002, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 33.44509, 12.00060, 8.49508E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Cooling, 9255.37297, 9255.37297, 0.67897, 0.67897, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 24.74400, 9.60834E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Heating, 8904.31200, 5779.34019, 0.52305, 0.33948, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Cooling, 4087.08101, 4087.08101, 0.29983, 0.29983, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.00700, 1.00653E-002, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Heating, 2886.41249, 2552.09938, 0.16955, 0.21238, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Cooling, 1903.40023, 1903.40023, 0.13963, 0.13963, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 24.74400, 9.60834E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Heating, 1457.57900, 1188.54178, 8.56196E-002, 6.98161E-002, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Cooling, 7324.97687, 7324.97687, 0.53736, 0.53736, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.00700, 1.00653E-002, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Heating, 3569.43285, 3569.43285, 0.20967, 0.24777, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Cooling, 2831.87819, 2831.87819, 0.27699, 0.27699, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 24.74400, 9.60834E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Heating, 1545.24119, 1545.24119, 9.07690E-002, 9.07690E-002, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Cooling, 26653.68382, 26653.68382, 1.95530, 1.95530, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 24.74400, 9.60834E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Heating, 16456.74916, 16456.74916, 0.96669, 0.96669, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Cooling, 19992.75542, 19992.75542, 1.46666, 1.46666, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.00700, 1.00653E-002, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Heating, 12138.43604, 12138.43604, 0.71302, 0.71302, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Cooling, 13362.24082, 13362.24082, 0.98025, 0.98025, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.00700, 1.00653E-002, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Heating, 8819.84134, 8343.79508, 0.51809, 0.49012, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Cooling, 19953.14164, 19953.14164, 1.46375, 1.46375, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.00700, 1.00653E-002, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Heating, 13093.07396, 12459.35673, 0.76910, 0.73188, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Cooling, 13723.76251, 13723.76251, 1.00677, 1.00677, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 16:30:00, 33.97000, 1.00653E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Heating, 11123.03792, 11123.03792, 0.60498, 0.60498, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Cooling, 5425.21572, 5425.21572, 0.39799, 0.39799, SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:00:00, 30.19500, 5.32014E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Heating, 5410.71861, 5410.71861, 0.29429, 0.29429, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Cooling, 11829.02210, 11829.02210, 0.86777, 0.86777, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:45:00, 30.00325, 1.00653E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Heating, 11094.11826, 11094.11826, 0.60341, 0.60341, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Cooling, 19984.53918, 19984.53918, 1.46605, 1.46605, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 15:15:00, 35.12600, 9.60833E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Heating, 27287.43616, 27287.43616, 1.48416, 1.48416, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Cooling, 10912.05927, 10912.05927, 0.80050, 0.80050, SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 14:00:00, 35.40000, 7.69479E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Heating, 14099.20790, 14099.20790, 0.76685, 0.76685, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Cooling, 26166.30660, 26166.30660, 1.91954, 1.91954, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:30:00, 29.48050, 1.00653E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Heating, 24877.09834, 24877.09834, 1.35306, 1.35306, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Cooling, 30512.27910, 30512.27910, 2.23836, 2.23836, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:30:00, 32.86300, 1.00653E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Heating, 24868.48810, 24868.48810, 1.35259, 1.35259, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Cooling, 11932.35921, 11932.35921, 0.87535, 0.87535, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:30:00, 29.48050, 1.00653E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Heating, 11924.24231, 11924.24231, 0.64856, 0.64856, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Cooling, 13941.30658, 13941.30658, 1.02273, 1.02273, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:30:00, 32.86300, 1.00653E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Heating, 11921.74494, 11921.74494, 0.64842, 0.64842, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Cooling, 29204.62141, 29204.62141, 2.14243, 2.14243, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 06:00:00, 23.93200, 9.60834E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Heating, 22028.02050, 18236.26589, 1.29395, 1.07122, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 2.10000, 4.40326E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Cooling, 7232.15689, 7232.15689, 0.53055, 0.53055, SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 15:00:00, 30.80000, 5.32014E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Heating, 5961.56531, 5961.56531, 0.32425, 0.32425, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Cooling, 6699.35684, 6699.35684, 0.49146, 0.49146, SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:00:00, 30.19500, 5.32014E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Heating, 5959.94183, 5959.94183, 0.32416, 0.32416, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Cooling, 5916.34996, 5916.34996, 0.43402, 0.43402, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 33.47800, 1.00653E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Heating, 4925.89161, 4925.89161, 0.26792, 0.26792, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Cooling, 2126.55878, 2126.55878, 0.15600, 0.15600, SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:45:00, 30.64875, 5.32014E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Heating, 2366.42538, 2366.42538, 0.12871, 0.12871, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Cooling, 4838.21498, 4838.21498, 0.35493, 0.35493, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:00:00, 30.52600, 1.00653E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Heating, 4926.29646, 4926.29646, 0.26794, 0.26794, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Cooling, 9863.04415, 9863.04415, 0.72355, 0.72355, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 14:45:00, 35.20000, 1.00653E-002, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Heating, 12224.94243, 12224.94243, 0.66491, 0.66491, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Cooling, 4999.30573, 4999.30573, 0.36675, 0.36675, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 14:30:00, 35.20000, 1.00653E-002, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Heating, 5981.17832, 5981.17832, 0.32532, 0.32532, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Cooling, 10327.58137, 10327.58137, 0.75762, 0.75762, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:15:00, 30.98725, 1.00653E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Heating, 10944.97526, 10944.97526, 0.59530, 0.59530, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Cooling, 12660.44767, 12660.44767, 0.92876, 0.92876, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 33.47800, 1.00653E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Heating, 10943.93103, 10943.93103, 0.59524, 0.59524, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Cooling, 4676.00294, 4676.00294, 0.34303, 0.34303, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:15:00, 30.98725, 1.00653E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Heating, 5127.20212, 5127.20212, 0.27887, 0.27887, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Cooling, 5730.49591, 5730.49591, 0.42039, 0.42039, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 33.47800, 1.00653E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Heating, 5126.80062, 5126.80062, 0.27885, 0.27885, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Cooling, 9484.19883, 9484.19883, 0.69575, 0.69575, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 06:00:00, 23.93200, 9.60834E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Heating, 11211.36888, 5922.22611, 0.65857, 0.34788, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 2.10000, 4.40326E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Cooling, 2619.23688, 2619.23688, 0.19215, 0.19215, SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 14:45:00, 30.80000, 5.32014E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Heating, 2443.44598, 2443.44598, 0.13290, 0.13290, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Cooling, 2436.62111, 2436.62111, 0.17875, 0.17875, SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 13:15:00, 34.93125, 7.69479E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Heating, 2443.56268, 2443.56268, 0.13290, 0.13290, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 50.16764, 2.00000, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, BASEAIRSYS5, Cooling, Sensible, 110848.26, 7.97191, 7.97191, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 00:00:00
 System Sizing Information, BASEAIRSYS5, Heating, Sensible, 45650.38, 3.95876, 3.95876, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 04:15:00
 System Sizing Information, BASEAIRSYS5-2, Cooling, Sensible, 29023.69, 2.14243, 2.14243, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 00:00:00
 System Sizing Information, BASEAIRSYS5-2, Heating, Sensible, 9267.68, 1.07122, 1.07122, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, BASEAIRSYS5-3, Cooling, Sensible, 10870.39, 0.63480, 0.63480, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 00:00:00
 System Sizing Information, BASEAIRSYS5-3, Heating, Sensible, 3089.23, 0.34788, 0.34788, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Air Flow Rate [m3/s], 0.20709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, User-Specified Maximum Air Flow Rate [m3/s], 0.20716
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, User-Specified Fixed Minimum Air Flow Rate [m3/s], 4.14329E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.19417E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.52390E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.68337E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Rated Capacity [W], 2307.79533
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, User-Specified Rated Capacity [W], 2843.28467
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Maximum Water Flow Rate [m3/s], 6.22530E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size U-Factor Times Area Value [W/K], 56.82648
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG,2849.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Air Flow Rate [m3/s], 0.67897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, User-Specified Maximum Air Flow Rate [m3/s], 0.68382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.13676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.83365E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.36329E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Rated Capacity [W], 12465.56517
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, User-Specified Rated Capacity [W], 15358.00844
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 3.36260E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size U-Factor Times Area Value [W/K], 306.94833
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-2,15389.04
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Air Flow Rate [m3/s], 0.29983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, User-Specified Maximum Air Flow Rate [m3/s], 0.29998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Minimum Air Flow Fraction [m3/s], 0.70797
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.58770E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.73812E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Rated Capacity [W], 4332.42755
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, User-Specified Rated Capacity [W], 5339.08084
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Maximum Water Flow Rate [m3/s], 1.16898E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size U-Factor Times Area Value [W/K], 106.70797
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-4,5349.87
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Air Flow Rate [m3/s], 0.13963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, User-Specified Maximum Air Flow Rate [m3/s], 0.13966
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, User-Specified Fixed Minimum Air Flow Rate [m3/s], 2.79322E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.35739E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.23160E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.56196E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Rated Capacity [W], 2040.52123
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, User-Specified Rated Capacity [W], 2513.99295
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Maximum Water Flow Rate [m3/s], 5.50432E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size U-Factor Times Area Value [W/K], 50.24518
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-5,2519.07
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.53736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, User-Specified Maximum Air Flow Rate [m3/s], 0.53749
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.10750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.50996E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.46498E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.20967
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Rated Capacity [W], 4997.04889
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, User-Specified Rated Capacity [W], 6477.54471
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 1.41824E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size U-Factor Times Area Value [W/K], 129.46155
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-3,6490.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Air Flow Rate [m3/s], 0.27699
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, User-Specified Maximum Air Flow Rate [m3/s], 0.27709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, User-Specified Fixed Minimum Air Flow Rate [m3/s], 5.54170E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.90398E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.36593E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.07690E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Rated Capacity [W], 2163.34865
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, User-Specified Rated Capacity [W], 2665.32019
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Maximum Water Flow Rate [m3/s], 5.83565E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size U-Factor Times Area Value [W/K], 53.26964
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-6,2670.71
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Air Flow Rate [m3/s], 1.95530
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, User-Specified Maximum Air Flow Rate [m3/s], 1.95937
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.70615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Minimum Air Flow Fraction [m3/s], 0.36040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.52390E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.51962E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.96669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Rated Capacity [W], 23038.76042
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, User-Specified Rated Capacity [W], 28384.54860
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Maximum Water Flow Rate [m3/s], 6.21472E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size U-Factor Times Area Value [W/K], 567.29945
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-7,28441.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Air Flow Rate [m3/s], 1.46666
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, User-Specified Maximum Air Flow Rate [m3/s], 1.48735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.50970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Minimum Air Flow Fraction [m3/s], 0.34269
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.70595E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.85846E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.71302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Rated Capacity [W], 16993.26746
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, User-Specified Rated Capacity [W], 20936.29388
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Maximum Water Flow Rate [m3/s], 4.58395E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size U-Factor Times Area Value [W/K], 418.43710
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-8,20978.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Air Flow Rate [m3/s], 0.98025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, User-Specified Maximum Air Flow Rate [m3/s], 0.99353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.33980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Minimum Air Flow Fraction [m3/s], 0.34201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.71330E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.35035E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Rated Capacity [W], 12347.29376
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, User-Specified Rated Capacity [W], 15212.29350
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Maximum Water Flow Rate [m3/s], 3.33069E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size U-Factor Times Area Value [W/K], 304.03604
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-9,15243.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Air Flow Rate [m3/s], 1.46375
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, User-Specified Maximum Air Flow Rate [m3/s], 1.47790
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.52245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Minimum Air Flow Fraction [m3/s], 0.35351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.59259E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.00460E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.76910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Rated Capacity [W], 18329.62335
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, User-Specified Rated Capacity [W], 22582.73785
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Maximum Water Flow Rate [m3/s], 4.94443E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size U-Factor Times Area Value [W/K], 451.34327
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-10,22628.36
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size Cooling Supply Air Flow Rate [m3/s], 1.00677
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.15765
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size Heating Supply Air Flow Rate [m3/s], 1.00677
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, User-Specified Heating Supply Air Flow Rate [m3/s], 1.15765
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size No Load Supply Air Flow Rate [m3/s], 1.00677
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, User-Specified No Load Supply Air Flow Rate [m3/s], 1.15765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, User-Specified Rated Air Flow Rate [m3/s], 1.15765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, User-Specified Gross Rated Total Cooling Capacity [W], 20023.23096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, Design Size Gross Rated Sensible Heat Ratio, 0.80087
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, 19096.1, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-3, Design Size Nominal Capacity [W], 11123.03792
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-3, User-Specified Nominal Capacity [W], 13903.23295
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-3, User-Specified Maximum Flow Rate [m3/s], 1.15765
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39799
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.45764
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size Heating Supply Air Flow Rate [m3/s], 0.39799
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, User-Specified Heating Supply Air Flow Rate [m3/s], 0.45764
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size No Load Supply Air Flow Rate [m3/s], 0.39799
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, User-Specified No Load Supply Air Flow Rate [m3/s], 0.45764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, User-Specified Rated Air Flow Rate [m3/s], 0.45764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 6603.67642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, User-Specified Gross Rated Total Cooling Capacity [W], 7915.49792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, 7549.0, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG, Design Size Nominal Capacity [W], 5410.71861
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG, User-Specified Nominal Capacity [W], 6763.11317
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN, User-Specified Maximum Flow Rate [m3/s], 0.45764
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size Cooling Supply Air Flow Rate [m3/s], 0.86777
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.99782
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size Heating Supply Air Flow Rate [m3/s], 0.86777
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, User-Specified Heating Supply Air Flow Rate [m3/s], 0.99782
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size No Load Supply Air Flow Rate [m3/s], 0.86777
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, User-Specified No Load Supply Air Flow Rate [m3/s], 0.99782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, User-Specified Rated Air Flow Rate [m3/s], 0.99782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, Design Size Gross Rated Total Cooling Capacity [W], 15239.26984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, User-Specified Gross Rated Total Cooling Capacity [W], 17258.77948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, 16459.6, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-2, Design Size Nominal Capacity [W], 11094.11826
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-2, User-Specified Nominal Capacity [W], 13867.06798
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-2, User-Specified Maximum Flow Rate [m3/s], 0.99782
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size Cooling Supply Air Flow Rate [m3/s], 1.48416
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.70659
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size Heating Supply Air Flow Rate [m3/s], 1.48416
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, User-Specified Heating Supply Air Flow Rate [m3/s], 1.70659
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size No Load Supply Air Flow Rate [m3/s], 1.48416
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, User-Specified No Load Supply Air Flow Rate [m3/s], 1.70659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, User-Specified Rated Air Flow Rate [m3/s], 1.70659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, User-Specified Gross Rated Total Cooling Capacity [W], 29517.82512
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, 28151.1, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-4, Design Size Nominal Capacity [W], 27287.43616
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-4, User-Specified Nominal Capacity [W], 34107.90422
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-4, User-Specified Maximum Flow Rate [m3/s], 1.70659
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size Cooling Supply Air Flow Rate [m3/s], 0.80050
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.92048
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size Heating Supply Air Flow Rate [m3/s], 0.80050
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, User-Specified Heating Supply Air Flow Rate [m3/s], 0.92048
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size No Load Supply Air Flow Rate [m3/s], 0.80050
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, User-Specified No Load Supply Air Flow Rate [m3/s], 0.92048
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, User-Specified Rated Air Flow Rate [m3/s], 0.92048
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, Design Size Gross Rated Total Cooling Capacity [W], 14280.03090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, User-Specified Gross Rated Total Cooling Capacity [W], 15920.91004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, 15183.7, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-5, Design Size Nominal Capacity [W], 14099.20790
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-5, User-Specified Nominal Capacity [W], 17623.27197
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-5, User-Specified Maximum Flow Rate [m3/s], 0.92048
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size Cooling Supply Air Flow Rate [m3/s], 1.91954
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.20723
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size Heating Supply Air Flow Rate [m3/s], 1.91954
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, User-Specified Heating Supply Air Flow Rate [m3/s], 2.20723
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size No Load Supply Air Flow Rate [m3/s], 1.91954
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, User-Specified No Load Supply Air Flow Rate [m3/s], 2.20723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, User-Specified Rated Air Flow Rate [m3/s], 2.20723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, Design Size Gross Rated Total Cooling Capacity [W], 33580.08762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, User-Specified Gross Rated Total Cooling Capacity [W], 38177.19603
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, 36409.5, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-6, Design Size Nominal Capacity [W], 24877.09834
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-6, User-Specified Nominal Capacity [W], 31095.13362
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-6, User-Specified Maximum Flow Rate [m3/s], 2.20723
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size Cooling Supply Air Flow Rate [m3/s], 2.23836
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.57383
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size Heating Supply Air Flow Rate [m3/s], 2.23836
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, User-Specified Heating Supply Air Flow Rate [m3/s], 2.57383
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size No Load Supply Air Flow Rate [m3/s], 2.23836
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, User-Specified No Load Supply Air Flow Rate [m3/s], 2.57383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, User-Specified Rated Air Flow Rate [m3/s], 2.57383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, Design Size Gross Rated Total Cooling Capacity [W], 40048.92701
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, User-Specified Gross Rated Total Cooling Capacity [W], 44518.08170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, 42456.8, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-7, Design Size Nominal Capacity [W], 24868.48810
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-7, User-Specified Nominal Capacity [W], 31084.28999
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-7, User-Specified Maximum Flow Rate [m3/s], 2.57383
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size Cooling Supply Air Flow Rate [m3/s], 0.87535
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.00654
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size Heating Supply Air Flow Rate [m3/s], 0.87535
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, User-Specified Heating Supply Air Flow Rate [m3/s], 1.00654
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size No Load Supply Air Flow Rate [m3/s], 0.87535
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, User-Specified No Load Supply Air Flow Rate [m3/s], 1.00654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, User-Specified Rated Air Flow Rate [m3/s], 1.00654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, Design Size Gross Rated Total Cooling Capacity [W], 15287.73227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, User-Specified Gross Rated Total Cooling Capacity [W], 17409.53524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, 16603.4, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-8, Design Size Nominal Capacity [W], 11924.24231
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-8, User-Specified Nominal Capacity [W], 14904.68611
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-8, User-Specified Maximum Flow Rate [m3/s], 1.00654
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size Cooling Supply Air Flow Rate [m3/s], 1.02273
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.17600
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size Heating Supply Air Flow Rate [m3/s], 1.02273
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, User-Specified Heating Supply Air Flow Rate [m3/s], 1.17600
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size No Load Supply Air Flow Rate [m3/s], 1.02273
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, User-Specified No Load Supply Air Flow Rate [m3/s], 1.17600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, User-Specified Rated Air Flow Rate [m3/s], 1.17600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, Design Size Gross Rated Total Cooling Capacity [W], 18271.30889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, User-Specified Gross Rated Total Cooling Capacity [W], 20340.62693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, 19398.8, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-9, Design Size Nominal Capacity [W], 11921.74494
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-9, User-Specified Nominal Capacity [W], 14901.55025
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-9, User-Specified Maximum Flow Rate [m3/s], 1.17600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, User-Specified Maximum Air Flow Rate [m3/s], 2.14219
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.57023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Minimum Air Flow Fraction [m3/s], 0.26619
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.78483E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.37267E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.29395
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size Rated Capacity [W], 30838.86816
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, User-Specified Rated Capacity [W], 37994.61275
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size Maximum Water Flow Rate [m3/s], 8.31882E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size U-Factor Times Area Value [W/K], 759.36818
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-11,38071.37
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size Cooling Supply Air Flow Rate [m3/s], 0.53055
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.61006
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size Heating Supply Air Flow Rate [m3/s], 0.53055
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, User-Specified Heating Supply Air Flow Rate [m3/s], 0.61006
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size No Load Supply Air Flow Rate [m3/s], 0.53055
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, User-Specified No Load Supply Air Flow Rate [m3/s], 0.61006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, User-Specified Rated Air Flow Rate [m3/s], 0.61006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, Design Size Gross Rated Total Cooling Capacity [W], 8837.76917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, User-Specified Gross Rated Total Cooling Capacity [W], 10551.84804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, 10063.3, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-10, Design Size Nominal Capacity [W], 5961.56531
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-10, User-Specified Nominal Capacity [W], 7451.65434
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-10, User-Specified Maximum Flow Rate [m3/s], 0.61006
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size Cooling Supply Air Flow Rate [m3/s], 0.49146
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.56511
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size Heating Supply Air Flow Rate [m3/s], 0.49146
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, User-Specified Heating Supply Air Flow Rate [m3/s], 0.56511
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size No Load Supply Air Flow Rate [m3/s], 0.49146
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, User-Specified No Load Supply Air Flow Rate [m3/s], 0.56511
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, User-Specified Rated Air Flow Rate [m3/s], 0.56511
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, Design Size Gross Rated Total Cooling Capacity [W], 8143.03238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, User-Specified Gross Rated Total Cooling Capacity [W], 9774.47703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, 9321.9, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-11, Design Size Nominal Capacity [W], 5959.94183
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-11, User-Specified Nominal Capacity [W], 7449.60284
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-11, User-Specified Maximum Flow Rate [m3/s], 0.56511
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size Cooling Supply Air Flow Rate [m3/s], 0.43402
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.49907
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size Heating Supply Air Flow Rate [m3/s], 0.43402
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, User-Specified Heating Supply Air Flow Rate [m3/s], 0.49907
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size No Load Supply Air Flow Rate [m3/s], 0.43402
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, User-Specified No Load Supply Air Flow Rate [m3/s], 0.49907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, User-Specified Rated Air Flow Rate [m3/s], 0.49907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, Design Size Gross Rated Total Cooling Capacity [W], 7718.22639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, User-Specified Gross Rated Total Cooling Capacity [W], 8632.05669
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, 8232.4, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-14, Design Size Nominal Capacity [W], 4925.89161
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-14, User-Specified Nominal Capacity [W], 6157.10081
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-14, User-Specified Maximum Flow Rate [m3/s], 0.49907
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15600
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.17938
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size Heating Supply Air Flow Rate [m3/s], 0.15600
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, User-Specified Heating Supply Air Flow Rate [m3/s], 0.17938
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size No Load Supply Air Flow Rate [m3/s], 0.15600
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, User-Specified No Load Supply Air Flow Rate [m3/s], 0.17938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, User-Specified Rated Air Flow Rate [m3/s], 0.17938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, Design Size Gross Rated Total Cooling Capacity [W], 2597.96886
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, User-Specified Gross Rated Total Cooling Capacity [W], 3102.68481
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, 2959.0, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-12, Design Size Nominal Capacity [W], 2366.42538
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-12, User-Specified Nominal Capacity [W], 2957.90770
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-12, User-Specified Maximum Flow Rate [m3/s], 0.17938
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size Cooling Supply Air Flow Rate [m3/s], 0.35493
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.40812
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size Heating Supply Air Flow Rate [m3/s], 0.35493
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, User-Specified Heating Supply Air Flow Rate [m3/s], 0.40812
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size No Load Supply Air Flow Rate [m3/s], 0.35493
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, User-Specified No Load Supply Air Flow Rate [m3/s], 0.40812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, User-Specified Rated Air Flow Rate [m3/s], 0.40812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, Design Size Gross Rated Total Cooling Capacity [W], 6197.70170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, User-Specified Gross Rated Total Cooling Capacity [W], 7059.05633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, 6732.2, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-13, Design Size Nominal Capacity [W], 4926.29646
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-13, User-Specified Nominal Capacity [W], 6157.62833
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-13, User-Specified Maximum Flow Rate [m3/s], 0.40812
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size Cooling Supply Air Flow Rate [m3/s], 0.72355
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.83199
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size Heating Supply Air Flow Rate [m3/s], 0.72355
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, User-Specified Heating Supply Air Flow Rate [m3/s], 0.83199
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size No Load Supply Air Flow Rate [m3/s], 0.72355
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, User-Specified No Load Supply Air Flow Rate [m3/s], 0.83199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, User-Specified Rated Air Flow Rate [m3/s], 0.83199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, User-Specified Gross Rated Total Cooling Capacity [W], 14390.37569
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, 13724.1, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-15, Design Size Nominal Capacity [W], 12224.94243
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-15, User-Specified Nominal Capacity [W], 15280.54976
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-15, User-Specified Maximum Flow Rate [m3/s], 0.83199
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size Cooling Supply Air Flow Rate [m3/s], 0.36675
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.42171
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size Heating Supply Air Flow Rate [m3/s], 0.36675
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, User-Specified Heating Supply Air Flow Rate [m3/s], 0.42171
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size No Load Supply Air Flow Rate [m3/s], 0.36675
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, User-Specified No Load Supply Air Flow Rate [m3/s], 0.42171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, User-Specified Rated Air Flow Rate [m3/s], 0.42171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, User-Specified Gross Rated Total Cooling Capacity [W], 7294.07002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, 6956.3, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-16, Design Size Nominal Capacity [W], 5981.17832
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-16, User-Specified Nominal Capacity [W], 7476.15508
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-16, User-Specified Maximum Flow Rate [m3/s], 0.42171
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size Cooling Supply Air Flow Rate [m3/s], 0.75762
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.87117
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size Heating Supply Air Flow Rate [m3/s], 0.75762
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, User-Specified Heating Supply Air Flow Rate [m3/s], 0.87117
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size No Load Supply Air Flow Rate [m3/s], 0.75762
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, User-Specified No Load Supply Air Flow Rate [m3/s], 0.87117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, User-Specified Rated Air Flow Rate [m3/s], 0.87117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, Design Size Gross Rated Total Cooling Capacity [W], 13318.04259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, User-Specified Gross Rated Total Cooling Capacity [W], 15068.13184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, 14370.4, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-17, Design Size Nominal Capacity [W], 10944.97526
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-17, User-Specified Nominal Capacity [W], 13680.64548
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-17, User-Specified Maximum Flow Rate [m3/s], 0.87117
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size Cooling Supply Air Flow Rate [m3/s], 0.92876
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.06796
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size Heating Supply Air Flow Rate [m3/s], 0.92876
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, User-Specified Heating Supply Air Flow Rate [m3/s], 1.06796
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size No Load Supply Air Flow Rate [m3/s], 0.92876
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, User-Specified No Load Supply Air Flow Rate [m3/s], 1.06796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, User-Specified Rated Air Flow Rate [m3/s], 1.06796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, Design Size Gross Rated Total Cooling Capacity [W], 16548.58173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, User-Specified Gross Rated Total Cooling Capacity [W], 18471.82995
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, 17616.5, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-18, Design Size Nominal Capacity [W], 10943.93103
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-18, User-Specified Nominal Capacity [W], 13679.35596
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-18, User-Specified Maximum Flow Rate [m3/s], 1.06796
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34303
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.39444
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size Heating Supply Air Flow Rate [m3/s], 0.34303
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, User-Specified Heating Supply Air Flow Rate [m3/s], 0.39444
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size No Load Supply Air Flow Rate [m3/s], 0.34303
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, User-Specified No Load Supply Air Flow Rate [m3/s], 0.39444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, User-Specified Rated Air Flow Rate [m3/s], 0.39444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, Design Size Gross Rated Total Cooling Capacity [W], 6023.34015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, User-Specified Gross Rated Total Cooling Capacity [W], 6822.37214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, 6506.5, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-19, Design Size Nominal Capacity [W], 5127.20212
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-19, User-Specified Nominal Capacity [W], 6408.73163
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-19, User-Specified Maximum Flow Rate [m3/s], 0.39444
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42039
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.48339
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size Heating Supply Air Flow Rate [m3/s], 0.42039
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, User-Specified Heating Supply Air Flow Rate [m3/s], 0.48339
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size No Load Supply Air Flow Rate [m3/s], 0.42039
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, User-Specified No Load Supply Air Flow Rate [m3/s], 0.48339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, User-Specified Rated Air Flow Rate [m3/s], 0.48339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, Design Size Gross Rated Total Cooling Capacity [W], 7483.59353
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, User-Specified Gross Rated Total Cooling Capacity [W], 8360.90733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, 7973.8, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-20, Design Size Nominal Capacity [W], 5126.80062
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-20, User-Specified Nominal Capacity [W], 6408.23341
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-20, User-Specified Maximum Flow Rate [m3/s], 0.48339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Air Flow Rate [m3/s], 0.69575
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, User-Specified Maximum Air Flow Rate [m3/s], 0.69568
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.19008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Minimum Air Flow Fraction [m3/s], 0.27322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.71312E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.71657E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.65857
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size Rated Capacity [W], 15695.89959
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, User-Specified Rated Capacity [W], 19337.88427
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size Maximum Water Flow Rate [m3/s], 4.23398E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size U-Factor Times Area Value [W/K], 386.49095
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-12,19376.95
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size Cooling Supply Air Flow Rate [m3/s], 0.19215
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.22094
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size Heating Supply Air Flow Rate [m3/s], 0.19215
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, User-Specified Heating Supply Air Flow Rate [m3/s], 0.22094
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size No Load Supply Air Flow Rate [m3/s], 0.19215
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, User-Specified No Load Supply Air Flow Rate [m3/s], 0.22094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, User-Specified Rated Air Flow Rate [m3/s], 0.22094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, Design Size Gross Rated Total Cooling Capacity [W], 3200.64351
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, User-Specified Gross Rated Total Cooling Capacity [W], 3821.52953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, 3644.6, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-21, Design Size Nominal Capacity [W], 2443.44598
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-21, User-Specified Nominal Capacity [W], 3054.18154
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-21, User-Specified Maximum Flow Rate [m3/s], 0.22094
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17875
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.20554
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size Heating Supply Air Flow Rate [m3/s], 0.17875
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, User-Specified Heating Supply Air Flow Rate [m3/s], 0.20554
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size No Load Supply Air Flow Rate [m3/s], 0.17875
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, User-Specified No Load Supply Air Flow Rate [m3/s], 0.20554
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, User-Specified Rated Air Flow Rate [m3/s], 0.20554
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, Design Size Gross Rated Total Cooling Capacity [W], 3134.46202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, User-Specified Gross Rated Total Cooling Capacity [W], 3555.06931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, 3390.5, 3.52, 12.01, 13.99, 11.71
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-22, Design Size Nominal Capacity [W], 2443.56268
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-22, User-Specified Nominal Capacity [W], 3054.32808
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-22, User-Specified Maximum Flow Rate [m3/s], 0.20554
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.06336
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.65952
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Maximum Flow Rates [m3/s], 8.06336
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Heating Design Air Flow Rate [m3/s], 3.95876
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Cooling Design Air Flow Rate [m3/s], 7.97191
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Main Design Air Flow Rate [m3/s], 7.97191
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, User Heating Air Flow Ratio [], 0.50774
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Calculated Heating Air Flow Ratio [], 0.49659
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.14219
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.57023
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.14219
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Heating Design Air Flow Rate [m3/s], 1.07122
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Cooling Design Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Main Design Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Calculated Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.69568
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.19008
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.69568
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Heating Design Air Flow Rate [m3/s], 0.34788
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.63480
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Main Design Air Flow Rate [m3/s], 0.63480
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Calculated Heating Air Flow Ratio [], 0.54801
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,BASESYS5 OACTRL MECH VENT CONTROLLER,BASESYS5 OACTRL SCHEDULE,Yes,ZoneSum,1.00,10,THERMAL ZONE: F1 BUSINESS CENTER,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 CORRIDOR,THERMAL ZONE: F1 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 FITNESS CENTER,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LEASING OFFICE,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LOUNGE,THERMAL ZONE: F1 LOUNGE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LOUNGE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 MECHANICAL ROOM,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL N-NW,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL NE,THERMAL ZONE: F1 RETAIL NE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL NE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SE,THERMAL ZONE: F1 RETAIL SE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SW,THERMAL ZONE: F1 RETAIL SW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SW DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,BASESYS5 OACTRL-2 MECH VENT CONTROLLER,BASESYS5 OACTRL-2 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: F2-4 CORRIDOR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,BASESYS5 OACTRL-3 MECH VENT CONTROLLER,BASESYS5 OACTRL-3 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: F5 CORRIDOR,THERMAL ZONE: F5 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F5 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL, Maximum Outdoor Air Flow Rate [m3/s], 7.97191
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Rated Air Flow Rate [m3/s], 7.97191
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified High Speed Rated Air Flow Rate [m3/s], 9.23988
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 173240.17100
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Rated Sensible Heat Ratio, 0.79860
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Rated Air Flow Rate [m3/s], 3.07965
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified Low Speed Rated Air Flow Rate [m3/s], 4.61994
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 57740.94899
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 86620.08550
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.79860
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,BASESYS5 COILCLG,N/A,N/A,165616.21,565105.98,10.72,2.87,3.10,3.22,3.24,9.80,10.57,10.99,11.04,10.6669,8.5501,6.1069,2.7582,
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, User-Specified Rated Capacity [W], 45740.48113
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Maximum Water Flow Rate [m3/s], 1.00148E-003
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size U-Factor Times Area Value [W/K], 914.17871
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG,45832.89
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, Design Size Maximum Flow Rate [m3/s], 7.97191
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, User-Specified Maximum Flow Rate [m3/s], 9.23988
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL-2, Maximum Outdoor Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size High Speed Rated Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, User-Specified High Speed Rated Air Flow Rate [m3/s], 2.46352
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size High Speed Gross Rated Total Cooling Capacity [W], 38344.58946
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 46436.81800
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size High Speed Rated Sensible Heat Ratio, 0.79687
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.82109
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, User-Specified Low Speed Rated Air Flow Rate [m3/s], 1.23176
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 15477.39144
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 23218.40900
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-2, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.79687
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,BASESYS5 COILCLG-2,N/A,N/A,44403.45,151510.84,12.12,3.18,3.61,3.46,3.49,10.86,12.32,11.82,11.92,2.8440,2.2774,1.6317,0.7362,
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size Rated Capacity [W], 5905.89763
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, User-Specified Rated Capacity [W], 6819.35350
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 1.49308E-004
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size U-Factor Times Area Value [W/K], 136.29301
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG-2,6833.13
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-2, Design Size Maximum Flow Rate [m3/s], 2.14243
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-2, User-Specified Maximum Flow Rate [m3/s], 2.46352
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL-3, Maximum Outdoor Air Flow Rate [m3/s], 0.63480
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, Design Size High Speed Rated Air Flow Rate [m3/s], 0.63480
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, User-Specified High Speed Rated Air Flow Rate [m3/s], 0.72994
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 16634.88979
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, Design Size High Speed Rated Sensible Heat Ratio, 0.72505
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.24329
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.36497
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 5544.40877
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8317.44489
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG-3, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.72505
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,BASESYS5 COILCLG-3,N/A,N/A,16024.46,54677.72,12.64,3.28,3.77,3.63,3.60,11.21,12.87,12.38,12.27,0.8427,0.6696,0.4787,0.2319,
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size Rated Capacity [W], 2234.86065
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, User-Specified Rated Capacity [W], 2535.36955
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 5.55112E-005
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size U-Factor Times Area Value [W/K], 50.67242
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG-3,2540.49
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-3, Design Size Maximum Flow Rate [m3/s], 0.63480
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-3, User-Specified Maximum Flow Rate [m3/s], 0.72994
Water Heater Information,WaterHeater:Mixed,NONRESBASEELECWATERHEATER,9.1259E-002,7026.7,1.055,1.0112
Water Heater Information,WaterHeater:Mixed,NONRESBASEGASWATERHEATER,2.2302E-002,2146.5,1.285,0.8796
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Plant Loop Volume [m3], 0.29738
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Nominal Capacity [W], 226601.40560
 Component Sizing Information, Boiler:HotWater, BASE BLR, User-Specified Nominal Capacity [W], 115163.15624
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Design Water Flow Rate [m3/s], 2.47821E-003
 Component Sizing Information, Boiler:HotWater, BASE BLR, User-Specified Design Water Flow Rate [m3/s], 1.23979E-003
 Component Sizing Information, Boiler:HotWater, BASE BLR-2, Design Size Nominal Capacity [W], 226601.40560
 Component Sizing Information, Boiler:HotWater, BASE BLR-2, User-Specified Nominal Capacity [W], 115163.15624
 Component Sizing Information, Boiler:HotWater, BASE BLR-2, Design Size Design Water Flow Rate [m3/s], 2.47821E-003
 Component Sizing Information, Boiler:HotWater, BASE BLR-2, User-Specified Design Water Flow Rate [m3/s], 1.23979E-003
 Component Sizing Information, PlantLoop, NONRESBASEELECSHWSYSTEM, Maximum Loop Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESBASEELECSHWSYSTEM, Plant Loop Volume [m3], 3.53724E-003
 Component Sizing Information, Pump:VariableSpeed, {56F46B3E-3FFF-4752-B17D-8E2CA223C68F}, Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, Pump:VariableSpeed, {56F46B3E-3FFF-4752-B17D-8E2CA223C68F}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRESBASEELECWATERHEATER, Use Side Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESBASEGASSHWSYSTEM, Maximum Loop Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, PlantLoop, NONRESBASEGASSHWSYSTEM, Plant Loop Volume [m3], 8.64457E-004
 Component Sizing Information, Pump:VariableSpeed, {9270539D-066B-4DF7-BFEC-ADDC8290DF99}, Design Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, Pump:VariableSpeed, {9270539D-066B-4DF7-BFEC-ADDC8290DF99}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRESBASEGASWATERHEATER, Use Side Design Flow Rate [m3/s], 7.20381E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,SAN-JOSE-INTL_724945_CZ2010,WeatherFileRunPeriod,01/01/2009,12/31/2009,Thursday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:Special Days,CHRISTMAS DAY,Holiday,InputFile,12/25,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/12,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/06,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/07,  1
Environment:Special Days,MARTIN LUTHER KING DAY,Holiday,InputFile,01/19,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/25,  1
Environment:Special Days,NEW YEAR'S DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/16,  1
Environment:Special Days,THANKSGIVING DAY,Holiday,InputFile,11/26,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:WarmupDays,  9
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,0.1230570235,0.4088448369,Pass,Pass,0.1930345091,0.7058714493,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,0.1003587600,0.4098427269,Pass,Pass,0.1977228723,0.5935426371,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,0.1037775479,0.4065582507,Pass,Pass,0.5465949087,4.4894226596,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,0.1163047326,0.4169204140,Pass,Pass,0.1900672476,0.5695308806,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,0.1412901285,0.4028009290,Pass,Pass,0.1107193903,0.3851227251,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,0.1151038859,0.3353779209,Pass,Pass,6.4138085050E-002,0.1623322552,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,9.4508431961E-002,0.3635562178,Pass,Pass,0.1846129239,0.7826276435,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,9.7210984710E-002,0.3768504880,Pass,Pass,0.2142528977,1.0397765423,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,0.1159651276,0.4426792797,Pass,Pass,0.2399414460,0.8898691892,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,0.1118811682,0.4262248800,Pass,Pass,0.2941682191,1.5543718513,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,5.5924437094E-002,0.1091748705,Pass,Pass,6.0715886055E-002,0.1722133813,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,5.0929533536E-002,7.0006571240E-002,Pass,Pass,0.1274603986,0.5754199489,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,5.5851163009E-002,0.1069009842,Pass,Pass,6.0911364079E-002,0.1734667879,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.2615195285E-002,9.5840403668E-002,Pass,Pass,0.1617305119,0.5796657920,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,5.9702986240E-002,6.8344581165E-002,Pass,Pass,5.6003029692E-002,0.1982340656,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.4059146826E-002,0.1221702759,Pass,Pass,6.8874796184E-002,0.1886385085,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.4052838625E-002,0.1209419260,Pass,Pass,6.9045892590E-002,0.1830819462,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.6474226848E-002,0.1587555432,Pass,Pass,6.8923464394E-002,0.2199252554,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.6499992194E-002,0.1572636381,Pass,Pass,6.8804038307E-002,0.2131830145,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,3.7442062598E-002,6.4259868778E-002,Pass,Pass,1.4658267092E-002,0.1085200410,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,5.8879433079E-002,0.2010189127,Pass,Pass,6.6755693735E-002,0.2215766018,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,5.8809500445E-002,0.2008443842,Pass,Pass,6.5883178418E-002,0.2196913560,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.1519317974E-002,0.2124123598,Pass,Pass,0.1701236093,1.0530254933,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,5.4393577973E-002,0.1796390020,Pass,Pass,0.1233778455,0.5963607993,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.1542536409E-002,0.2131277817,Pass,Pass,0.1798235559,1.1587545174,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.2732239710E-002,0.1881460640,Pass,Pass,0.1095124462,0.5438166027,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,5.2929636190E-002,0.1432569708,Pass,Pass,0.5947269737,4.1672795172,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.7614110062E-002,0.2234978549,Pass,Pass,7.6190013402E-002,0.2831907269,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.7541803556E-002,0.2227549205,Pass,Pass,7.8352843148E-002,0.2922669461,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,7.0416648966E-002,0.2508564647,Pass,Pass,0.5350812592,4.5555132890,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,7.0417509071E-002,0.2500488236,Pass,Pass,0.3896865396,3.1290152478,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,3.4373500524E-002,4.1633427691E-002,Pass,Pass,1.7469833333E-002,0.1088819034,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.9558604755E-002,0.2918333595,Pass,Pass,0.1078240756,0.3067220336,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,6.9612385603E-002,0.2922292178,Pass,Pass,0.1071379851,0.3064061321,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,RunPeriod: SAN-JOSE-INTL_724945_CZ2010,7.4152817462E-002,5.4192271494E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
