AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"Parking Garage Vent System","Exhaust","New",1,0,0,-99996,0,0,0,-99996,0,20925,0,0,0,"Thermal Zone: Parking Garage","NoSATControl",,-99996,,-99996,,"UNDEFINED","ParkingHVACAvail","CycleOnCallAnyZone"
"BaseSys5 F1","PVAV","New",1,22620,566565,55,25.0471,414.659,565565,60,25.0029,19577.6,0.8655,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"SingleMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"DOAS1","DOASCV","New",1,11040,48330,55,4.37772,400,50746.5,95,4.5966,1611,0.145924,1611,0.145924,"NONE","WarmestReset",,75,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"ZnSys F2-4 1-Bed Core N","SZHP",3,2160,11202.1,58,15.5585,449.489,11762.2,95,16.3364,419.602,0.58278,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed Core West","SZHP",6,4320,11202.1,58,15.5585,449.489,11762.2,95,16.3364,419.602,0.58278,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed Core East","SZHP",6,4320,11202.1,58,15.5585,449.489,11762.2,95,16.3364,419.602,0.58278,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed North","SZHP",15,11160,11575.5,58,15.5585,449.489,12154.3,95,16.3364,433.588,0.58278,0,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed Core NE-NW","SZHP",6,6480,16803.1,58,15.5585,449.489,17643.3,95,16.3364,629.402,0.58278,0,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed East","SZHP",9,9720,16803.1,58,15.5585,449.489,17643.3,95,16.3364,629.402,0.58278,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed West","SZHP",9,9720,16803.1,58,15.5585,449.489,17643.3,95,16.3364,629.402,0.58278,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 3-Bed NE","SZHP",3,4230,21937.4,58,15.5585,449.489,23034.3,95,16.3364,821.72,0.58278,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 3-Bed NW","SZHP",3,4230,21937.4,58,15.5585,449.489,23034.3,95,16.3364,821.72,0.58278,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 Studio SE","SZHP",3,1620,8401.57,58,15.5585,449.489,8821.65,95,16.3364,314.701,0.58278,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 Studio SW","SZHP",3,1620,8401.57,58,15.5585,449.489,8821.65,95,16.3364,314.701,0.58278,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core N","SZHP",1,720,11202.1,58,15.5585,449.489,11762.2,95,16.3364,419.602,0.58278,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core West","SZHP",2,1440,11202.1,58,15.5585,449.489,11762.2,95,16.3364,419.602,0.58278,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core East","SZHP",2,1440,11202.1,58,15.5585,449.489,11762.2,95,16.3364,419.602,0.58278,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed North","SZHP",5,3720,11575.5,58,15.5585,449.489,12154.3,95,16.3364,433.588,0.58278,0,0,"Thermal Zone: F5 1-Bed North","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed Core NE-NW","SZHP",2,2160,16803.1,58,15.5585,449.489,17643.3,95,16.3364,629.402,0.58278,0,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed East","SZHP",3,3240,16803.1,58,15.5585,449.489,17643.3,95,16.3364,629.402,0.58278,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed West","SZHP",3,3240,16803.1,58,15.5585,449.489,17643.3,95,16.3364,629.402,0.58278,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"ZnSys F5 3-Bed NE","SZHP",1,1410,21937.4,58,15.5585,449.489,23034.3,95,16.3364,821.72,0.58278,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"ZnSys F5 3-Bed NW","SZHP",1,1410,21937.4,58,15.5585,449.489,23034.3,95,16.3364,821.72,0.58278,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 Studio SE","SZHP",1,540,8401.57,58,15.5585,449.489,8821.65,95,16.3364,314.701,0.58278,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"ZnSys F5 Studio SW","SZHP",1,540,8401.57,58,15.5585,449.489,8821.65,95,16.3364,314.701,0.58278,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"
"Bal F2 1-Bed Core N","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core West","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core East","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed North","VentilationOnly",15,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed Core NE-NW","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed East","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed West","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core N","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core West","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core East","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed North","VentilationOnly",5,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F5 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed Core NE-NW","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed East","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed West","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SW","NoSATControl","ResidentialLivingHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAV TrmlUnit","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Business Center",360,1,438.947,87.7894,219.474,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-2","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Corridor",1920,1,1448.88,289.776,724.44,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-3","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Lounge",1050,1,1138.84,227.768,569.42,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-4","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",900,1,635.596,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-5","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",345,1,295.916,59.1832,147.958,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-6","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",432,1,587.095,117.419,293.548,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-7","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",5985,1,4151.57,1496.25,2075.78,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-8","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",4320,1,3151.43,1080,1575.71,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-9","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",2880,1,2105.12,720,1052.56,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-10","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",4428,1,3131.41,1107,1565.7,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-1","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F2-4 Corridor",2760,1,1208.25,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-3","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F5 Corridor",2760,1,402.75,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"CoilCooling 1","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",11202.1,11687.3,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 2","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",11202.1,11687.3,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 3","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",11202.1,11687.3,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 4","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",11575.5,12076.8,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 5","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",16803.1,17530.9,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 6","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",16803.1,17530.9,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 7","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",16803.1,17530.9,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 8","DirectExpansion","New","Electric","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",21937.4,22887.6,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 9","DirectExpansion","New","Electric","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",21937.4,22887.6,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 10","DirectExpansion","New","Electric","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",8401.57,8765.45,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 11","DirectExpansion","New","Electric","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",8401.57,8765.45,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 12","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",11202.1,11687.3,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 13","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",11202.1,11687.3,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 14","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",11202.1,11687.3,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 15","DirectExpansion","New","Electric","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",11575.5,12076.8,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 16","DirectExpansion","New","Electric","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",16803.1,17530.9,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 17","DirectExpansion","New","Electric","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",16803.1,17530.9,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 18","DirectExpansion","New","Electric","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",16803.1,17530.9,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 19","DirectExpansion","New","Electric","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",21937.4,22887.6,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 20","DirectExpansion","New","Electric","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",21937.4,22887.6,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 21","DirectExpansion","New","Electric","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",8401.57,8765.45,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"CoilCooling 22","DirectExpansion","New","Electric","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",8401.57,8765.45,"NONE","NONE",-99996,"Air",-99996,14,14,11.4072,-99996,-99996,-99996,0.245361,0.957118
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseSys5 F1",1,"UNDEFINED",566565,591103,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,11.4,11.4,0.292197,0.882956
"DOAS1 CoilClg","DirectExpansion","New","Electric","DOAS1",1,"UNDEFINED",48330,50423.2,"NONE","NONE",-99996,"Air",1,13,13,10.8446,-99996,-99996,-99996,0.259903,0.961815



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"CoilHtg 1","HeatPump","New","Electric","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",11762.2,11277,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 1","Resistance","New","Electric","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",9184.24,9184.24,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 2","HeatPump","New","Electric","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",11762.2,11277,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 2","Resistance","New","Electric","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",9184.24,9184.24,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 3","HeatPump","New","Electric","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",11762.2,11277,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 3","Resistance","New","Electric","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",9184.24,9184.24,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 4","HeatPump","New","Electric","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",12154.3,11652.9,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 4","Resistance","New","Electric","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",9490.38,9490.38,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 5","HeatPump","New","Electric","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",17643.3,16915.5,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 5","Resistance","New","Electric","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",13776.4,13776.4,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 6","HeatPump","New","Electric","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",17643.3,16915.5,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 6","Resistance","New","Electric","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",13776.4,13776.4,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 7","HeatPump","New","Electric","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",17643.3,16915.5,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 7","Resistance","New","Electric","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",13776.4,13776.4,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 8","HeatPump","New","Electric","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",23034.3,22084.2,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 8","Resistance","New","Electric","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",17985.8,17985.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 9","HeatPump","New","Electric","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",23034.3,22084.2,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 9","Resistance","New","Electric","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",17985.8,17985.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 10","HeatPump","New","Electric","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",8821.65,8457.77,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 10","Resistance","New","Electric","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",6888.18,6888.18,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 11","HeatPump","New","Electric","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",8821.65,8457.77,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 11","Resistance","New","Electric","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",6888.18,6888.18,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 12","HeatPump","New","Electric","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",11762.2,11277,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 12","Resistance","New","Electric","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",9184.24,9184.24,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 13","HeatPump","New","Electric","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",11762.2,11277,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 13","Resistance","New","Electric","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",9184.24,9184.24,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 14","HeatPump","New","Electric","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",11762.2,11277,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 14","Resistance","New","Electric","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",9184.24,9184.24,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 15","HeatPump","New","Electric","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",12154.3,11652.9,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 15","Resistance","New","Electric","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",9490.38,9490.38,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 16","HeatPump","New","Electric","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",17643.3,16915.5,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 16","Resistance","New","Electric","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",13776.4,13776.4,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 17","HeatPump","New","Electric","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",17643.3,16915.5,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 17","Resistance","New","Electric","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",13776.4,13776.4,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 18","HeatPump","New","Electric","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",17643.3,16915.5,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 18","Resistance","New","Electric","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",13776.4,13776.4,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 19","HeatPump","New","Electric","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",23034.3,22084.2,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 19","Resistance","New","Electric","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",17985.8,17985.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 20","HeatPump","New","Electric","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",23034.3,22084.2,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 20","Resistance","New","Electric","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",17985.8,17985.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 21","HeatPump","New","Electric","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",8821.65,8457.77,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 21","Resistance","New","Electric","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",6888.18,6888.18,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"CoilHtg 22","HeatPump","New","Electric","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",8821.65,8457.77,"NONE","NONE",-99996,"Air",-99996,8.2,8.2,3.24466,-99996,0.277907,17,40,-99996,-99996,-99996,-99996,1
"SupCoilHtg 22","Resistance","New","Electric","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",6888.18,6888.18,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"UNDEFINED",148259,148259,"BaseHW PriSupSeg","BaseHW PriRetSeg",7.41013,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Business Center",9698.88,9698.88,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.48476,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Corridor",52391,52391,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.61855,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Lounge",22098.5,22098.5,"BaseHW PriSupSeg","BaseHW PriRetSeg",1.10451,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",18215.4,18215.4,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.910424,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",8577.05,8577.05,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.42869,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",9091.35,9091.35,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.454395,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",96843.8,96843.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",4.84035,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",71432.8,71432.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.57028,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",51904.3,51904.3,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.59423,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",77052.9,77052.9,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.85118,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"DOAS1 CoilHtg","HeatPump","New","Electric","DOAS1",1,"UNDEFINED",50746.5,48653.3,"NONE","NONE",-99996,"Air",1,8,8,4.8,-99996,0.174274,17,40,-99996,-99996,-99996,-99996,1
"DOAS1 SuppCoilHtg","Resistance","New","Electric","DOAS1",1,"UNDEFINED",35261.6,35261.6,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"Fan 1","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",419.602,-99996,0.5,"BrakeHorsePower",0.168409,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 2","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",419.602,-99996,0.5,"BrakeHorsePower",0.168409,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 3","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",419.602,-99996,0.5,"BrakeHorsePower",0.168409,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 4","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",433.588,-99996,0.5,"BrakeHorsePower",0.174023,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 5","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",629.402,-99996,0.5,"BrakeHorsePower",0.252614,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 6","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",629.402,-99996,0.5,"BrakeHorsePower",0.252614,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 7","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",629.402,-99996,0.5,"BrakeHorsePower",0.252614,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 8","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",821.72,-99996,0.5,"BrakeHorsePower",0.329801,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 9","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",821.72,-99996,0.5,"BrakeHorsePower",0.329801,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 10","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",314.701,-99996,0.5,"BrakeHorsePower",0.126307,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 11","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",314.701,-99996,0.5,"BrakeHorsePower",0.126307,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 12","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",419.602,-99996,0.5,"BrakeHorsePower",0.168409,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 13","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",419.602,-99996,0.5,"BrakeHorsePower",0.168409,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 14","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",419.602,-99996,0.5,"BrakeHorsePower",0.168409,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 15","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",433.588,-99996,0.5,"BrakeHorsePower",0.174023,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 16","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",629.402,-99996,0.5,"BrakeHorsePower",0.252614,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 17","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",629.402,-99996,0.5,"BrakeHorsePower",0.252614,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 18","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",629.402,-99996,0.5,"BrakeHorsePower",0.252614,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 19","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",821.72,-99996,0.5,"BrakeHorsePower",0.329801,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 20","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",821.72,-99996,0.5,"BrakeHorsePower",0.329801,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 21","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",314.701,-99996,0.5,"BrakeHorsePower",0.126307,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 22","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",314.701,-99996,0.5,"BrakeHorsePower",0.126307,1.2734,0.35,0.25,"InAirStream",0.855
"Parking Garage Supply Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"Parkig Garage Exhaust Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseSys5 F1",1,"UNDEFINED",19577.6,5635.19,0.65,"BrakeHorsePower",25.4509,5.36197,1.03556,30,"InAirStream",0.936
"DOAS1 Fan","ConstantVolume","New","Centrifugal","AirFoil","DOAS1",1,"UNDEFINED",1611,-99996,0.65,"BrakeHorsePower",0.647,1.6565,0.350226,0.75,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",5951.55,"BaseSys5 F1",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"DOAS1 OACtrl","NoEconomizer","New",1611,"DOAS1",1,"UNDEFINED",-99996,-99996,-99996,-99996,"Constant",-99996,"NONE"
