  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 1-Bed North Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 1-Bed North Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 1-Bed North Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 1-Bed North Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 732 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 733,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9436984, 26.8224, 13.8549888,        !- X,Y,Z Vertex 1 {m}
  32.9436984, 26.8224, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.5507016, 26.8224, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  36.5507016, 26.8224, 13.8549888;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 734 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 735 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 736 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 737,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 738,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 739 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 740 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 779 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 780 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 782,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 104,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 783,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.31338984, 26.8224, 13.85495832,      !- X,Y,Z Vertex 1 {m}
  18.31338984, 26.8224, 13.09201344,      !- X,Y,Z Vertex 2 {m}
  21.92021016, 26.8224, 13.09201344,      !- X,Y,Z Vertex 3 {m}
  21.92021016, 26.8224, 13.85495832;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 784 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 785,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 786 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 835 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 835,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

People,
  F5 2-Bed Core NE People,                !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed Core NE People Activity Level; !- Activity Level Schedule Name

People,
  F5 2-Bed Core NW People,                !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed Core NW People Activity Level; !- Activity Level Schedule Name

Lights,
  F5 2-Bed Core NE Non-Regulated Lights,  !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 2-Bed Core NW Non-Regulated Lights,  !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed Core NE Recepticle Loads,      !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed Core NW Recepticle Loads,      !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed Core NE Gas Equipment Loads,   !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed Core NW Gas Equipment Loads,   !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed Core NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0025371894546432,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed Core NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed Core NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0025371894546432,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed Core NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat Schedule, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone Name
  Thermal Zone: F5 2-Bed Core NE-NW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 2-Bed Core NE-NW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 2-Bed Core NE-NW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {e2ee9ebd-71f5-4172-ba08-5bedce732b71}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 2-Bed Core NE-NW Inlet Node List, !- Name
  BaseZnSys1-16 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 2-Bed Core NE-NW Exhaust Node List, !- Name
  Thermal Zone: F5 2-Bed Core NE-NW BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-16 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 2-Bed Core NE-NW BaseExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  0.05181982926336,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 2-Bed Core NE-NW BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 2-Bed Core NE-NW BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-16,                          !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  BaseZnSys1-16 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-16 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-16,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-16,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-16,                    !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

Fan:OnOff,
  BaseSys1 Fan-16,                        !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-16 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-16 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-16,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseZnSys1-16 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-16 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-16,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-16 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-16 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 19,                   !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 19,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 2-Bed Core NE-NW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 2-Bed Core NE-NW BaseExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-16,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 2-Bed Core NE-NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 2-Bed Core NE-NW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 2-Bed Core NE-NW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 2-Bed Core NE-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 2-Bed East,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1026,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  54.864, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 10.9728, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 146,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1026,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 0.02539998984, 13.85931696,     !- X,Y,Z Vertex 1 {m}
  54.864, 0.02539998984, 13.09201344,     !- X,Y,Z Vertex 2 {m}
  54.864, 10.94741016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  54.864, 10.94741016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1027,                           !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 15.24,                 !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 15.24,                  !- X,Y,Z Vertex 3 {m}
  45.72, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1028 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  45.72, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1029 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1031,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 1 {m}
  54.864, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 12.192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1032,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  54.864, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  54.864, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 147,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1032,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.7452984, 0, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  45.7452984, 0, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  54.8387016, 0, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  54.8387016, 0, 13.85931696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 720 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 2 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 21.9456, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 722,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 10.99818984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  54.864, 10.99818984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  54.864, 21.92021016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  54.864, 21.92021016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 724,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 15.24,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 15.24,                  !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 725,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 12.192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 879,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 12.192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 880 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 882,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 2 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 32.9184, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 126,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 883,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 21.97098984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  54.864, 21.97098984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  54.864, 32.8931016, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  54.864, 32.8931016, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 884 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 1030 - Surface 1030 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

InternalMass,
  Merged Surface 881 - Surface 881 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

People,
  F5 2-Bed NE People,                     !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed NE People Activity Level;      !- Activity Level Schedule Name

People,
  F5 2-Bed SE Core People,                !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed SE Core People Activity Level; !- Activity Level Schedule Name

People,
  F5 2-Bed SE People,                     !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed SE People Activity Level;      !- Activity Level Schedule Name

Lights,
  F5 2-Bed NE Non-Regulated Lights,       !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 2-Bed SE Core Non-Regulated Lights,  !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 2-Bed SE Non-Regulated Lights,       !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed NE Recepticle Loads,           !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed SE Core Recepticle Loads,      !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed SE Recepticle Loads,           !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed NE Gas Equipment Loads,        !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed SE Core Gas Equipment Loads,   !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed SE Gas Equipment Loads,        !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SE Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SE Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0139545420005376,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 2-Bed East Thermostat, !- Name
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  Thermal Zone: F5 2-Bed East Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 2-Bed East Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 2-Bed East Thermostat Schedule, !- Name
  Thermal Zone: F5 2-Bed East Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 2-Bed East Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 2-Bed East Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 2-Bed East,            !- Zone Name
  Thermal Zone: F5 2-Bed East Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 2-Bed East Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 2-Bed East Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {8deb350f-c0ba-4e75-b416-39f1a48082fa}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 2-Bed East Inlet Node List, !- Name
  BaseZnSys1-17 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 2-Bed East Exhaust Node List, !- Name
  Thermal Zone: F5 2-Bed East BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-17 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 2-Bed East BaseExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  0.07772974389504,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 2-Bed East BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 2-Bed East BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-17,                          !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  BaseZnSys1-17 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-17 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-17,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-17,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-17,                    !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

Fan:OnOff,
  BaseSys1 Fan-17,                        !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-17 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-17 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-17,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseZnSys1-17 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-17 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-17,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-17 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-17 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 20,                   !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 20,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 2-Bed East Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 2-Bed East BaseExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-17,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 2-Bed East,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 2-Bed East Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 2-Bed East Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 2-Bed East Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 2-Bed East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 2-Bed West,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 820 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 15.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 112,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 822,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.92021016, 13.85931696,            !- X,Y,Z Vertex 1 {m}
  0, 21.92021016, 13.09201344,            !- X,Y,Z Vertex 2 {m}
  0, 10.99818984, 13.09201344,            !- X,Y,Z Vertex 3 {m}
  0, 10.99818984, 13.85931696;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 823,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 15.24,                      !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 15.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 824,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 825 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 826,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 1 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 12.192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 827,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 15.24,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 15.24;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 828 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9728, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 15.24;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 113,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 829,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.94741016, 13.85931696,            !- X,Y,Z Vertex 1 {m}
  0, 10.94741016, 13.09201344,            !- X,Y,Z Vertex 2 {m}
  0, 0.02539998984, 13.09201344,          !- X,Y,Z Vertex 3 {m}
  0, 0.02539998984, 13.85931696;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 15.24,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 2 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  9.144, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 114,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 830,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.02539998984, 0, 13.85931696,          !- X,Y,Z Vertex 1 {m}
  0.02539998984, 0, 13.09201344,          !- X,Y,Z Vertex 2 {m}
  9.11861016, 0, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  9.11861016, 0, 13.85931696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 854,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 15.24,                      !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 15.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 855 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 856 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 15.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 15.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 118,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 857,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8931016, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  0, 32.8931016, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  0, 21.97098984, 13.09201344,            !- X,Y,Z Vertex 3 {m}
  0, 21.97098984, 13.85931696;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 858,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 12.192;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 831 - Surface 831 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

InternalMass,
  Merged Surface 859 - Surface 859 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

People,
  F5 2-Bed NW People,                     !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed NW People Activity Level;      !- Activity Level Schedule Name

People,
  F5 2-Bed SW Core People,                !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed SW Core People Activity Level; !- Activity Level Schedule Name

People,
  F5 2-Bed SW People,                     !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 2-Bed SW People Activity Level;      !- Activity Level Schedule Name

Lights,
  F5 2-Bed NW Non-Regulated Lights,       !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 2-Bed SW Core Non-Regulated Lights,  !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 2-Bed SW Non-Regulated Lights,       !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  539.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed NW Recepticle Loads,           !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed SW Core Recepticle Loads,      !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 2-Bed SW Recepticle Loads,           !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed NW Gas Equipment Loads,        !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed SW Core Gas Equipment Loads,   !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 2-Bed SW Gas Equipment Loads,        !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.991034148366,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SW Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SW Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0139545420005376,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 2-Bed SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 2-Bed West Thermostat, !- Name
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  Thermal Zone: F5 2-Bed West Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 2-Bed West Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 2-Bed West Thermostat Schedule, !- Name
  Thermal Zone: F5 2-Bed West Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 2-Bed West Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 2-Bed West Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 2-Bed West,            !- Zone Name
  Thermal Zone: F5 2-Bed West Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 2-Bed West Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 2-Bed West Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {ca7a754f-ef38-4125-8390-e16d30a7efc9}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 2-Bed West Inlet Node List, !- Name
  BaseZnSys1-18 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 2-Bed West Exhaust Node List, !- Name
  Thermal Zone: F5 2-Bed West BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-18 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 2-Bed West BaseExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  0.07772974389504,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 2-Bed West BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 2-Bed West BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-18,                          !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  BaseZnSys1-18 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-18 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-18,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-18,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-18,                    !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

Fan:OnOff,
  BaseSys1 Fan-18,                        !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-18 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-18 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 17,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 17,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-18,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseZnSys1-18 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-18 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  Curve Biquadratic 21,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-18,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-18 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-18 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 21,                   !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 21,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 2-Bed West Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 2-Bed West BaseExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-18,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 2-Bed West,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 2-Bed West Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 2-Bed West Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 2-Bed West Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 2-Bed West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 3-Bed NE,              !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 806 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 806,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, 12.192,                 !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 15.24;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 110,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 812,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 32.9436984, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  54.864, 32.9436984, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  54.864, 47.2187016, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  54.864, 47.2187016, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 813 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 814,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 15.24,                  !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 15.24,                   !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 15.24,                  !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 15.24;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 111,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 815,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8387016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  54.8387016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  45.7452984, 47.244, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  45.7452984, 47.244, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 818,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 12.192,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 12.192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 884 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 884,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 32.9184, 15.24;                 !- X,Y,Z Vertex 4 {m}

People,
  F5 3-Bed NE People,                     !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0305359221829555,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 3-Bed NE People Activity Level;      !- Activity Level Schedule Name

Lights,
  F5 3-Bed NE Non-Regulated Lights,       !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 3-Bed NE Recepticle Loads,           !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 3-Bed NE Gas Equipment Loads,        !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 3-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 3-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 3-Bed NE Thermostat,   !- Name
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  Thermal Zone: F5 3-Bed NE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 3-Bed NE Thermostat;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 3-Bed NE Thermostat Schedule, !- Name
  Thermal Zone: F5 3-Bed NE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 3-Bed NE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 3-Bed NE Thermostat,   !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 3-Bed NE,              !- Zone Name
  Thermal Zone: F5 3-Bed NE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 3-Bed NE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 3-Bed NE Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {de8de19c-52f8-47ed-ab53-b01289277c06}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 3-Bed NE Inlet Node List, !- Name
  BaseZnSys1-19 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 3-Bed NE Exhaust Node List, !- Name
  Thermal Zone: F5 3-Bed NE BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-19 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 3-Bed NE BaseExhFan,   !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  0.03412180014336,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 3-Bed NE BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 3-Bed NE BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-19,                          !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  BaseZnSys1-19 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-19 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-19,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-19,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-19,                    !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

Fan:OnOff,
  BaseSys1 Fan-19,                        !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-19 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-19 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 18,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 18,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-19,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseZnSys1-19 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-19 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-19,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-19 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-19 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 22,                   !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 22,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 3-Bed NE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 3-Bed NE BaseExhFan,   !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-19,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 3-Bed NE,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 3-Bed NE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 3-Bed NE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 3-Bed NE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 3-Bed NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 3-Bed NW,              !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 673 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 673,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 2 {m}
  0, 47.244, 12.192,                      !- X,Y,Z Vertex 3 {m}
  0, 47.244, 15.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 105,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 787,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.11861016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  9.11861016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  0.02539998984, 47.244, 13.09201344,     !- X,Y,Z Vertex 3 {m}
  0.02539998984, 47.244, 13.85931696;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 788,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 15.24,                   !- X,Y,Z Vertex 2 {m}
  0, 47.244, 15.24,                       !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 15.24;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 790 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 15.24,                       !- X,Y,Z Vertex 1 {m}
  0, 47.244, 12.192,                      !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 15.24;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 106,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 792,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2187016, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  0, 47.2187016, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  0, 32.9436984, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  0, 32.9436984, 13.85931696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 793,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 47.244, 12.192;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 856 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 856,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

People,
  F5 3-Bed NW People,                     !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0305359221829555,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 3-Bed NW People Activity Level;      !- Activity Level Schedule Name

Lights,
  F5 3-Bed NW Non-Regulated Lights,       !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 3-Bed NW Recepticle Loads,           !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 3-Bed NW Gas Equipment Loads,        !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 3-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 3-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 3-Bed NW Thermostat,   !- Name
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  Thermal Zone: F5 3-Bed NW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 3-Bed NW Thermostat;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 3-Bed NW Thermostat Schedule, !- Name
  Thermal Zone: F5 3-Bed NW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 3-Bed NW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 3-Bed NW Thermostat,   !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 3-Bed NW,              !- Zone Name
  Thermal Zone: F5 3-Bed NW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 3-Bed NW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 3-Bed NW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {2d7e39da-fa68-4a09-9180-39045e3b252b}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 3-Bed NW Inlet Node List, !- Name
  BaseZnSys1-20 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 3-Bed NW Exhaust Node List, !- Name
  Thermal Zone: F5 3-Bed NW BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-20 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 3-Bed NW BaseExhFan,   !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  0.03412180014336,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 3-Bed NW BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 3-Bed NW BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-20,                          !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  BaseZnSys1-20 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-20 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-20,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-20,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-20,                    !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

Fan:OnOff,
  BaseSys1 Fan-20,                        !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-20 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-20 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 19,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-20,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseZnSys1-20 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-20 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  Curve Biquadratic 23,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-20,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-20 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-20 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 23,                   !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 23,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 3-Bed NW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 3-Bed NW BaseExhFan,   !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-20,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 3-Bed NW,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 3-Bed NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 3-Bed NW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 3-Bed NW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 3-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 Corridor,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1007,                           !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU034,  !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1009,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1029 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1029,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 675,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 4 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 5 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 6 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 7 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 8 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 9 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 10 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 11 {m}
  30.7848, 35.9664, 12.192,               !- X,Y,Z Vertex 12 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 13 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 14 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 15 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 16 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 17 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 18 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 19 {m}
  9.144, 37.7952, 12.192;                 !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 691 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 696,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU034,  !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 4 {m}
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 5 {m}
  10.9728, 23.7744, 15.24,                !- X,Y,Z Vertex 6 {m}
  12.8016, 23.7744, 15.24,                !- X,Y,Z Vertex 7 {m}
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 8 {m}
  10.9728, 26.8224, 15.24,                !- X,Y,Z Vertex 9 {m}
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 10 {m}
  30.7848, 35.9664, 15.24,                !- X,Y,Z Vertex 11 {m}
  30.7848, 31.3944, 15.24,                !- X,Y,Z Vertex 12 {m}
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 13 {m}
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 14 {m}
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 15 {m}
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 16 {m}
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 17 {m}
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 18 {m}
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 19 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 712 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 716 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 716,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 720 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 720,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 729 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 729,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 732 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 732,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 734 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 734,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 735,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 736 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 736,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 739 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 739,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 740 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 740,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 744,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU034,  !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 754,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU034,  !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 759,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU062,                     !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 101,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 760,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 23.79978984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  18.288, 23.79978984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  18.288, 26.79701016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  18.288, 26.79701016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 763,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 765,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU034,  !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 15.24,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 769 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 769,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 772 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 772,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 777 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 777,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 778 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 778,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 779 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 779,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 780 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 780,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 784 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 784,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 786 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 786,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 790 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 790,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 802 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 802,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 807 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 807,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 813 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 813,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 820 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 820,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 825 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 825,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 833 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 833,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 834 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 834,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 836 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 836,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 837 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 837,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 839 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 839,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 841 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 841,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 844 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 844,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 846 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 846,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 850,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU034,  !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 15.24,                 !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU062,                     !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 117,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 851,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 26.79701016, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  36.576, 26.79701016, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.576, 23.79978984, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  36.576, 23.79978984, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 852,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 855 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 855,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 880 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 880,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 894,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU062,                     !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 128,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 898,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.28618984, 26.8224, 13.8549888,       !- X,Y,Z Vertex 1 {m}
  29.28618984, 26.8224, 13.09201344,      !- X,Y,Z Vertex 2 {m}
  32.8931016, 26.8224, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  32.8931016, 26.8224, 13.8549888;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 900,                            !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU034,  !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 915 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 915,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 1012 - Surface 1012 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 680 - Surface 680 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 681 - Surface 681 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.64515199999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 690 - Surface 690 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 694 - Surface 694 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 704 - Surface 704 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  9.290304;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 707 - Surface 707 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  6.50321279999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 709 - Surface 709 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  9.290304;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 756 - Surface 756 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 758 - Surface 758 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

People,
  F5 Corridor People,                     !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  10.725,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Corridor People Activity Level;      !- Activity Level Schedule Name

People,
  F5 Elevator Core People,                !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Elevator Core People Activity Level; !- Activity Level Schedule Name

People,
  F5 Elevator N People,                   !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Elevator N People Activity Level;    !- Activity Level Schedule Name

People,
  F5 Elevator S People,                   !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Elevator S People Activity Level;    !- Activity Level Schedule Name

People,
  F5 Laundry People,                      !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.9,                                    !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Laundry People Activity Level;       !- Activity Level Schedule Name

People,
  F5 Stair E People,                      !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.899999999999999,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Stair E People Activity Level;       !- Activity Level Schedule Name

People,
  F5 Stair W People,                      !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.899999999999999,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F5 Stair W People Activity Level;       !- Activity Level Schedule Name

Lights,
  F5 Corridor Regulated Lights,           !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1287,                                   !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Elevator Core Regulated Lights,      !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Elevator N Regulated Lights,         !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Elevator S Regulated Lights,         !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999997,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Laundry Regulated Lights,            !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  80.9999999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Stair E Regulated Lights,            !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  89.9999999999997,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F5 Stair W Regulated Lights,            !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  89.9999999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F5 Elevator Core Recepticle Loads,      !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 Elevator N Recepticle Loads,         !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 Elevator S Recepticle Loads,         !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999998,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 Laundry Recepticle Loads,            !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 Laundry Gas Equipment Loads,         !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeGasEquip,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  39.5983562605337,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 Corridor Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Elevator Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Elevator N Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Elevator S Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Laundry Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0025371894546432,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Stair E Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Stair W Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 Corridor Thermostat,   !- Name
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  Thermal Zone: F5 Corridor Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 Corridor Thermostat;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 Corridor Thermostat Schedule, !- Name
  Thermal Zone: F5 Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 Corridor Thermostat,   !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 Corridor,              !- Zone Name
  Thermal Zone: F5 Corridor Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 Corridor Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {a3ef3561-6731-4b27-bdea-ae74f8bbb31e}, !- Zone Air Node Name
  Thermal Zone: F5 Corridor Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F5 Corridor Inlet Node List, !- Name
  BaseVAVBox TrmlUnit-12 Outlet Node;     !- Node Name 1

NodeList,
  Thermal Zone: F5 Corridor Return Node List, !- Name
  Thermal Zone: F5 Corridor Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-12,             !- Name
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-12;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-12,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-12 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-3 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1900768327488,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-12,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-12,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 15, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-12 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-12 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 Corridor Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-12,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F5 Corridor,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 Corridor Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 Corridor Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Year,
  BaseSys5 OACtrl-3 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys5 OACtrl-3 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys5 OACtrl-3 Schedule Week 1,      !- Name
  BaseSys5 OACtrl-3 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys5 OACtrl-3 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-3 Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Controller:MechanicalVentilation,
  BaseSys5 OACtrl-3 Mech Vent Controller, !- Name
  BaseSys5 OACtrl-3 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: F5 Corridor,              !- Zone Name 1
  Thermal Zone: F5 Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: F5 Corridor Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00074129392,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 Studio SE,             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  45.72, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 142,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1013,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6012984, 0, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  36.6012984, 0, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  45.6947016, 0, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  45.6947016, 0, 13.85931696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1014,                           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  36.576, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  36.576, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 143,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1014,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 5.46101016, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  36.576, 5.46101016, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  36.576, 0.02539998984, 13.09201344,     !- X,Y,Z Vertex 3 {m}
  36.576, 0.02539998984, 13.85931696;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1016,                           !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 15.24,                  !- X,Y,Z Vertex 3 {m}
  36.576, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1017,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 1 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  36.576, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 12.192;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1028 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1028,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 712 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 712,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 771 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 771,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

People,
  F5 Studio SE People,                    !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0398662950103678,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 Studio SE People Activity Level;     !- Activity Level Schedule Name

Lights,
  F5 Studio SE Non-Regulated Lights,      !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 Studio SE Recepticle Loads,          !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 Studio SE Gas Equipment Loads,       !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 Studio SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Studio SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 Studio SE Thermostat,  !- Name
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  Thermal Zone: F5 Studio SE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 Studio SE Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 Studio SE Thermostat Schedule, !- Name
  Thermal Zone: F5 Studio SE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 Studio SE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 Studio SE Thermostat,  !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 Studio SE,             !- Zone Name
  Thermal Zone: F5 Studio SE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 Studio SE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 Studio SE Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {d4d7188c-4a95-420f-8051-dbb650157523}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 Studio SE Inlet Node List, !- Name
  BaseZnSys1-21 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 Studio SE Exhaust Node List, !- Name
  Thermal Zone: F5 Studio SE BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-21 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 Studio SE BaseExhFan,  !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  0.01472476022784,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 Studio SE BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 Studio SE BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-21,                          !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  BaseZnSys1-21 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-21 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-21,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-21,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-21,                    !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

Fan:OnOff,
  BaseSys1 Fan-21,                        !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-21 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-21 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 20,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 20,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-21,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseZnSys1-21 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-21 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-21,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-21 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-21 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 24,                   !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 24,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 Studio SE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 Studio SE BaseExhFan,  !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-21,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 Studio SE,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 Studio SE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 Studio SE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 Studio SE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 Studio SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 Studio SW,             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 691 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 691,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  18.288, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  18.288, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 99,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 747,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.16938984, 0, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  9.16938984, 0, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  18.26261016, 0, 13.09201344,            !- X,Y,Z Vertex 3 {m}
  18.26261016, 0, 13.85931696;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 749,                            !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 15.24,                  !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 3 {m}
  9.144, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU069,                     !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 100,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 750,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 0.02539998984, 13.85931696,     !- X,Y,Z Vertex 1 {m}
  18.288, 0.02539998984, 13.09201344,     !- X,Y,Z Vertex 2 {m}
  18.288, 5.46101016, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  18.288, 5.46101016, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 12.192;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 801 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 801,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 828 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 828,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  9.144, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

People,
  F5 Studio SW People,                    !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0398662950103678,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 Studio SW People Activity Level;     !- Activity Level Schedule Name

Lights,
  F5 Studio SW Non-Regulated Lights,      !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 Studio SW Recepticle Loads,          !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 Studio SW Gas Equipment Loads,       !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 Studio SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 Studio SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 Studio SW Thermostat,  !- Name
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  Thermal Zone: F5 Studio SW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 Studio SW Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 Studio SW Thermostat Schedule, !- Name
  Thermal Zone: F5 Studio SW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 Studio SW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 Studio SW Thermostat,  !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 Studio SW,             !- Zone Name
  Thermal Zone: F5 Studio SW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 Studio SW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 Studio SW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {da0387db-0e74-4fe6-93b1-446f177d3000}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 Studio SW Inlet Node List, !- Name
  BaseZnSys1-22 Outlet Node;              !- Node Name 1

NodeList,
  Thermal Zone: F5 Studio SW Exhaust Node List, !- Name
  Thermal Zone: F5 Studio SW BaseExhFan Inlet Node, !- Node Name 1
  BaseZnSys1-22 Inlet Node;               !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 Studio SW BaseExhFan,  !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  0.01472476022784,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 Studio SW BaseExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 Studio SW BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  BaseZnSys1-22,                          !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  BaseZnSys1-22 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-22 Outlet Node,              !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  BaseSys1 Fan-22,                        !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  BaseSys1 CoilHtg-22,                    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys1 CoilClg-22,                    !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

Fan:OnOff,
  BaseSys1 Fan-22,                        !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseZnSys1-22 Heating Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-22 Outlet Node,              !- Air Outlet Node Name
  Fan On Off Power Curve 21,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 21,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  BaseSys1 CoilHtg-22,                    !- Name
  Always On,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseZnSys1-22 Cooling Coil Outlet Node, !- Air Inlet Node Name
  BaseZnSys1-22 Heating Coil Outlet Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  Curve Biquadratic 25,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  BaseSys1 CoilClg-22,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  BaseZnSys1-22 Inlet Node,               !- Air Inlet Node Name
  BaseZnSys1-22 Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 25,                   !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 25,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 Studio SW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 Studio SW BaseExhFan,  !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  BaseZnSys1-22,                          !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 Studio SW,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 Studio SW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 Studio SW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 Studio SW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 Studio SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: Parking Garage,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1 Reversed,                     !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 1 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 47.244, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1085,                           !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofUnconditioned, !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 0,                     !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 110,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 28.956, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 122,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 4 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 5 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 6 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 7 {m}
  21.9456, 28.956, 0;                     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 13 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 153,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 159,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Floor,                                  !- Surface Type
  Surface 171 SlabOnOrBelowGradeF073,     !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, -6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 0, -6.096,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 3 {m}
  0, 47.244, -6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172-uw,                         !- Name
  Wall,                                   !- Surface Type
  Surface 172-uw BelowGradeWallC114,      !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 2 {m}
  54.864, 0, -6.096,                      !- X,Y,Z Vertex 3 {m}
  54.864, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173-uw,                         !- Name
  Wall,                                   !- Surface Type
  Surface 173-uw BelowGradeWallC114,      !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 47.244, -6.096,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174-uw,                         !- Name
  Wall,                                   !- Surface Type
  Surface 174-uw BelowGradeWallC114,      !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, -6.096,                 !- X,Y,Z Vertex 2 {m}
  0, 47.244, -6.096,                      !- X,Y,Z Vertex 3 {m}
  0, 47.244, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175-uw,                         !- Name
  Wall,                                   !- Surface Type
  Surface 175-uw BelowGradeWallC114,      !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  54.864, 0, -6.096,                      !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, -6.096,                 !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 4 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 14.6304, 0;                          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 35 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloorU071 Reversed,                !- Construction Name
  Thermal Zone: Parking Garage,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 1 {m}
