    <td align="right">          23</td>
    <td align="right">F2-4 STUDIO SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">     368.482</td>
    <td align="right">       0.682</td>
    <td align="right">53.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     368.482</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F5 1-BED CORE NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F5 1-BED CORE SE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F5 1-BED CORE N GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.682</td>
    <td align="right">71.997</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F5 1-BED CORE NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F5 1-BED CORE SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F5 1-BED N GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F5 1-BED NE CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F5 1-BED NE OUTER GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F5 1-BED NW CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F5 1-BED NW OUTER GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F5 2-BED CORE NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F5 2-BED CORE NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F5 2-BED NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">F5 2-BED SE CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">F5 2-BED SE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">F5 2-BED NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">F5 2-BED SW CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">F5 2-BED SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">F5 3-BED NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">     962.143</td>
    <td align="right">       0.682</td>
    <td align="right">70.497</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     962.143</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">F5 3-BED NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">     962.143</td>
    <td align="right">       0.682</td>
    <td align="right">70.497</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     962.143</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">F5 LAUNDRY GAS EQUIPMENT LOADS</td>
    <td align="right">OFFICEGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">     135.108</td>
    <td align="right">       0.049</td>
    <td align="right">2.925</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     135.108</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F5 STUDIO SE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">     368.482</td>
    <td align="right">       0.682</td>
    <td align="right">53.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     368.482</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F5 STUDIO SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">     368.482</td>
    <td align="right">       0.682</td>
    <td align="right">53.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     368.482</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">      15000.</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Maximum Capacity {Btu/h}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">      3.2233</td>
    <td align="right">     23975.1</td>
    <td align="right">1.032</td>
    <td align="right">0.9915</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRESBASEGASWATERHEATER</td>
    <td align="right">      0.7877</td>
    <td align="right">      7323.9</td>
    <td align="right">1.272</td>
    <td align="right">0.8664</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {ft3/min}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      360.09</td>
    <td align="right">12.0</td>
    <td align="right">       6.718</td>
    <td align="right">9.483E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.112</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">      30.021</td>
    <td align="right">7.942E-005</td>
    <td align="right">1.753E-004</td>
    <td align="right">9.380E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       4.479</td>
    <td align="right">1.185E-005</td>
    <td align="right">2.616E-005</td>
    <td align="right">1.400E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       4.479</td>
    <td align="right">1.185E-005</td>
    <td align="right">2.616E-005</td>
    <td align="right">1.400E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      900.06</td>
    <td align="right">9.0</td>
    <td align="right">      13.439</td>
    <td align="right">7.586E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">8.960E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      345.02</td>
    <td align="right">1.7</td>
    <td align="right">      10.303</td>
    <td align="right">1.517E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.179</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">     1050.12</td>
    <td align="right">35.0</td>
    <td align="right">      14.335</td>
    <td align="right">6.936E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">8.192E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      432.00</td>
    <td align="right">0.6</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      12.992</td>
    <td align="right">1.103E-005</td>
    <td align="right">4.099E-005</td>
    <td align="right">1.302E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      10.750</td>
    <td align="right">9.126E-006</td>
    <td align="right">3.393E-005</td>
    <td align="right">1.078E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      10.750</td>
    <td align="right">9.126E-006</td>
    <td align="right">3.393E-005</td>
    <td align="right">1.078E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      37.627</td>
    <td align="right">3.194E-005</td>
    <td align="right">1.187E-004</td>
    <td align="right">3.773E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.41</td>
    <td align="right">36.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.264E-005</td>
    <td align="right">4.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.41</td>
    <td align="right">36.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.264E-005</td>
    <td align="right">4.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.41</td>
    <td align="right">36.0</td>
    <td align="right">      37.627</td>
    <td align="right">4.425E-005</td>
    <td align="right">1.448E-004</td>
    <td align="right">5.227E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     2880.27</td>
    <td align="right">24.0</td>
    <td align="right">      48.369</td>
    <td align="right">8.534E-005</td>
    <td align="right">1.576E-004</td>
    <td align="right">0.101</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     2880.27</td>
    <td align="right">24.0</td>
    <td align="right">      21.504</td>
    <td align="right">3.793E-005</td>
    <td align="right">7.003E-005</td>
    <td align="right">4.480E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.38</td>
    <td align="right">36.9</td>
    <td align="right">      48.369</td>
    <td align="right">5.551E-005</td>
    <td align="right">1.170E-004</td>
    <td align="right">6.556E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.38</td>
    <td align="right">36.9</td>
    <td align="right">      21.504</td>
    <td align="right">2.467E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">2.914E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.38</td>
    <td align="right">36.9</td>
    <td align="right">      24.195</td>
    <td align="right">2.775E-005</td>
    <td align="right">5.852E-005</td>
    <td align="right">3.278E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      10.750</td>
    <td align="right">7.586E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">8.960E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      36.589</td>
    <td align="right">2.582E-004</td>
    <td align="right">7.747E-004</td>
    <td align="right">0.305</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-003</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-003</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">1.088E-004</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">1.088E-004</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">4.770E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">4.770E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       5.375</td>
    <td align="right">9.895E-006</td>
    <td align="right">8.534E-005</td>
    <td align="right">1.169E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.112E-005</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.112E-005</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">3.302E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">3.302E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      10.750</td>
    <td align="right">7.586E-005</td>
    <td align="right">5.690E-005</td>
    <td align="right">8.960E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      36.589</td>
    <td align="right">2.582E-004</td>
    <td align="right">1.937E-004</td>
    <td align="right">0.305</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">3.251E-005</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">3.251E-005</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">8.039E-005</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">1.685E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">8.039E-005</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">1.685E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       5.375</td>
    <td align="right">9.895E-006</td>
    <td align="right">8.867E-006</td>
    <td align="right">1.169E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.389E-006</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.389E-006</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">1.071E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">1.554E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">1.071E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">1.554E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">    27902.67</td>
    <td align="right">69.8</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">PARKINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">    27902.67</td>
    <td align="right">69.8</td>
    <td align="right">   20923.726</td>
    <td align="right">3.810E-003</td>
    <td align="right">2.013E-002</td>
    <td align="right">2.250</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">Cooling</td>
    <td align="right">  9636.46503</td>
    <td align="right">  9636.46503</td>
    <td align="right">   438.96181</td>
    <td align="right">   438.96181</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    76.53920</td>
    <td align="right">     0.00961</td>
    <td align="right">   360.03509</td>
    <td align="right">12.00060</td>
    <td align="right">   179.97985</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">Heating</td>
    <td align="right">  5624.63498</td>
    <td align="right">  5624.63498</td>
    <td align="right">   205.15612</td>
    <td align="right">   205.15612</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">   360.03509</td>
    <td align="right">12.00060</td>
    <td align="right">   179.97985</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right"> 31808.70649</td>
    <td align="right"> 31808.70649</td>
    <td align="right">  1448.94049</td>
    <td align="right">  1448.94049</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    76.53920</td>
    <td align="right">     0.00961</td>
    <td align="right">  1920.18743</td>
    <td align="right">9.33750</td>
    <td align="right">   276.71607</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right"> 30381.51254</td>
    <td align="right"> 19862.33688</td>
    <td align="right">  1108.15664</td>
    <td align="right">   724.47025</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  1920.18743</td>
    <td align="right">9.33750</td>
    <td align="right">   276.71607</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">Cooling</td>
    <td align="right"> 13953.74260</td>
    <td align="right"> 13953.74260</td>
    <td align="right">   635.61433</td>
    <td align="right">   635.61433</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">    75.21260</td>
    <td align="right">     0.01007</td>
    <td align="right">   900.08789</td>
    <td align="right">9.00000</td>
    <td align="right">   449.95757</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">Heating</td>
    <td align="right">  9848.43942</td>
    <td align="right">  8713.14702</td>
    <td align="right">   359.21606</td>
    <td align="right">   449.95757</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">   900.08789</td>
    <td align="right">9.00000</td>
    <td align="right">   449.95757</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">Cooling</td>
    <td align="right">  6496.47171</td>
    <td align="right">  6496.47171</td>
    <td align="right">   295.93217</td>
    <td align="right">   295.93217</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    76.53920</td>
    <td align="right">     0.00961</td>
    <td align="right">   345.03369</td>
    <td align="right">1.72500</td>
    <td align="right">    51.74427</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">Heating</td>
    <td align="right">  4973.25955</td>
    <td align="right">  4056.59719</td>
    <td align="right">   181.39743</td>
    <td align="right">   147.96269</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">   345.03369</td>
    <td align="right">1.72500</td>
    <td align="right">    51.74427</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">Cooling</td>
    <td align="right"> 25001.64468</td>
    <td align="right"> 25001.64468</td>
    <td align="right">  1138.87697</td>
    <td align="right">  1138.87697</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">    75.21260</td>
    <td align="right">     0.01007</td>
    <td align="right">  1050.10246</td>
    <td align="right">35.00175</td>
    <td align="right">   524.93637</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">Heating</td>
    <td align="right"> 12178.90488</td>
    <td align="right"> 12178.90488</td>
    <td align="right">   444.21605</td>
    <td align="right">   524.93637</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  1050.10246</td>
    <td align="right">35.00175</td>
    <td align="right">   524.93637</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">  9666.66003</td>
    <td align="right">  9666.66003</td>
    <td align="right">   587.11857</td>
    <td align="right">   587.11857</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    76.53920</td>
    <td align="right">     0.00961</td>
    <td align="right">   432.04213</td>
    <td align="right">0.64800</td>
    <td align="right">    64.79279</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">Heating</td>
    <td align="right">  5272.36294</td>
    <td align="right">  5272.36294</td>
    <td align="right">   192.30718</td>
    <td align="right">   192.30718</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">   432.04213</td>
    <td align="right">0.64800</td>
    <td align="right">    64.79279</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 91142.11405</td>
    <td align="right"> 91142.11405</td>
    <td align="right">  4151.67320</td>
    <td align="right">  4151.67320</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    76.53920</td>
    <td align="right">     0.00961</td>
    <td align="right">  5985.58410</td>
    <td align="right">49.88498</td>
    <td align="right">  1496.08032</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">Heating</td>
    <td align="right"> 56150.42813</td>
    <td align="right"> 56150.42813</td>
    <td align="right">  2048.07178</td>
    <td align="right">  2048.07178</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  5985.58410</td>
    <td align="right">49.88498</td>
    <td align="right">  1496.08032</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">Cooling</td>
    <td align="right"> 69185.52713</td>
    <td align="right"> 69185.52713</td>
    <td align="right">  3151.52503</td>
    <td align="right">  3151.52503</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">    75.21260</td>
    <td align="right">     0.01007</td>
    <td align="right">  4320.42161</td>
    <td align="right">36.00720</td>
    <td align="right">  1079.87274</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">Heating</td>
    <td align="right"> 41416.34377</td>
    <td align="right"> 41416.34377</td>
    <td align="right">  1510.63540</td>
    <td align="right">  1510.63540</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  4320.42161</td>
    <td align="right">36.00720</td>
    <td align="right">  1079.87274</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">Cooling</td>
    <td align="right"> 46215.06846</td>
    <td align="right"> 46215.06846</td>
    <td align="right">  2105.16923</td>
    <td align="right">  2105.16923</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">    75.21260</td>
    <td align="right">     0.01007</td>
    <td align="right">  2880.28115</td>
    <td align="right">24.00480</td>
    <td align="right">   719.91516</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">Heating</td>
    <td align="right"> 30093.29865</td>
    <td align="right"> 28858.11340</td>
    <td align="right">  1097.64817</td>
    <td align="right">  1052.58461</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  2880.28115</td>
    <td align="right">24.00480</td>
    <td align="right">   719.91516</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">Cooling</td>
    <td align="right"> 68745.80655</td>
    <td align="right"> 68745.80655</td>
    <td align="right">  3131.48266</td>
    <td align="right">  3131.48266</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">    75.21260</td>
    <td align="right">     0.01007</td>
    <td align="right">  4428.43217</td>
    <td align="right">36.90738</td>
    <td align="right">  1106.88545</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">Heating</td>
    <td align="right"> 44673.56835</td>
    <td align="right"> 42927.00080</td>
    <td align="right">  1629.44895</td>
    <td align="right">  1565.74133</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  4428.43217</td>
    <td align="right">36.90738</td>
    <td align="right">  1106.88545</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 46825.47768</td>
    <td align="right"> 46825.47768</td>
    <td align="right">  2132.98702</td>
    <td align="right">  2132.98702</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 16:30:00</td>
    <td align="right">    93.14600</td>
    <td align="right">     0.01007</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 37951.80538</td>
    <td align="right"> 37951.80538</td>
    <td align="right">  1281.73713</td>
    <td align="right">  1281.73713</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">Cooling</td>
    <td align="right"> 18510.83604</td>
    <td align="right"> 18510.83604</td>
    <td align="right">   843.19905</td>
    <td align="right">   843.19905</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    86.35100</td>
    <td align="right">     0.00532</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">Heating</td>
    <td align="right"> 18461.37190</td>
    <td align="right"> 18461.37190</td>
    <td align="right">   623.49568</td>
    <td align="right">   623.49568</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">Cooling</td>
    <td align="right"> 40360.62341</td>
    <td align="right"> 40360.62341</td>
    <td align="right">  1838.49553</td>
    <td align="right">  1838.49553</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">    86.00585</td>
    <td align="right">     0.01007</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 37853.13150</td>
    <td align="right"> 37853.13150</td>
    <td align="right">  1278.41086</td>
    <td align="right">  1278.41086</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">Cooling</td>
    <td align="right"> 68187.24768</td>
    <td align="right"> 68187.24768</td>
    <td align="right">  3106.03774</td>
    <td align="right">  3106.03774</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">    95.22680</td>
    <td align="right">     0.00961</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">Heating</td>
    <td align="right"> 93104.73218</td>
    <td align="right"> 93104.73218</td>
    <td align="right">  3144.40638</td>
    <td align="right">  3144.40638</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 37231.94452</td>
    <td align="right"> 37231.94452</td>
    <td align="right">  1695.97436</td>
    <td align="right">  1695.97436</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">    95.72000</td>
    <td align="right">     0.00769</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">Heating</td>
    <td align="right"> 48106.49735</td>
    <td align="right"> 48106.49735</td>
    <td align="right">  1624.68200</td>
    <td align="right">  1624.68200</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 89279.43812</td>
    <td align="right"> 89279.43812</td>
    <td align="right">  4066.82152</td>
    <td align="right">  4066.82152</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">    85.06490</td>
    <td align="right">     0.01007</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 84880.65954</td>
    <td align="right"> 84880.65954</td>
    <td align="right">  2866.65218</td>
    <td align="right">  2866.65218</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">Cooling</td>
    <td align="right">0.104108E+06</td>
    <td align="right">0.104108E+06</td>
    <td align="right">  4742.28754</td>
    <td align="right">  4742.28754</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">    91.15340</td>
    <td align="right">     0.01007</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 84851.28140</td>
    <td align="right"> 84851.28140</td>
    <td align="right">  2865.65642</td>
    <td align="right">  2865.65642</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">Cooling</td>
    <td align="right"> 40713.20962</td>
    <td align="right"> 40713.20962</td>
    <td align="right">  1854.55485</td>
    <td align="right">  1854.55485</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">    85.06490</td>
    <td align="right">     0.01007</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">Heating</td>
    <td align="right"> 40685.51476</td>
    <td align="right"> 40685.51476</td>
    <td align="right">  1374.06762</td>
    <td align="right">  1374.06762</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 47567.73805</td>
    <td align="right"> 47567.73805</td>
    <td align="right">  2166.80057</td>
    <td align="right">  2166.80057</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">    91.15340</td>
    <td align="right">     0.01007</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">Heating</td>
    <td align="right"> 40676.99374</td>
    <td align="right"> 40676.99374</td>
    <td align="right">  1373.77101</td>
    <td align="right">  1373.77101</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right"> 99646.16747</td>
    <td align="right"> 99646.16747</td>
    <td align="right">  4539.04604</td>
    <td align="right">  4539.04604</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    75.07760</td>
    <td align="right">     0.00961</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">  1208.11425</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right"> 75159.60595</td>
    <td align="right"> 62222.13870</td>
    <td align="right">  2741.41915</td>
    <td align="right">  2269.53361</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">  1208.11425</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">Cooling</td>
    <td align="right"> 24676.11931</td>
    <td align="right"> 24676.11931</td>
    <td align="right">  1124.04647</td>
    <td align="right">  1124.04647</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    87.44000</td>
    <td align="right">     0.00532</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">Heating</td>
    <td align="right"> 20340.86084</td>
    <td align="right"> 20340.86084</td>
    <td align="right">   686.97025</td>
    <td align="right">   686.97025</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">Cooling</td>
    <td align="right"> 22858.20554</td>
    <td align="right"> 22858.20554</td>
    <td align="right">  1041.22868</td>
    <td align="right">  1041.22868</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    86.35100</td>
    <td align="right">     0.00532</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">Heating</td>
    <td align="right"> 20335.32152</td>
    <td align="right"> 20335.32152</td>
    <td align="right">   686.77957</td>
    <td align="right">   686.77957</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 20186.58606</td>
    <td align="right"> 20186.58606</td>
    <td align="right">   919.53378</td>
    <td align="right">   919.53378</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    92.26040</td>
    <td align="right">     0.01007</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 16807.14217</td>
    <td align="right"> 16807.14217</td>
    <td align="right">   567.62705</td>
    <td align="right">   567.62705</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">Cooling</td>
    <td align="right">  7255.81856</td>
    <td align="right">  7255.81856</td>
    <td align="right">   330.50843</td>
    <td align="right">   330.50843</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    87.16775</td>
    <td align="right">     0.00532</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">Heating</td>
    <td align="right">  8074.24340</td>
    <td align="right">  8074.24340</td>
    <td align="right">   272.69064</td>
    <td align="right">   272.69064</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">Cooling</td>
    <td align="right"> 16507.98951</td>
    <td align="right"> 16507.98951</td>
    <td align="right">   751.97024</td>
    <td align="right">   751.97024</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:00:00</td>
    <td align="right">    86.94680</td>
    <td align="right">     0.01007</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 16808.52352</td>
    <td align="right"> 16808.52352</td>
    <td align="right">   567.66942</td>
    <td align="right">   567.66942</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">Cooling</td>
    <td align="right"> 33652.70664</td>
    <td align="right"> 33652.70664</td>
    <td align="right">  1532.94472</td>
    <td align="right">  1532.94472</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 14:45:00</td>
    <td align="right">    95.36000</td>
    <td align="right">     0.01007</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">Heating</td>
    <td align="right"> 41711.50357</td>
    <td align="right"> 41711.50357</td>
    <td align="right">  1408.70745</td>
    <td align="right">  1408.70745</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 17057.63115</td>
    <td align="right"> 17057.63115</td>
    <td align="right">   777.01261</td>
    <td align="right">   777.01261</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 14:30:00</td>
    <td align="right">    95.36000</td>
    <td align="right">     0.01007</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">Heating</td>
    <td align="right"> 20407.78043</td>
    <td align="right"> 20407.78043</td>
    <td align="right">   689.23720</td>
    <td align="right">   689.23720</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 35237.70763</td>
    <td align="right"> 35237.70763</td>
    <td align="right">  1605.12692</td>
    <td align="right">  1605.12692</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">    87.77705</td>
    <td align="right">     0.01007</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 37344.25559</td>
    <td align="right"> 37344.25559</td>
    <td align="right">  1261.22865</td>
    <td align="right">  1261.22865</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">Cooling</td>
    <td align="right"> 43197.44745</td>
    <td align="right"> 43197.44745</td>
    <td align="right">  1967.71162</td>
    <td align="right">  1967.71162</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    92.26040</td>
    <td align="right">     0.01007</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 37340.69267</td>
    <td align="right"> 37340.69267</td>
    <td align="right">  1261.10154</td>
    <td align="right">  1261.10154</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">Cooling</td>
    <td align="right"> 15954.52203</td>
    <td align="right"> 15954.52203</td>
    <td align="right">   726.75838</td>
    <td align="right">   726.75838</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">    87.77705</td>
    <td align="right">     0.01007</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">Heating</td>
    <td align="right"> 17494.01363</td>
    <td align="right"> 17494.01363</td>
    <td align="right">   590.82620</td>
    <td align="right">   590.82620</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 19552.45204</td>
    <td align="right"> 19552.45204</td>
    <td align="right">   890.65667</td>
    <td align="right">   890.65667</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    92.26040</td>
    <td align="right">     0.01007</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">Heating</td>
    <td align="right"> 17492.64372</td>
    <td align="right"> 17492.64372</td>
    <td align="right">   590.78382</td>
    <td align="right">   590.78382</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right"> 32360.08474</td>
    <td align="right"> 32360.08474</td>
    <td align="right">  1474.04642</td>
    <td align="right">  1474.04642</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    75.07760</td>
    <td align="right">     0.00961</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">   402.71181</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right"> 38253.19062</td>
    <td align="right"> 20206.63446</td>
    <td align="right">  1395.27525</td>
    <td align="right">   737.03381</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">   402.71181</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">Cooling</td>
    <td align="right">  8936.83623</td>
    <td align="right">  8936.83623</td>
    <td align="right">   407.09741</td>
    <td align="right">   407.09741</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">    87.44000</td>
    <td align="right">     0.00532</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">Heating</td>
    <td align="right">  8337.03768</td>
    <td align="right">  8337.03768</td>
    <td align="right">   281.56776</td>
    <td align="right">   281.56776</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">Cooling</td>
    <td align="right">  8313.75116</td>
    <td align="right">  8313.75116</td>
    <td align="right">   378.70758</td>
    <td align="right">   378.70758</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">    94.87625</td>
    <td align="right">     0.00769</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">Heating</td>
    <td align="right">  8337.43586</td>
    <td align="right">  8337.43586</td>
    <td align="right">   281.56776</td>
    <td align="right">   281.56776</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.78000</td>
    <td align="right">     0.00440</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [ft3/min]</td>
    <td align="right">User Des Air Flow Rate [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">111715.22</td>
    <td align="right"> 17024.48937</td>
    <td align="right"> 17024.48937</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">45650.36</td>
    <td align="right">  8421.82097</td>
    <td align="right">  8421.82097</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">29023.69</td>
    <td align="right">  4539.04604</td>
    <td align="right">  4539.04604</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">9267.68</td>
    <td align="right">  2269.53361</td>
    <td align="right">  2269.53361</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">10870.39</td>
    <td align="right">  1344.91508</td>
    <td align="right">  1344.91508</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3089.23</td>
    <td align="right">   737.03381</td>
    <td align="right">   737.03381</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   438.96181</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   179.97985</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   868.68633</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.21946</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.40009</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   205.15612</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  7874.19767</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.40009</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   102.75869</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1448.94049</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   276.71607</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   404.61859</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.75474</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.16109</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1108.15664</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 42532.50836</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.16109</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   555.05132</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   635.61433</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   449.95757</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1499.76676</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.70632</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.75109</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   449.95757</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 14782.24280</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.75109</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   185.07219</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   295.93217</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    51.74427</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   370.46605</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.85785</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.35375</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   181.39743</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  6962.25844</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.35375</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    90.85766</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1138.87697</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   524.93637</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   976.54649</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.08475</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.91128</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   524.93637</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 17935.06506</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.91128</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   226.72963</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   587.11857</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    64.79279</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   233.81353</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.35920</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.37505</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   192.30718</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  7381.34559</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.37505</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    96.32815</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  4151.67320</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1496.08032</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   763.47448</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.69376</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     3.99410</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2048.07178</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 78608.25055</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.99410</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1025.84395</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3151.52503</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1079.87274</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   725.95330</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.72960</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.94603</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1510.63540</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 57981.02857</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.94603</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   756.65660</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  2105.16923</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   719.91516</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   724.53381</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.73104</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.14057</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1097.64817</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 42128.96631</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.14057</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   549.78486</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3131.48266</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1106.88545</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   748.87702</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.70728</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     3.17769</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1629.44895</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 62540.67487</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.17769</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   816.15904</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2132.98702</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2132.98702</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2132.98702</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2132.98702</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.73857</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 37951.80538</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2132.98702</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   843.19905</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   843.19905</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   843.19905</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   843.19905</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.87323</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 18461.37190</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   843.19905</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1838.49553</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1838.49553</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1838.49553</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1838.49553</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.08435</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 37853.13150</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1838.49553</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3144.40638</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3144.40638</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3144.40638</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3144.40638</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     6.98553</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 93104.73218</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3144.40638</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1695.97436</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1695.97436</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1695.97436</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1695.97436</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.76774</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 48106.49735</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1695.97436</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4066.82152</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4066.82152</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4066.82152</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4066.82152</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     9.03477</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 84880.65954</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4066.82152</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4742.28754</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4742.28754</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4742.28754</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4742.28754</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    10.53535</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 84851.28140</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4742.28754</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1854.55485</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1854.55485</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1854.55485</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1854.55485</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.12003</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 40685.51476</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1854.55485</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2166.80057</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2166.80057</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2166.80057</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2166.80057</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.81369</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 40676.99374</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2166.80057</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  4539.04604</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1208.11425</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   563.89823</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.54825</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     5.34636</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2741.41915</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.105222E+06</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     5.34636</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1373.16574</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.04647</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.04647</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.04647</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.04647</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.49714</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 20340.86084</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1124.04647</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1041.22868</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1041.22868</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1041.22868</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1041.22868</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.31317</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 20335.32152</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1041.22868</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   919.53378</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   919.53378</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   919.53378</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   919.53378</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.04281</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 16807.14217</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   919.53378</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   330.50843</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   330.50843</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   330.50843</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   330.50843</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.73426</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  8074.24340</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   330.50843</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   751.97024</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   751.97024</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   751.97024</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   751.97024</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.67055</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 16808.52352</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   751.97024</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1532.94472</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1532.94472</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1532.94472</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1532.94472</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.40554</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 41711.50357</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1532.94472</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   777.01261</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   777.01261</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   777.01261</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   777.01261</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.72617</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 20407.78043</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   777.01261</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1605.12692</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1605.12692</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1605.12692</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1605.12692</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.56593</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 37344.25559</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1605.12692</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1967.71162</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1967.71162</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1967.71162</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1967.71162</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.37143</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 37340.69267</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1967.71162</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   726.75838</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   726.75838</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   726.75838</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   726.75838</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.61454</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 17494.01363</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   726.75838</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   890.65667</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   890.65667</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   890.65667</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   890.65667</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.97864</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 17492.64372</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   890.65667</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1474.04642</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   402.71181</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   578.81349</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.53414</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.72111</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1395.27525</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 53554.40940</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.72111</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   698.89527</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   407.09741</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   407.09741</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   407.09741</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   407.09741</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.90438</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  8337.03768</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   407.09741</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   378.70758</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   378.70758</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   378.70758</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   378.70758</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.84132</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  8337.43586</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   378.70758</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right"> 17085.27326</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  5950.88908</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right"> 17085.27326</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  8421.82097</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 17024.48937</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 17024.48937</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.50000</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.49469</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  4539.04604</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1208.11425</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  4539.04604</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2269.53361</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  4539.04604</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  4539.04604</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.50000</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.50000</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1474.04642</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   402.71181</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  1474.04642</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   737.03381</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1344.91508</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1344.91508</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.50000</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.54801</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right"> 17024.48937</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4539.04604</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1344.91508</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS5 OACTRL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right"> 17024.48937</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right"> 17024.48937</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    37.82120</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.142938E+06</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     7.26272</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1368.21902</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right"> 17024.48937</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [ft3/min]</td>
    <td align="right">     0.97067</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS5 OACTRL-2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  4539.04604</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4539.04604</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    10.08384</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 20150.92292</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.02387</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   197.99513</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4539.04604</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [ft3/min]</td>
    <td align="right">     0.13684</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS5 OACTRL-3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  1344.91508</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1344.91508</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.69888</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.76298</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  7625.34454</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.38745</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    74.30507</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1344.91508</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Maximum Actuated Flow [ft3/min]</td>
    <td align="right">     0.05178</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     4.53777</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     9.07790</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     4.53777</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.668218E+06</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    33.95229</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.06245</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEELECSHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.12493</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{1A06D9E9-6708-4DD8-B054-28349B74DE6E}</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     0.06245</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{1A06D9E9-6708-4DD8-B054-28349B74DE6E}</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     0.06245</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEGASSHWSYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.01526</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESBASEGASSHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.03053</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{93833A5A-F313-4272-AC90-2A9E121C22FC}</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     0.01526</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{93833A5A-F313-4272-AC90-2A9E121C22FC}</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRESBASEGASWATERHEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     0.01526</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">     7761.34</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">    41922.97</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">    14574.19</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">     6862.49</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">    17681.87</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">     7275.54</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">    77481.67</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">    57150.08</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">    41525.20</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">    61644.37</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">   103714.22</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">    52786.88</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">   124858.22</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">    18614.88</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">     6920.83</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rated Net COP {Btuh/Btuh}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">         4.5</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">         1.8</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">         3.9</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">         6.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">         3.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">         8.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">        10.0</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">         3.9</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">         4.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">         2.4</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">         2.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">         1.9</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">         0.7</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">         1.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">         3.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">         1.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">         3.4</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">         4.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">         1.5</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">         1.9</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">         0.9</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">         0.8</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">        36.0</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">         9.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">         3.6</td>
    <td align="right">        2.59</td>
    <td align="right">        8.84</td>
    <td align="right">        9.38</td>
    <td align="right">        9.16</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {F}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {psi}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {ft/min}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">       91.94</td>
    <td align="right">12.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101145</td>
    <td align="right">315</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">       74.30</td>
    <td align="right">12.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101145</td>
    <td align="right">315</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">       35.78</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101145</td>
    <td align="right">157</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">       93.92</td>
    <td align="right">12.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101145</td>
    <td align="right">315</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">       95.54</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101145</td>
    <td align="right">315</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">       95.36</td>
    <td align="right">12.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101145</td>
    <td align="right">270</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">       78.98</td>
    <td align="right">7.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101145</td>
    <td align="right">337</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">       87.44</td>
    <td align="right">12.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101145</td>
    <td align="right">22</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">       95.72</td>
    <td align="right">12.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">101145</td>
    <td align="right">315</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">        12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">        12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">        12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">        23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">        -10.</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">         1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.090743350</td>
    <td align="right"> 0.422421763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.047565683</td>
    <td align="right"> 0.124744811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.104129466</td>
    <td align="right"> 0.453339637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084590527</td>
    <td align="right"> 0.276889253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.039368831</td>
    <td align="right"> 0.040044832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.008451786</td>
    <td align="right"> 0.008746965</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208479793</td>
    <td align="right"> 0.891823047</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.137698689</td>
    <td align="right"> 0.511577929</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.078722699</td>
    <td align="right"> 0.371043229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.028614119</td>
    <td align="right"> 0.092757267</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208412238</td>
    <td align="right"> 1.060867899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.126733587</td>
    <td align="right"> 0.607863394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.143336926</td>
    <td align="right"> 0.577131531</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061118179</td>
    <td align="right"> 0.205368415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.136008430</td>
    <td align="right"> 0.565688379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.052857589</td>
    <td align="right"> 0.194364005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.134164367</td>
    <td align="right"> 0.565890809</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.060018817</td>
    <td align="right"> 0.205867463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.141295443</td>
    <td align="right"> 0.579978984</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.063098424</td>
    <td align="right"> 0.209686266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000101419</td>
    <td align="right"> 0.000216802</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.105900255</td>
    <td align="right"> 0.115606735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000093219</td>
    <td align="right"> 0.000220876</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.055374269</td>
    <td align="right"> 0.039802130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000114667</td>
    <td align="right"> 0.000245453</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088666863</td>
    <td align="right"> 0.138118130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000096235</td>
    <td align="right"> 0.000225761</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.043741135</td>
    <td align="right"> 0.026402816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000098113</td>
    <td align="right"> 0.000234688</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034679818</td>
    <td align="right"> 0.023099355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000116199</td>
    <td align="right"> 0.000251462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071151834</td>
    <td align="right"> 0.076578234</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000098440</td>
    <td align="right"> 0.000225698</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086426721</td>
    <td align="right"> 0.065715781</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000116887</td>
    <td align="right"> 0.000251057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074705650</td>
    <td align="right"> 0.080987246</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000098902</td>
    <td align="right"> 0.000224563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091386837</td>
    <td align="right"> 0.065342329</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.068780731</td>
    <td align="right"> 0.316072292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.077937363</td>
    <td align="right"> 0.322656174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000109344</td>
    <td align="right"> 0.000242731</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.116395772</td>
    <td align="right"> 0.083849504</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000120941</td>
    <td align="right"> 0.000265349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.101113509</td>
    <td align="right"> 0.100437671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000086629</td>
    <td align="right"> 0.000196359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.108811746</td>
    <td align="right"> 0.096220576</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000084732</td>
    <td align="right"> 0.000199824</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.079537307</td>
    <td align="right"> 0.054998977</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000103025</td>
    <td align="right"> 0.000219596</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086361381</td>
    <td align="right"> 0.102840835</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000087275</td>
    <td align="right"> 0.000203749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.069295418</td>
    <td align="right"> 0.043198059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000089250</td>
    <td align="right"> 0.000213286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.058626846</td>
    <td align="right"> 0.043206501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000106835</td>
    <td align="right"> 0.000229524</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085032106</td>
    <td align="right"> 0.088806430</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000089458</td>
    <td align="right"> 0.000203233</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104526363</td>
    <td align="right"> 0.076906985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000107239</td>
    <td align="right"> 0.000228837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088492680</td>
    <td align="right"> 0.092916214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000089746</td>
    <td align="right"> 0.000201957</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109571246</td>
    <td align="right"> 0.075718842</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.054479331</td>
    <td align="right"> 0.255645710</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085220576</td>
    <td align="right"> 0.295026865</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000097782</td>
    <td align="right"> 0.000219331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.128703163</td>
    <td align="right"> 0.094113237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000111609</td>
    <td align="right"> 0.000239196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.116683522</td>
    <td align="right"> 0.100742534</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.307789432</td>
    <td align="right"> 0.209979652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.034745794</td>
    <td align="right"> 0.176987508</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034358379</td>
    <td align="right"> 0.071065858</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.022732031</td>
    <td align="right"> 0.110604320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051982972</td>
    <td align="right"> 0.112012349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.048817932</td>
    <td align="right"> 0.190869181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.035068325</td>
    <td align="right"> 0.083789835</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.161281781</td>
    <td align="right"> 0.724775993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123289711</td>
    <td align="right"> 0.420728602</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.032726692</td>
    <td align="right"> 0.158626668</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.020599128</td>
    <td align="right"> 0.051376239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.208411279</td>
    <td align="right"> 1.044760193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124615882</td>
    <td align="right"> 0.563226239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.076620784</td>
    <td align="right"> 0.354032446</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046598257</td>
    <td align="right"> 0.148898479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.068327173</td>
    <td align="right"> 0.321050977</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.036910613</td>
    <td align="right"> 0.136560848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.058476955</td>
    <td align="right"> 0.270988042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046726953</td>
    <td align="right"> 0.129268748</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.065102381</td>
    <td align="right"> 0.306358539</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.049210373</td>
    <td align="right"> 0.138526512</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000234970</td>
    <td align="right"> 0.000361969</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.173331250</td>
    <td align="right"> 0.140200688</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000192509</td>
    <td align="right"> 0.000359130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093955493</td>
    <td align="right"> 0.057427219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000206277</td>
    <td align="right"> 0.000382361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143749438</td>
    <td align="right"> 0.193768553</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000190104</td>
    <td align="right"> 0.000374982</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078650281</td>
    <td align="right"> 0.044996819</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000197610</td>
    <td align="right"> 0.000396585</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.052169731</td>
    <td align="right"> 0.037155373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000207203</td>
    <td align="right"> 0.000388639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.122147358</td>
    <td align="right"> 0.123174950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000210588</td>
    <td align="right"> 0.000366776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.148060952</td>
    <td align="right"> 0.086965197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000201504</td>
    <td align="right"> 0.000372940</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143718108</td>
    <td align="right"> 0.143093665</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000206141</td>
    <td align="right"> 0.000350571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.175513923</td>
    <td align="right"> 0.090641754</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.051285605</td>
    <td align="right"> 0.252501950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085563448</td>
    <td align="right"> 0.308854031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.007311519</td>
    <td align="right"> 0.020120690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.685770911</td>
    <td align="right"> 3.172794882</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.007665188</td>
    <td align="right"> 0.026580103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.346789839</td>
    <td align="right"> 0.626928109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000173830</td>
    <td align="right"> 0.000290783</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.285779753</td>
    <td align="right"> 0.159032028</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000171510</td>
    <td align="right"> 0.000300611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.177037821</td>
    <td align="right"> 0.093776594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000171240</td>
    <td align="right"> 0.000315217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.227889336</td>
    <td align="right"> 0.208676022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000170599</td>
    <td align="right"> 0.000312961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.160646525</td>
    <td align="right"> 0.086622993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000182337</td>
    <td align="right"> 0.000336845</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.112294075</td>
    <td align="right"> 0.069557834</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000183744</td>
    <td align="right"> 0.000327833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.217545816</td>
    <td align="right"> 0.199964386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000177623</td>
    <td align="right"> 0.000312377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.262353650</td>
    <td align="right"> 0.136752607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.004634811</td>
    <td align="right"> 0.018621520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.358390136</td>
    <td align="right"> 0.860305603</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.003852309</td>
    <td align="right"> 0.012034517</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.470575651</td>
    <td align="right"> 1.245009188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.024638705</td>
    <td align="right"> 0.125525421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.099406169</td>
    <td align="right"> 0.244917518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.047763409</td>
    <td align="right"> 0.091145177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.686557084</td>
    <td align="right"> 3.767745396</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.048519668</td>
    <td align="right"> 0.118097059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.421353418</td>
    <td align="right"> 1.589672339</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.311086844</td>
    <td align="right"> 0.216248970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211695302</td>
    <td align="right"> 0.908488008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.565743427</td>
    <td align="right"> 1.888388284</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210479707</td>
    <td align="right"> 0.810600202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.579830060</td>
    <td align="right"> 2.839501950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211931942</td>
    <td align="right"> 0.860668421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.667491129</td>
    <td align="right"> 2.437818819</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210322346</td>
    <td align="right"> 0.817535532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.798838406</td>
    <td align="right"> 4.734563828</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211860041</td>
    <td align="right"> 0.853903570</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.586262927</td>
    <td align="right"> 2.018819796</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210337539</td>
    <td align="right"> 0.719224544</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.548300069</td>
    <td align="right"> 1.876953503</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210949441</td>
    <td align="right"> 0.777973016</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.801353005</td>
    <td align="right"> 3.758954495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210750910</td>
    <td align="right"> 0.781306421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.130630767</td>
    <td align="right"> 6.305723567</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210929227</td>
    <td align="right"> 0.805112805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.476100710</td>
    <td align="right"> 2.614156249</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211251640</td>
    <td align="right"> 0.797605649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.643606278</td>
    <td align="right"> 3.853255514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666710</td>
    <td align="right"> 0.548505299</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.140530439</td>
    <td align="right"> 0.360829760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666726</td>
    <td align="right"> 0.529422837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.142575090</td>
    <td align="right"> 0.404916466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666710</td>
    <td align="right"> 0.549268489</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.140532481</td>
    <td align="right"> 0.401053701</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666703</td>
    <td align="right"> 0.545420821</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.156558557</td>
    <td align="right"> 0.430605177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666741</td>
    <td align="right"> 0.492074496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.148001037</td>
    <td align="right"> 0.447756130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.565945143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.138760163</td>
    <td align="right"> 0.382426212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666673</td>
    <td align="right"> 0.564346247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.134800006</td>
    <td align="right"> 0.374215228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.596111294</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.129930032</td>
    <td align="right"> 0.361468464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666673</td>
    <td align="right"> 0.594619583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.130806676</td>
    <td align="right"> 0.362784403</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.209757589</td>
    <td align="right"> 0.728659500</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.181115066</td>
    <td align="right"> 0.381610018</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666675</td>
    <td align="right"> 0.645506399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132725508</td>
    <td align="right"> 0.466158219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666675</td>
    <td align="right"> 0.646426882</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.133512151</td>
    <td align="right"> 0.468835885</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666678</td>
    <td align="right"> 0.590951723</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.139398382</td>
    <td align="right"> 0.397757248</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666678</td>
    <td align="right"> 0.573588078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.141688237</td>
    <td align="right"> 0.379817220</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666677</td>
    <td align="right"> 0.593229746</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.139561737</td>
    <td align="right"> 0.398030655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666675</td>
    <td align="right"> 0.589094448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.137765482</td>
    <td align="right"> 0.425666332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666679</td>
    <td align="right"> 0.542319953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.138297627</td>
    <td align="right"> 0.377179196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666672</td>
    <td align="right"> 0.604198122</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.129730349</td>
    <td align="right"> 0.368032875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666674</td>
    <td align="right"> 0.602113356</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.129566121</td>
    <td align="right"> 0.366940012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666673</td>
    <td align="right"> 0.623855581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.156997075</td>
    <td align="right"> 0.569330601</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666674</td>
    <td align="right"> 0.621736418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.156911283</td>
    <td align="right"> 0.569409081</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.209716476</td>
    <td align="right"> 0.796939032</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.568860726</td>
    <td align="right"> 2.485914274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666675</td>
    <td align="right"> 0.663053326</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120134384</td>
    <td align="right"> 0.351037720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666674</td>
    <td align="right"> 0.664009499</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120193635</td>
    <td align="right"> 0.351697154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.002169857</td>
    <td align="right"> 0.002120260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.097463560</td>
    <td align="right"> 0.449450337</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.049418494</td>
    <td align="right"> 0.130626008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.113595147</td>
    <td align="right"> 0.488578899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088278834</td>
    <td align="right"> 0.293286098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.039916789</td>
    <td align="right"> 0.038766068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.008489456</td>
    <td align="right"> 0.008397622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208525646</td>
    <td align="right"> 0.889271560</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.137502812</td>
    <td align="right"> 0.515909474</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.084549011</td>
    <td align="right"> 0.394895606</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.030076295</td>
    <td align="right"> 0.097461569</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208409791</td>
    <td align="right"> 1.061572453</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.128256676</td>
    <td align="right"> 0.614296450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.151127322</td>
    <td align="right"> 0.597974896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064336282</td>
    <td align="right"> 0.216031446</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.144039251</td>
    <td align="right"> 0.590190738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.055649244</td>
    <td align="right"> 0.202756503</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.143800541</td>
    <td align="right"> 0.595227120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.063102093</td>
    <td align="right"> 0.215966398</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.150478150</td>
    <td align="right"> 0.606056867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066620498</td>
    <td align="right"> 0.221200531</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000092143</td>
    <td align="right"> 0.000199468</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.102041785</td>
    <td align="right"> 0.113281931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000086103</td>
    <td align="right"> 0.000202343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.053087106</td>
    <td align="right"> 0.038673209</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000105134</td>
    <td align="right"> 0.000224772</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085435283</td>
    <td align="right"> 0.134150401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000088792</td>
    <td align="right"> 0.000206454</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.041674448</td>
    <td align="right"> 0.025407736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000090265</td>
    <td align="right"> 0.000214758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.033572516</td>
    <td align="right"> 0.022080411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000106498</td>
    <td align="right"> 0.000230992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.068343560</td>
    <td align="right"> 0.073845503</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000090620</td>
    <td align="right"> 0.000207540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083057601</td>
    <td align="right"> 0.064152059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000107164</td>
    <td align="right"> 0.000231176</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071398613</td>
    <td align="right"> 0.077762610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000091273</td>
    <td align="right"> 0.000207135</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087388283</td>
    <td align="right"> 0.063630480</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.070728141</td>
    <td align="right"> 0.323604399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078162376</td>
    <td align="right"> 0.327850829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000102000</td>
    <td align="right"> 0.000228910</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.110079101</td>
    <td align="right"> 0.081052409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000113354</td>
    <td align="right"> 0.000248825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095539981</td>
    <td align="right"> 0.095673109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000080010</td>
    <td align="right"> 0.000181388</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103788407</td>
    <td align="right"> 0.093682913</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000078601</td>
    <td align="right"> 0.000183803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.075866546</td>
    <td align="right"> 0.053488928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000094408</td>
    <td align="right"> 0.000202250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082363064</td>
    <td align="right"> 0.098811444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000080883</td>
    <td align="right"> 0.000187052</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066026655</td>
    <td align="right"> 0.041778953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000082692</td>
    <td align="right"> 0.000195900</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.056322553</td>
    <td align="right"> 0.042208296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000098017</td>
    <td align="right"> 0.000211255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081043993</td>
    <td align="right"> 0.085035108</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000082642</td>
    <td align="right"> 0.000187677</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.099731794</td>
    <td align="right"> 0.074780091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000098472</td>
    <td align="right"> 0.000211064</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083878715</td>
    <td align="right"> 0.088572552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000083130</td>
    <td align="right"> 0.000187009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104019536</td>
    <td align="right"> 0.073394671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.057765574</td>
    <td align="right"> 0.268281623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085566398</td>
    <td align="right"> 0.305142912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000091535</td>
    <td align="right"> 0.000207268</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120596907</td>
    <td align="right"> 0.090170329</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000104225</td>
    <td align="right"> 0.000224505</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109405762</td>
    <td align="right"> 0.095103078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.307207479</td>
    <td align="right"> 0.209185932</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.107302404</td>
    <td align="right"> 0.483045590</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.052028491</td>
    <td align="right"> 0.139382721</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.127874972</td>
    <td align="right"> 0.535079470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092221358</td>
    <td align="right"> 0.317994377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.043700045</td>
    <td align="right"> 0.039294715</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.009921788</td>
    <td align="right"> 0.008341880</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208446901</td>
    <td align="right"> 0.879288377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.141144263</td>
    <td align="right"> 0.539367575</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.095138523</td>
    <td align="right"> 0.430415344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.033172108</td>
    <td align="right"> 0.105229372</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208423309</td>
    <td align="right"> 1.059319289</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.130400095</td>
    <td align="right"> 0.624417019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.163560159</td>
    <td align="right"> 0.621878732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064810673</td>
    <td align="right"> 0.225068616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.159674250</td>
    <td align="right"> 0.625247799</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.062786889</td>
    <td align="right"> 0.222433640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.161632113</td>
    <td align="right"> 0.635777471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.070689844</td>
    <td align="right"> 0.237839330</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.164178292</td>
    <td align="right"> 0.633785529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065380651</td>
    <td align="right"> 0.230722708</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000197167</td>
    <td align="right"> 0.000418887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094539790</td>
    <td align="right"> 0.118394062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000174919</td>
    <td align="right"> 0.000423125</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.040039765</td>
    <td align="right"> 0.027956170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000221191</td>
    <td align="right"> 0.000489189</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084296179</td>
    <td align="right"> 0.142136348</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000184111</td>
    <td align="right"> 0.000439795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.037409310</td>
    <td align="right"> 0.024581564</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000179708</td>
    <td align="right"> 0.000436707</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.027528228</td>
    <td align="right"> 0.016722510</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000219489</td>
    <td align="right"> 0.000505282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.063291204</td>
    <td align="right"> 0.065540124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000190676</td>
    <td align="right"> 0.000436212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076068406</td>
    <td align="right"> 0.059549137</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000223850</td>
    <td align="right"> 0.000512607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066704746</td>
    <td align="right"> 0.070036927</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000193958</td>
    <td align="right"> 0.000442959</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080345413</td>
    <td align="right"> 0.060278391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.073661258</td>
    <td align="right"> 0.334410063</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083999114</td>
    <td align="right"> 0.354567113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000212864</td>
    <td align="right"> 0.000468174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.099162061</td>
    <td align="right"> 0.082292238</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000232112</td>
    <td align="right"> 0.000524626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086363019</td>
    <td align="right"> 0.108251316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000171409</td>
    <td align="right"> 0.000388613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095050368</td>
    <td align="right"> 0.085507417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000162830</td>
    <td align="right"> 0.000391559</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.062595063</td>
    <td align="right"> 0.043050152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000203954</td>
    <td align="right"> 0.000465066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076666138</td>
    <td align="right"> 0.089774355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000170494</td>
    <td align="right"> 0.000405998</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.060390201</td>
    <td align="right"> 0.037398139</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000166069</td>
    <td align="right"> 0.000402905</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.049166774</td>
    <td align="right"> 0.036890898</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000204534</td>
    <td align="right"> 0.000471594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074090530</td>
    <td align="right"> 0.074441292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000176468</td>
    <td align="right"> 0.000403623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090841396</td>
    <td align="right"> 0.068412694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000208955</td>
    <td align="right"> 0.000478926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.077252640</td>
    <td align="right"> 0.078687178</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000179517</td>
    <td align="right"> 0.000410443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094806785</td>
    <td align="right"> 0.068492797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.063201985</td>
    <td align="right"> 0.288677485</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092580336</td>
    <td align="right"> 0.339181538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000190873</td>
    <td align="right"> 0.000437320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104827713</td>
    <td align="right"> 0.076577157</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000217792</td>
    <td align="right"> 0.000499101</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.089714779</td>
    <td align="right"> 0.085952671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.291693218</td>
    <td align="right"> 0.197696025</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.104721171</td>
    <td align="right"> 0.473708852</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.052921647</td>
    <td align="right"> 0.139556766</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.124983740</td>
    <td align="right"> 0.524181621</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092091739</td>
    <td align="right"> 0.316581619</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.056840569</td>
    <td align="right"> 0.050732203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.013760037</td>
    <td align="right"> 0.012865052</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208447447</td>
    <td align="right"> 0.887398155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.146491134</td>
    <td align="right"> 0.561610506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.094684099</td>
    <td align="right"> 0.426900463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.033877981</td>
    <td align="right"> 0.104974551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208430228</td>
    <td align="right"> 1.059037355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.130124566</td>
    <td align="right"> 0.625018441</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.161752877</td>
    <td align="right"> 0.618199540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066987051</td>
    <td align="right"> 0.236189666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.160486689</td>
    <td align="right"> 0.624028923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.063574526</td>
    <td align="right"> 0.223032581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.162045464</td>
    <td align="right"> 0.634216560</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.072254819</td>
    <td align="right"> 0.237789494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.161447840</td>
    <td align="right"> 0.622268083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066914247</td>
    <td align="right"> 0.236298196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000219513</td>
    <td align="right"> 0.000459941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104185753</td>
    <td align="right"> 0.111901744</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000192689</td>
    <td align="right"> 0.000467921</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.041408465</td>
    <td align="right"> 0.028240041</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000228060</td>
    <td align="right"> 0.000545127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092021084</td>
    <td align="right"> 0.151246324</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000208806</td>
    <td align="right"> 0.000491581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.041166178</td>
    <td align="right"> 0.030594413</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000198631</td>
    <td align="right"> 0.000483973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.028502165</td>
    <td align="right"> 0.017946978</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000254365</td>
    <td align="right"> 0.000583899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.069390983</td>
    <td align="right"> 0.070518903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000211119</td>
    <td align="right"> 0.000479047</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083911341</td>
    <td align="right"> 0.063829769</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000262083</td>
    <td align="right"> 0.000595843</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073931788</td>
    <td align="right"> 0.077466782</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000216367</td>
    <td align="right"> 0.000489823</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.089224387</td>
    <td align="right"> 0.065661169</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.071975928</td>
    <td align="right"> 0.327661735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083107416</td>
    <td align="right"> 0.349978942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000235515</td>
    <td align="right"> 0.000509643</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.110351701</td>
    <td align="right"> 0.079190768</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000242407</td>
    <td align="right"> 0.000577228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093076118</td>
    <td align="right"> 0.121994264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000189434</td>
    <td align="right"> 0.000421611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.116860687</td>
    <td align="right"> 0.092226111</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000181186</td>
    <td align="right"> 0.000425843</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082280119</td>
    <td align="right"> 0.054569716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000240032</td>
    <td align="right"> 0.000546332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094957890</td>
    <td align="right"> 0.104880214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000195260</td>
    <td align="right"> 0.000449641</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080866416</td>
    <td align="right"> 0.052794586</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000185443</td>
    <td align="right"> 0.000439844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.068901414</td>
    <td align="right"> 0.049916190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000241158</td>
    <td align="right"> 0.000547978</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092545460</td>
    <td align="right"> 0.089436106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000196024</td>
    <td align="right"> 0.000438087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.111860912</td>
    <td align="right"> 0.080536051</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000248310</td>
    <td align="right"> 0.000560968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096491414</td>
    <td align="right"> 0.095674580</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000201396</td>
    <td align="right"> 0.000449961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.116525363</td>
    <td align="right"> 0.081260800</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.051259228</td>
    <td align="right"> 0.244268715</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096558968</td>
    <td align="right"> 0.295739196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000210783</td>
    <td align="right"> 0.000471986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.127188819</td>
    <td align="right"> 0.087075552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000253680</td>
    <td align="right"> 0.000575543</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.108559680</td>
    <td align="right"> 0.103298907</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.306045745</td>
    <td align="right"> 0.207486906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.063634048</td>
    <td align="right"> 0.303329251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.035248825</td>
    <td align="right"> 0.092812905</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.064622273</td>
    <td align="right"> 0.293736374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074899979</td>
    <td align="right"> 0.183567746</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.028182384</td>
    <td align="right"> 0.097758821</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019713064</td>
    <td align="right"> 0.045641943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208346990</td>
    <td align="right"> 0.864975853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.122310142</td>
    <td align="right"> 0.429361374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.053368881</td>
    <td align="right"> 0.257987787</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019638671</td>
    <td align="right"> 0.065281454</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208387013</td>
    <td align="right"> 1.018487409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124670533</td>
    <td align="right"> 0.581156499</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.109587231</td>
    <td align="right"> 0.460810952</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045881329</td>
    <td align="right"> 0.152915224</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.100471802</td>
    <td align="right"> 0.437598068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.036877376</td>
    <td align="right"> 0.144619129</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.096646993</td>
    <td align="right"> 0.427993371</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050109768</td>
    <td align="right"> 0.150797651</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.105964145</td>
    <td align="right"> 0.452561912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.049808217</td>
    <td align="right"> 0.153772482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000024814</td>
    <td align="right"> 0.000055027</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083375968</td>
    <td align="right"> 0.085875653</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000028357</td>
    <td align="right"> 0.000056646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087378725</td>
