  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0090e91-2d85-4123-bf6e-c52ebe880437}, !- Handle
  Core_ZN Recepticle Loads,               !- Name
  {6c211c47-092b-4cfc-a719-f1af73fd7cb2}, !- Electric Equipment Definition Name
  {fde972f6-6148-495a-8cfb-ce98c27a9d3a}, !- Space or SpaceType Name
  {55773119-0630-472b-bc55-823f428fc35c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {766dd5dc-2770-4d33-815e-7ad06713ece6}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  {8a310633-485f-4302-8a6f-e6f08f3786c2}, !- Construction Name
  {fde972f6-6148-495a-8cfb-ce98c27a9d3a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1167264, 10.5945432, 0,               !- X,Y,Z Vertex 1 {m}
  16.7112696, 4.4778168, 0,               !- X,Y,Z Vertex 2 {m}
  10.5945432, -6.1167264, 0,              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {8a310633-485f-4302-8a6f-e6f08f3786c2}, !- Handle
  Core_ZN_floor SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  149.658687469123,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {02a6ec68-7c2d-4ac3-ab2f-2cfafebb896f}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  {29407747-c69f-489c-adbf-45b863641602}, !- Construction Name
  {fde972f6-6148-495a-8cfb-ce98c27a9d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9606d1a9-8b23-4dab-8a4d-da8d0f1c9c52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1909024, -8.1771744, 0,              !- X,Y,Z Vertex 3 {m}
  -2.1909024, -8.1771744, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9606d1a9-8b23-4dab-8a4d-da8d0f1c9c52}, !- Handle
  Core_ZN_wall_east Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fda5786d-d910-46d0-af84-7d8eb149f8df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a6ec68-7c2d-4ac3-ab2f-2cfafebb896f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1909024, -8.1771744, 3.048,          !- X,Y,Z Vertex 1 {m}
  -2.1909024, -8.1771744, 0,              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8f0a5647-b49d-4377-a64f-97232e6ae661}, !- Handle
  Core_ZN ShadingGroup,                   !- Name
  Space,                                  !- Shading Surface Type
  {fde972f6-6148-495a-8cfb-ce98c27a9d3a}; !- Space Name

OS:WaterUse:Connections,
  {35fdbd8d-310b-446d-bf7a-b0d63a8b056e}, !- Handle
  Core_ZN Water Use Connection,           !- Name
  {ef5fcdff-6db5-49b8-a742-e0f9c14a1490}, !- Inlet Node Name
  {b4e73f18-e1f8-4ceb-af72-04591a48424b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fabb6592-4e6c-47f1-a643-1150d14c93af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de56196b-7399-43c1-9a4b-447a55f3e0d5}, !- Handle
  Core_ZN Water Use Definition,           !- Name
  ,                                       !- End-Use Subcategory
  1.52447996069926e-006,                  !- Peak Flow Rate {m3/s}
  {c2cb6879-b55d-4ccc-8711-808ed9fb9ce2}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c2cb6879-b55d-4ccc-8711-808ed9fb9ce2}, !- Handle
  Core_ZN Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  {1fa6b537-d57d-4ac3-9960-0dc259216d15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fa6b537-d57d-4ac3-9960-0dc259216d15}, !- Handle
  {539168b0-701d-4f49-b1c5-1d1f67e45719}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fabb6592-4e6c-47f1-a643-1150d14c93af}, !- Handle
  Core_ZN Water Use Equipment,            !- Name
  {de56196b-7399-43c1-9a4b-447a55f3e0d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aa9f71e7-39c2-4261-98e7-2696007de285}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5b45f46-b881-4c0c-bf28-3662e9ba6ad5}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Name
  {fe827ced-4d24-4e36-a632-8877bc46a006}, !- Inlet Port
  {ef5fcdff-6db5-49b8-a742-e0f9c14a1490}; !- Outlet Port

OS:Connection,
  {fe827ced-4d24-4e36-a632-8877bc46a006}, !- Handle
  {dfd663a6-87d8-4462-831d-13169dd0fee0}, !- Name
  {9b0fcb9f-abe1-48ca-9c40-82d5e363f10f}, !- Source Object
  7,                                      !- Outlet Port
  {c5b45f46-b881-4c0c-bf28-3662e9ba6ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3e77888-9c1d-4443-9800-54f0c4a62d63}, !- Handle
  Core_ZN Water Use Connection Outlet Node, !- Name
  {b4e73f18-e1f8-4ceb-af72-04591a48424b}, !- Inlet Port
  {2ec66016-40ee-4d21-aa42-43665b46ec08}; !- Outlet Port

OS:Connection,
  {ef5fcdff-6db5-49b8-a742-e0f9c14a1490}, !- Handle
  {2781e773-65f4-4d9f-b492-9f0d412c1811}, !- Name
  {c5b45f46-b881-4c0c-bf28-3662e9ba6ad5}, !- Source Object
  3,                                      !- Outlet Port
  {35fdbd8d-310b-446d-bf7a-b0d63a8b056e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e73f18-e1f8-4ceb-af72-04591a48424b}, !- Handle
  {6cf8046e-ae30-4404-81f9-0656eb685cf7}, !- Name
  {35fdbd8d-310b-446d-bf7a-b0d63a8b056e}, !- Source Object
  3,                                      !- Outlet Port
  {d3e77888-9c1d-4443-9800-54f0c4a62d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec66016-40ee-4d21-aa42-43665b46ec08}, !- Handle
  {fff9ad61-e5ee-4ede-96a2-3af9a82c1f3e}, !- Name
  {d3e77888-9c1d-4443-9800-54f0c4a62d63}, !- Source Object
  3,                                      !- Outlet Port
  {1653ac56-589e-4dbc-a6f5-f6fa5c692630}, !- Target Object
  7;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {6ba19ebc-7e74-4fae-8257-95e02ed6a676}, !- Handle
  Attic Space Infiltration Design Flow Rate 1, !- Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space or SpaceType Name
  {73c79152-9d68-4936-bb73-2051d17c5528}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {af4fc408-42e8-4a0e-bbe3-7a3fd27883bd}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  {2ec5ba10-ffe7-402a-a2d8-fd8736ad72dc}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.1199816, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.1199816, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.1199816, 4.1199816, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe26d52-de9b-480d-9925-2c2afbf1cbea}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  {2ec5ba10-ffe7-402a-a2d8-fd8736ad72dc}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.8753856, 3.2665416, 0,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.2665416, -0.8753856, 0,              !- X,Y,Z Vertex 3 {m}
  -4.1419272, 2.391156, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faa849b4-de2b-47c5-99e5-36d3efe6452c}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  {2ec5ba10-ffe7-402a-a2d8-fd8736ad72dc}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6907256, 2.9285184, 0,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.9285184, -1.6907256, 0,              !- X,Y,Z Vertex 3 {m}
  -4.619244, 1.2377928, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b984a11f-0945-4f97-8c3f-d2925faeb95d}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  {2ec5ba10-ffe7-402a-a2d8-fd8736ad72dc}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9132784, 2.9132784, 0,               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.9132784, -2.9132784, 0,              !- X,Y,Z Vertex 3 {m}
  -5.8265568, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11635713-be8c-48b0-a4ff-40284abcdd71}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  {84f14fda-434e-41d7-b78e-28db2fe8ad7c}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.3313424, 7.4962512,              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -14.0540232, 0, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -14.0540232, -13.3313424, 7.4962512;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5adbecc0-f297-47ad-8e98-f84b15cab075}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  {84f14fda-434e-41d7-b78e-28db2fe8ad7c}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.5740728, 0, 6.2426088,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, -10.0928424, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.5740728, -10.0928424, 6.2426088;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e7f1cc7-93a5-41b9-97ec-4477e769500f}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  {84f14fda-434e-41d7-b78e-28db2fe8ad7c}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5740728, 0, 6.2426088,               !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 10.0928424, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -9.5740728, 10.0928424, 6.2426088;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f10ce9e1-78b0-4b6a-b970-f12a574eec26}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  {84f14fda-434e-41d7-b78e-28db2fe8ad7c}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.3313424, 7.4962512,               !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  14.0540232, 0, 3.048,                   !- X,Y,Z Vertex 3 {m}
  14.0540232, 13.3313424, 7.4962512;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a580fd-67fd-4d04-96aa-fe1f585210db}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  {9dda3cd1-1e33-4a9c-9b72-fedae40b605c}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {120a5081-4523-4c36-ba84-d7e95667fc7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2334528, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  12.2334528, -12.2334528, 0,             !- X,Y,Z Vertex 2 {m}
  0, -12.2334528, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120a5081-4523-4c36-ba84-d7e95667fc7b}, !- Handle
  Attic_floor_core Reversed,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fde972f6-6148-495a-8cfb-ce98c27a9d3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8a580fd-67fd-4d04-96aa-fe1f585210db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2334528, -12.2334528, 0,             !- X,Y,Z Vertex 1 {m}
  12.2334528, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -12.2334528, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6091ef6-ee41-46d3-af8b-9e886f7172ee}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  {9dda3cd1-1e33-4a9c-9b72-fedae40b605c}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {688a3116-b33a-4d63-bef1-1dd20338f5e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9241904, 2.1232368, 0,                !- X,Y,Z Vertex 1 {m}
  10.0474272, -5.8009536, 0,              !- X,Y,Z Vertex 2 {m}
  2.1232368, -7.9241904, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688a3116-b33a-4d63-bef1-1dd20338f5e4}, !- Handle
  Attic_floor_perimeter_east Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fda5786d-d910-46d0-af84-7d8eb149f8df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6091ef6-ee41-46d3-af8b-9e886f7172ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1232368, -7.9241904, 0,               !- X,Y,Z Vertex 1 {m}
  10.0474272, -5.8009536, 0,              !- X,Y,Z Vertex 2 {m}
  7.9241904, 2.1232368, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57e1742c-738e-4c23-af0b-a074c94c946c}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  {9dda3cd1-1e33-4a9c-9b72-fedae40b605c}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ed7ed67-da35-4c09-bc25-69c6033a2a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1045832, 4.1016936, 0,                !- X,Y,Z Vertex 1 {m}
  11.2062768, -3.0028896, 0,              !- X,Y,Z Vertex 2 {m}
  4.1016936, -7.1045832, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed7ed67-da35-4c09-bc25-69c6033a2a27}, !- Handle
  Attic_floor_perimeter_west Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eeb56a96-ba0b-4306-a298-e4862a1798f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57e1742c-738e-4c23-af0b-a074c94c946c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1016936, -7.1045832, 0,               !- X,Y,Z Vertex 1 {m}
  11.2062768, -3.0028896, 0,              !- X,Y,Z Vertex 2 {m}
  7.1045832, 4.1016936, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62985776-d6ba-4d4d-bd09-017644bc4168}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  {9dda3cd1-1e33-4a9c-9b72-fedae40b605c}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8b8b499-7d55-4c7b-8f30-b848d6a417c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.531608, 7.531608, 0,                  !- X,Y,Z Vertex 1 {m}
  15.063216, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.531608, -7.531608, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8b8b499-7d55-4c7b-8f30-b848d6a417c2}, !- Handle
  Attic_floor_perimeter_south Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f92b7a8a-f1b1-4cec-9244-68a5cb6ba077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62985776-d6ba-4d4d-bd09-017644bc4168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.531608, -7.531608, 0,                 !- X,Y,Z Vertex 1 {m}
  15.063216, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  7.531608, 7.531608, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1778ff-e1f6-4fb9-90be-a4aeec90ce76}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  {9dda3cd1-1e33-4a9c-9b72-fedae40b605c}, !- Construction Name
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12319b7c-d44e-4b35-909d-60aa40e2d862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3257704, 9.2241624, 0,                !- X,Y,Z Vertex 1 {m}
  14.5499328, 3.898392, 0,                !- X,Y,Z Vertex 2 {m}
  9.2241624, -5.3257704, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12319b7c-d44e-4b35-909d-60aa40e2d862}, !- Handle
  Attic_floor_perimeter_north Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e122fc25-d5ce-48fb-9595-7a4158a654cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c1778ff-e1f6-4fb9-90be-a4aeec90ce76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2241624, -5.3257704, 0,               !- X,Y,Z Vertex 1 {m}
  14.5499328, 3.898392, 0,                !- X,Y,Z Vertex 2 {m}
  5.3257704, 9.2241624, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0375ff95-3fa0-4682-87bf-7b55b0f9df33}, !- Handle
  Attic ShadingGroup,                     !- Name
  Space,                                  !- Shading Surface Type
  {c49c70fa-9e1e-47e3-92b8-88f0a3346e37}; !- Space Name

OS:AirLoopHVAC,
  {6bdb3c3f-cdca-4d76-be21-ee41835b0e73}, !- Handle
  BaseAirSys7,                            !- Name
  ,                                       !- Controller List Name
  {3bfc7769-d3a3-4f0c-b2b0-1cb760fd5be6}, !- Availability Schedule
  {b6e316cd-8d0b-4feb-9996-f6272d653d76}, !- Availability Manager List Name
  0.530770972520448,                      !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab76ad88-3334-433e-9083-1c1550462c27}, !- Supply Side Inlet Node Name
  {7ecb5425-29d8-4da3-a748-ee31dcf641c2}, !- Demand Side Outlet Node Name
  {87889d28-a376-4c45-8e17-f6a1ce2e5f76}, !- Demand Side Inlet Node A
  {5242c07d-1451-43ea-9b54-9a2a5feadea1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {35f87689-d8a3-44e0-bf46-efe21ec71ce7}, !- Demand Mixer Name
  {e72293ac-d585-4344-98a4-f2f54e54805f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {540c4f83-d0f3-49b8-91dd-514944efd2d7}, !- Handle
  BaseAirSys7 Supply Side (Return Air) Inlet Node, !- Name
  {ab76ad88-3334-433e-9083-1c1550462c27}, !- Inlet Port
  {91ed1a60-6563-43aa-943e-bec5a76bfd0a}; !- Outlet Port

OS:Node,
  {5a0ff34f-8e64-4a6a-9810-a2f4c94458c5}, !- Handle
  BaseSys7 Fan Outlet Node,               !- Name
  {16e7aa8d-5654-474d-845d-457904ec8201}, !- Inlet Port
  {5242c07d-1451-43ea-9b54-9a2a5feadea1}; !- Outlet Port

OS:Connection,
  {ab76ad88-3334-433e-9083-1c1550462c27}, !- Handle
  {4b75ec8e-90aa-4be2-a5a3-25448ed5a4a9}, !- Name
  {6bdb3c3f-cdca-4d76-be21-ee41835b0e73}, !- Source Object
  8,                                      !- Outlet Port
  {540c4f83-d0f3-49b8-91dd-514944efd2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5242c07d-1451-43ea-9b54-9a2a5feadea1}, !- Handle
  {01591a12-0ce7-4ced-b36b-1fa36f28ae6d}, !- Name
  {5a0ff34f-8e64-4a6a-9810-a2f4c94458c5}, !- Source Object
  3,                                      !- Outlet Port
  {6bdb3c3f-cdca-4d76-be21-ee41835b0e73}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cbad5d8e-0b7c-4281-92cd-34ccd7de6f32}, !- Handle
  BaseAirSys7 Demand Side (Supply Air) Inlet Node, !- Name
  {87889d28-a376-4c45-8e17-f6a1ce2e5f76}, !- Inlet Port
  {cf73ea4e-104c-492b-becc-94110b61a836}; !- Outlet Port

OS:Node,
  {60a01331-bd87-4307-b9e6-fd454ee55a1d}, !- Handle
  BaseAirSys7 Zone Mixer Outlet Node,     !- Name
  {a524cf61-8a4f-4185-9acf-ae6dabdc0bea}, !- Inlet Port
  {7ecb5425-29d8-4da3-a748-ee31dcf641c2}; !- Outlet Port

OS:Node,
  {ae2f7fd7-fd2c-4008-88ee-171ee5dc8eaa}, !- Handle
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Name
  {ba6cacdb-4dd6-4bc1-b2b1-60bb88d6f13f}, !- Inlet Port
  {ff1f0814-0304-4f84-9f02-9c203cb07078}; !- Outlet Port

OS:Connection,
  {87889d28-a376-4c45-8e17-f6a1ce2e5f76}, !- Handle
  {429d0a66-edf6-4da7-93e4-864beb98213f}, !- Name
  {6bdb3c3f-cdca-4d76-be21-ee41835b0e73}, !- Source Object
  10,                                     !- Outlet Port
  {cbad5d8e-0b7c-4281-92cd-34ccd7de6f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ecb5425-29d8-4da3-a748-ee31dcf641c2}, !- Handle
  {bb215436-78f9-4401-b2f1-b25b38994736}, !- Name
  {60a01331-bd87-4307-b9e6-fd454ee55a1d}, !- Source Object
  3,                                      !- Outlet Port
  {6bdb3c3f-cdca-4d76-be21-ee41835b0e73}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e72293ac-d585-4344-98a4-f2f54e54805f}, !- Handle
  BaseAirSys7 Zone Splitter,              !- Name
  {cf73ea4e-104c-492b-becc-94110b61a836}, !- Inlet Node Name
  {037452d6-0d3c-4253-b2d0-00b783e21e3e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {35f87689-d8a3-44e0-bf46-efe21ec71ce7}, !- Handle
  BaseAirSys7 Zone Mixer,                 !- Name
  {a524cf61-8a4f-4185-9acf-ae6dabdc0bea}, !- Outlet Node Name
  {affa24d4-9d89-4278-a933-134310f0b979}; !- Inlet Node Name 1

OS:Connection,
  {cf73ea4e-104c-492b-becc-94110b61a836}, !- Handle
  {7c4147df-f3fd-4c58-aeba-72fb3fa4b7ba}, !- Name
  {cbad5d8e-0b7c-4281-92cd-34ccd7de6f32}, !- Source Object
  3,                                      !- Outlet Port
  {e72293ac-d585-4344-98a4-f2f54e54805f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a524cf61-8a4f-4185-9acf-ae6dabdc0bea}, !- Handle
  {0388000b-ae11-41e7-919e-fd0d7cae6e62}, !- Name
  {35f87689-d8a3-44e0-bf46-efe21ec71ce7}, !- Source Object
  2,                                      !- Outlet Port
  {60a01331-bd87-4307-b9e6-fd454ee55a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {734747d1-be3a-4ba4-a277-19306dacf13f}, !- Handle
  {6bdb3c3f-cdca-4d76-be21-ee41835b0e73}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b6e316cd-8d0b-4feb-9996-f6272d653d76}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6a442852-9b00-4cb9-bd7e-b536fc0273a8}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {6a442852-9b00-4cb9-bd7e-b536fc0273a8}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {518b2c81-2b5b-4692-97f5-eb48f2924c6f}, !- Control Zone or Zone List Name
  {f58c3c83-3577-48cf-81fb-12f3fa15faf8}, !- Cooling Control Zone or Zone List Name
  {adda4f31-5724-4b64-b7e7-8740df855921}, !- Heating Control Zone or Zone List Name
  {b5f87510-92fd-4ccf-92d7-8a5e63348d2a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {518b2c81-2b5b-4692-97f5-eb48f2924c6f}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List, !- Name
  {becd6777-2445-47dc-b62e-1daa41c2fd88}; !- Model Object 1

OS:ModelObjectList,
  {f58c3c83-3577-48cf-81fb-12f3fa15faf8}, !- Handle
  {1ae38af6-d979-44a2-a1e5-e0e62a6c4be3}; !- Name

OS:ModelObjectList,
  {adda4f31-5724-4b64-b7e7-8740df855921}, !- Handle
  {fe1172af-bf72-41db-902c-52bcc50ffd54}; !- Name

OS:ModelObjectList,
  {b5f87510-92fd-4ccf-92d7-8a5e63348d2a}, !- Handle
  {9d9b6d9b-a5f7-4b6c-8bd9-dd4f6768d294}; !- Name

OS:Schedule:Ruleset,
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Handle
  Always On,                              !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  {9401f5ab-fa23-48f9-ac94-7584fc54e3b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9401f5ab-fa23-48f9-ac94-7584fc54e3b6}, !- Handle
  Schedule Day 1,                         !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {7a348134-cf88-4ec8-85d4-3de5d17f33c2}, !- Handle
  BaseSys7 Fan,                           !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.530770972520448,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9ed446ce-de6b-4420-b294-6da7ade87142}, !- Air Inlet Node Name
  {16e7aa8d-5654-474d-845d-457904ec8201}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {16e7aa8d-5654-474d-845d-457904ec8201}, !- Handle
  {76588907-9ebc-417a-bfcd-1e9e7f043607}, !- Name
  {7a348134-cf88-4ec8-85d4-3de5d17f33c2}, !- Source Object
  9,                                      !- Outlet Port
  {5a0ff34f-8e64-4a6a-9810-a2f4c94458c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {931c5082-9c4d-47d5-a460-26a3454d232e}, !- Handle
  BaseSys7 CoilHtg,                       !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  0.800031,                               !- Gas Burner Efficiency
  8583.37758188299,                       !- Nominal Capacity {W}
  {e2c8507f-6234-4e06-8748-696c6b591fbd}, !- Air Inlet Node Name
  {89e0750f-65fd-477e-b8b4-44b2e2c07e69}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d9bce52e-7e08-4b08-b068-cbeb39534bfa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {b4818e4d-a3f5-4d89-b983-835a2c820d1c}, !- Handle
  BaseSys7 CoilHtg Outlet Node,           !- Name
  {89e0750f-65fd-477e-b8b4-44b2e2c07e69}, !- Inlet Port
  {9ed446ce-de6b-4420-b294-6da7ade87142}; !- Outlet Port

OS:Connection,
  {89e0750f-65fd-477e-b8b4-44b2e2c07e69}, !- Handle
  {46269e65-b4d8-495f-b4d3-6dc17d8fb9c1}, !- Name
  {931c5082-9c4d-47d5-a460-26a3454d232e}, !- Source Object
  6,                                      !- Outlet Port
  {b4818e4d-a3f5-4d89-b983-835a2c820d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed446ce-de6b-4420-b294-6da7ade87142}, !- Handle
  {33c36d74-9017-4eb0-81a5-8bf966f4296d}, !- Name
  {b4818e4d-a3f5-4d89-b983-835a2c820d1c}, !- Source Object
  3,                                      !- Outlet Port
  {7a348134-cf88-4ec8-85d4-3de5d17f33c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {cadd971b-3e0e-4cea-97bc-a025fa7a3dff}, !- Handle
  BaseSys7 CoilClg,                       !- Name
  {62a76d93-9199-41c5-bd81-5b8ae20653b3}, !- Availability Schedule Name
  9698.13201149707,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.530770972520448,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0da42229-105c-4a7d-9b8f-fa8618191b73}, !- Air Inlet Node Name
  {75ccb3c8-87f4-4da3-b82b-475859fb652b}, !- Air Outlet Node Name
  {e6f35281-c2b2-4b3e-ba12-6b5e972dd7f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fd56b9aa-b3a2-47b5-8f88-8abbcc198f9e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c3c80649-1d6a-4e9d-a84f-09f8f0373735}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a95a80b-4e27-47ad-8e79-ecbff15b7b07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {99248729-561f-44d0-9cf5-362fae8c6c5c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {59752bab-0089-45db-95b0-96f292f12475}, !- Handle
  BaseSys7 CoilClg Outlet Node,           !- Name
  {75ccb3c8-87f4-4da3-b82b-475859fb652b}, !- Inlet Port
  {e2c8507f-6234-4e06-8748-696c6b591fbd}; !- Outlet Port

OS:Connection,
  {75ccb3c8-87f4-4da3-b82b-475859fb652b}, !- Handle
  {370b7f64-0a01-4fd0-a291-4ffa91fa9b8f}, !- Name
  {cadd971b-3e0e-4cea-97bc-a025fa7a3dff}, !- Source Object
  9,                                      !- Outlet Port
  {59752bab-0089-45db-95b0-96f292f12475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c8507f-6234-4e06-8748-696c6b591fbd}, !- Handle
  {f6ac8b37-c655-45ad-9351-8ed5cf3f3781}, !- Name
  {59752bab-0089-45db-95b0-96f292f12475}, !- Source Object
  3,                                      !- Outlet Port
  {931c5082-9c4d-47d5-a460-26a3454d232e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b4257fba-3729-4d3d-a6b2-0424e6df8dd5}, !- Handle
  BaseSys7 OACtrl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9cbef1f5-21f9-4910-ab7c-219be89f022d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79916042-2ec0-4880-b909-f08febc08e9d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {79916042-2ec0-4880-b909-f08febc08e9d}, !- Handle
  BaseSys7 OACtrl Mech Vent Controller,   !- Name
  {62a76d93-9199-41c5-bd81-5b8ae20653b3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {725d2956-6a92-4af6-9f4a-a06bae8b63e7}, !- Handle
  BaseSys7 OACtrl OA System,              !- Name
  {b4257fba-3729-4d3d-a6b2-0424e6df8dd5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {579b2da6-4afa-403f-a575-ac3205534c3a}, !- Mixed Air Node Name
  {558bd684-9177-4667-b9da-c29f509e32fa}, !- Outdoor Air Stream Node Name
  {e024f491-0c2d-45dc-9475-36b7f7d47a38}, !- Relief Air Stream Node Name
  {91ed1a60-6563-43aa-943e-bec5a76bfd0a}; !- Return Air Stream Node Name

OS:Node,
  {6cefd5e7-3388-43ce-aad6-3ab83c7d4117}, !- Handle
  BaseSys7 OACtrl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {558bd684-9177-4667-b9da-c29f509e32fa}; !- Outlet Port

OS:Connection,
  {558bd684-9177-4667-b9da-c29f509e32fa}, !- Handle
  {18021232-8185-4e50-8fcd-4e57078c2050}, !- Name
  {6cefd5e7-3388-43ce-aad6-3ab83c7d4117}, !- Source Object
  3,                                      !- Outlet Port
  {725d2956-6a92-4af6-9f4a-a06bae8b63e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1018324e-bbbd-4fc9-a205-5463dbbed594}, !- Handle
  BaseSys7 OACtrl OA System Relief Node,  !- Name
  {e024f491-0c2d-45dc-9475-36b7f7d47a38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e024f491-0c2d-45dc-9475-36b7f7d47a38}, !- Handle
  {c85e60cf-7498-4cae-aa24-8e37fabbb1fb}, !- Name
  {725d2956-6a92-4af6-9f4a-a06bae8b63e7}, !- Source Object
  7,                                      !- Outlet Port
  {1018324e-bbbd-4fc9-a205-5463dbbed594}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4096ac39-83fb-4c7c-ae34-a7d9af7d1741}, !- Handle
  BaseSys7 OACtrl OA System Mixed Air Node, !- Name
  {579b2da6-4afa-403f-a575-ac3205534c3a}, !- Inlet Port
  {0da42229-105c-4a7d-9b8f-fa8618191b73}; !- Outlet Port

OS:Connection,
  {91ed1a60-6563-43aa-943e-bec5a76bfd0a}, !- Handle
  {bc87676e-d041-48e2-9c39-962376a1600a}, !- Name
  {540c4f83-d0f3-49b8-91dd-514944efd2d7}, !- Source Object
  3,                                      !- Outlet Port
  {725d2956-6a92-4af6-9f4a-a06bae8b63e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {579b2da6-4afa-403f-a575-ac3205534c3a}, !- Handle
  {73eb7258-bce6-4928-9d34-bc5dbbd163c7}, !- Name
  {725d2956-6a92-4af6-9f4a-a06bae8b63e7}, !- Source Object
  5,                                      !- Outlet Port
  {4096ac39-83fb-4c7c-ae34-a7d9af7d1741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da42229-105c-4a7d-9b8f-fa8618191b73}, !- Handle
  {b3b10f80-5e4d-45f2-8961-17a0097cd2bf}, !- Name
  {4096ac39-83fb-4c7c-ae34-a7d9af7d1741}, !- Source Object
  3,                                      !- Outlet Port
  {cadd971b-3e0e-4cea-97bc-a025fa7a3dff}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {9cbef1f5-21f9-4910-ab7c-219be89f022d}, !- Handle
  BaseSys7 OACtrl Schedule,               !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f03ac9f1-88e8-4d0a-9d69-662fc5b93c8e}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {f03ac9f1-88e8-4d0a-9d69-662fc5b93c8e}, !- Handle
  BaseSys7 OACtrl Schedule Week 1,        !- Name
  ,                                       !- Schedule Rendering Name
  {be29fc37-b790-4065-a612-0259f2a43f26}, !- Sunday Schedule:Day Name
  {b1069fe9-16d5-4a85-9a3d-430083f6480f}, !- Monday Schedule:Day Name
  {a9906dc5-969f-41a2-8473-c927265ee941}, !- Tuesday Schedule:Day Name
  {29f7d68d-9d60-4607-9df6-0b34bef276cf}, !- Wednesday Schedule:Day Name
  {22418110-ffdd-4a7d-839c-9a17036524ac}, !- Thursday Schedule:Day Name
  {65453b27-9eee-40c6-bb19-2d04f7640436}, !- Friday Schedule:Day Name
  {a36dd00a-630b-4784-9a71-1a3bc35faf44}, !- Saturday Schedule:Day Name
  {764fdde9-9792-4254-bc8e-ca2d371fda50}, !- Holiday Schedule:Day Name
  {35b6a733-816a-46af-9ed8-586c73f4be92}, !- SummerDesignDay Schedule:Day Name
  {96a8821b-7122-45e9-924a-6d1c9858780b}, !- WinterDesignDay Schedule:Day Name
  {04a8ba61-4d43-4bf2-9963-e69eeae8e83d}, !- CustomDay1 Schedule:Day Name
  {acd0d585-8120-4b1d-aadf-c7c226ce58d4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {be29fc37-b790-4065-a612-0259f2a43f26}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Sunday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b1069fe9-16d5-4a85-9a3d-430083f6480f}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Monday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a9906dc5-969f-41a2-8473-c927265ee941}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Tuesday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {29f7d68d-9d60-4607-9df6-0b34bef276cf}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Wednesday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {22418110-ffdd-4a7d-839c-9a17036524ac}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Thursday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {65453b27-9eee-40c6-bb19-2d04f7640436}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Friday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a36dd00a-630b-4784-9a71-1a3bc35faf44}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Saturday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {764fdde9-9792-4254-bc8e-ca2d371fda50}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Holiday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {35b6a733-816a-46af-9ed8-586c73f4be92}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Summer, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {96a8821b-7122-45e9-924a-6d1c9858780b}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Winter, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {04a8ba61-4d43-4bf2-9963-e69eeae8e83d}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Custom 1, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {acd0d585-8120-4b1d-aadf-c7c226ce58d4}, !- Handle
  BaseSys7 OACtrl Schedule Week 1 Custom 2, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {4925a02d-2c3a-459f-93cd-f2ba4683e6e1}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {becd6777-2445-47dc-b62e-1daa41c2fd88}, !- Control Zone Name
  {5a0ff34f-8e64-4a6a-9810-a2f4c94458c5}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {4dfc58f9-8abf-4705-a1d2-7455f2103017}, !- Handle
  BaseAirSys7-2,                          !- Name
  ,                                       !- Controller List Name
  {3bfc7769-d3a3-4f0c-b2b0-1cb760fd5be6}, !- Availability Schedule
  {0b00ec88-9b1c-43fb-ba26-02f8539fa16c}, !- Availability Manager List Name
  0.513884693002752,                      !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e43fd5f-0387-4dcf-9cc3-07ee2626ae7e}, !- Supply Side Inlet Node Name
  {b3bb422f-e23b-4f6a-a8a8-5a8bfcd10c8d}, !- Demand Side Outlet Node Name
  {f04e7cc9-6837-42af-8577-57b336c338d0}, !- Demand Side Inlet Node A
  {0fd3f7fc-bced-448d-8d5e-34fe9f316b79}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {03b39811-752c-485d-8cd5-729f6898e5f3}, !- Demand Mixer Name
  {f5dcb26a-2207-4f62-9ef0-a0397775b398}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e2ed923a-85dc-4376-9e65-8caa3f99c845}, !- Handle
  BaseAirSys7-2 Supply Side (Return Air) Inlet Node, !- Name
  {3e43fd5f-0387-4dcf-9cc3-07ee2626ae7e}, !- Inlet Port
  {08c7cd83-bb53-4d1d-b24b-d9435bc0efe6}; !- Outlet Port

OS:Node,
  {d3fb80ef-a780-465e-88c8-c5a63bcc98f1}, !- Handle
  BaseSys7 Fan-2 Outlet Node,             !- Name
  {2829dd8e-d8bc-43d6-8706-f88231e79376}, !- Inlet Port
  {0fd3f7fc-bced-448d-8d5e-34fe9f316b79}; !- Outlet Port

OS:Connection,
  {3e43fd5f-0387-4dcf-9cc3-07ee2626ae7e}, !- Handle
  {f91ba78b-70ab-44d1-9c51-5c5c28a0e5e6}, !- Name
  {4dfc58f9-8abf-4705-a1d2-7455f2103017}, !- Source Object
  8,                                      !- Outlet Port
  {e2ed923a-85dc-4376-9e65-8caa3f99c845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd3f7fc-bced-448d-8d5e-34fe9f316b79}, !- Handle
  {cf43bbe8-cb4a-4772-9997-bcac5d59c844}, !- Name
  {d3fb80ef-a780-465e-88c8-c5a63bcc98f1}, !- Source Object
  3,                                      !- Outlet Port
  {4dfc58f9-8abf-4705-a1d2-7455f2103017}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cabd0bee-5839-4ad6-baee-0f381b87ecbb}, !- Handle
  BaseAirSys7-2 Demand Side (Supply Air) Inlet Node, !- Name
  {f04e7cc9-6837-42af-8577-57b336c338d0}, !- Inlet Port
  {e48abf39-dc5d-4265-a400-87cae350418a}; !- Outlet Port

OS:Node,
  {be7b08b8-8892-48ee-b968-413a862eee55}, !- Handle
  BaseAirSys7-2 Zone Mixer Outlet Node,   !- Name
  {cc1264bb-ccf4-48ea-bd51-1ecc40d3c815}, !- Inlet Port
  {b3bb422f-e23b-4f6a-a8a8-5a8bfcd10c8d}; !- Outlet Port

OS:Node,
  {2f657f6e-fb84-498f-92a6-0b44609f6d37}, !- Handle
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Name
  {80522772-603a-422f-84c5-9374c90e4227}, !- Inlet Port
  {e3f41b94-bfb1-40cf-b5aa-5c3f02e69b12}; !- Outlet Port

OS:Connection,
  {f04e7cc9-6837-42af-8577-57b336c338d0}, !- Handle
  {9a5dbe29-3b1d-4cc7-836a-2f6a3a375d76}, !- Name
  {4dfc58f9-8abf-4705-a1d2-7455f2103017}, !- Source Object
  10,                                     !- Outlet Port
  {cabd0bee-5839-4ad6-baee-0f381b87ecbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3bb422f-e23b-4f6a-a8a8-5a8bfcd10c8d}, !- Handle
  {4b198350-3c0f-4249-8210-d92edfefd5ff}, !- Name
  {be7b08b8-8892-48ee-b968-413a862eee55}, !- Source Object
  3,                                      !- Outlet Port
  {4dfc58f9-8abf-4705-a1d2-7455f2103017}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f5dcb26a-2207-4f62-9ef0-a0397775b398}, !- Handle
  BaseAirSys7-2 Zone Splitter,            !- Name
  {e48abf39-dc5d-4265-a400-87cae350418a}, !- Inlet Node Name
  {8c837f31-be3f-46a0-aa1f-67c6f4b3472e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {03b39811-752c-485d-8cd5-729f6898e5f3}, !- Handle
  BaseAirSys7-2 Zone Mixer,               !- Name
  {cc1264bb-ccf4-48ea-bd51-1ecc40d3c815}, !- Outlet Node Name
  {95f612ce-4ed5-40c2-a6c7-d06aa4a60c6e}; !- Inlet Node Name 1

OS:Connection,
  {e48abf39-dc5d-4265-a400-87cae350418a}, !- Handle
  {ed43ffd7-faeb-468e-88cb-c3fba8063d53}, !- Name
  {cabd0bee-5839-4ad6-baee-0f381b87ecbb}, !- Source Object
  3,                                      !- Outlet Port
  {f5dcb26a-2207-4f62-9ef0-a0397775b398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1264bb-ccf4-48ea-bd51-1ecc40d3c815}, !- Handle
  {4c5a6d59-5b44-4861-9c4b-340986454357}, !- Name
  {03b39811-752c-485d-8cd5-729f6898e5f3}, !- Source Object
  2,                                      !- Outlet Port
  {be7b08b8-8892-48ee-b968-413a862eee55}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d839a671-5e8e-4464-abf1-4c796e0248e4}, !- Handle
  {4dfc58f9-8abf-4705-a1d2-7455f2103017}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0b00ec88-9b1c-43fb-ba26-02f8539fa16c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {36b95310-f1e9-4a9e-b856-845267af422c}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {36b95310-f1e9-4a9e-b856-845267af422c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {40d80394-fe91-41a7-9a30-d03c3689f2ed}, !- Control Zone or Zone List Name
  {d7bfa8ef-9e03-4002-b782-838452cef1de}, !- Cooling Control Zone or Zone List Name
  {b5ed5da1-0d57-4e6d-8799-2825fd8d72ac}, !- Heating Control Zone or Zone List Name
  {18c573a5-e374-48c0-9060-d0e77642c222}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {40d80394-fe91-41a7-9a30-d03c3689f2ed}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List, !- Name
  {de5d5a1b-8517-493c-85b8-c0ad7172b2bb}; !- Model Object 1

OS:ModelObjectList,
  {d7bfa8ef-9e03-4002-b782-838452cef1de}, !- Handle
  {67a0ad9a-c439-4b2a-9d24-0c5857473989}; !- Name

OS:ModelObjectList,
  {b5ed5da1-0d57-4e6d-8799-2825fd8d72ac}, !- Handle
  {a7c676d4-a69e-4a55-a6f7-94ab68532a3c}; !- Name

OS:ModelObjectList,
  {18c573a5-e374-48c0-9060-d0e77642c222}, !- Handle
  {53761d7e-6692-4c8c-b92b-03c7b9c690bb}; !- Name

OS:Fan:ConstantVolume,
  {0753dccf-ba67-4c75-8862-ba0f1ca1c2a5}, !- Handle
  BaseSys7 Fan-2,                         !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.513884693002752,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2e9b9994-fbdf-45b0-be01-e6181cd5c320}, !- Air Inlet Node Name
  {2829dd8e-d8bc-43d6-8706-f88231e79376}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {2829dd8e-d8bc-43d6-8706-f88231e79376}, !- Handle
  {814473d9-236b-4963-bf96-9c8cf7d44244}, !- Name
  {0753dccf-ba67-4c75-8862-ba0f1ca1c2a5}, !- Source Object
  9,                                      !- Outlet Port
  {d3fb80ef-a780-465e-88c8-c5a63bcc98f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {bffe2902-2f80-4fa2-a6a9-109e5bd8ac75}, !- Handle
  BaseSys7 CoilHtg-2,                     !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  0.800031,                               !- Gas Burner Efficiency
  7579.14025283086,                       !- Nominal Capacity {W}
  {37b86d0c-152c-4172-8c25-573dae866a4d}, !- Air Inlet Node Name
  {996866a5-ff74-4908-85b4-fee73d1918b8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d9bce52e-7e08-4b08-b068-cbeb39534bfa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {ea11559f-a827-400c-8abb-559953da0d7f}, !- Handle
  BaseSys7 CoilHtg-2 Outlet Node,         !- Name
  {996866a5-ff74-4908-85b4-fee73d1918b8}, !- Inlet Port
  {2e9b9994-fbdf-45b0-be01-e6181cd5c320}; !- Outlet Port

OS:Connection,
  {996866a5-ff74-4908-85b4-fee73d1918b8}, !- Handle
  {97b671fe-4ab4-48f5-832b-7e271d5cf648}, !- Name
  {bffe2902-2f80-4fa2-a6a9-109e5bd8ac75}, !- Source Object
  6,                                      !- Outlet Port
  {ea11559f-a827-400c-8abb-559953da0d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9b9994-fbdf-45b0-be01-e6181cd5c320}, !- Handle
  {b0eea07f-7b9a-470c-802d-de8075884769}, !- Name
  {ea11559f-a827-400c-8abb-559953da0d7f}, !- Source Object
  3,                                      !- Outlet Port
  {0753dccf-ba67-4c75-8862-ba0f1ca1c2a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {74b80139-3d49-43f9-9d5b-c9bd43ebeb49}, !- Handle
  BaseSys7 CoilClg-2,                     !- Name
  {62a76d93-9199-41c5-bd81-5b8ae20653b3}, !- Availability Schedule Name
  9389.58678881976,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.513884693002752,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2c7db5b1-7094-4364-89e0-cee4aa6a6ccf}, !- Air Inlet Node Name
  {5f1468a7-cda2-477a-9ecf-ce970b515e78}, !- Air Outlet Node Name
  {e6f35281-c2b2-4b3e-ba12-6b5e972dd7f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fd56b9aa-b3a2-47b5-8f88-8abbcc198f9e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c3c80649-1d6a-4e9d-a84f-09f8f0373735}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a95a80b-4e27-47ad-8e79-ecbff15b7b07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {99248729-561f-44d0-9cf5-362fae8c6c5c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {5fb9089c-b519-4740-b9be-568022876e26}, !- Handle
  BaseSys7 CoilClg-2 Outlet Node,         !- Name
  {5f1468a7-cda2-477a-9ecf-ce970b515e78}, !- Inlet Port
  {37b86d0c-152c-4172-8c25-573dae866a4d}; !- Outlet Port

OS:Connection,
  {5f1468a7-cda2-477a-9ecf-ce970b515e78}, !- Handle
  {6a6bc7c2-ae8c-4518-94ca-979b1cb1ceef}, !- Name
  {74b80139-3d49-43f9-9d5b-c9bd43ebeb49}, !- Source Object
  9,                                      !- Outlet Port
  {5fb9089c-b519-4740-b9be-568022876e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b86d0c-152c-4172-8c25-573dae866a4d}, !- Handle
  {34ee3b4d-2bc6-4c07-b03f-009082494b0e}, !- Name
  {5fb9089c-b519-4740-b9be-568022876e26}, !- Source Object
  3,                                      !- Outlet Port
  {bffe2902-2f80-4fa2-a6a9-109e5bd8ac75}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5dff8727-a157-4e88-8c26-28b14d98e758}, !- Handle
  BaseSys7 OACtrl-2,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d1eda1bc-05d8-4e58-9bab-ca32070c77e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fe040d7f-5bfb-4e9d-bacd-c5aa9cf2e7e2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fe040d7f-5bfb-4e9d-bacd-c5aa9cf2e7e2}, !- Handle
  BaseSys7 OACtrl-2 Mech Vent Controller, !- Name
  {62a76d93-9199-41c5-bd81-5b8ae20653b3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dc5e1158-d0ba-48dc-be13-23ee83c6ce9a}, !- Handle
  BaseSys7 OACtrl-2 OA System,            !- Name
  {5dff8727-a157-4e88-8c26-28b14d98e758}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {935a6094-996b-4bfc-afd8-f37814ea5eb7}, !- Mixed Air Node Name
  {6f02b647-fc65-4edc-b13b-a95c0cf40e57}, !- Outdoor Air Stream Node Name
  {fdef47a4-5587-4b50-81da-fcf576d3fbf8}, !- Relief Air Stream Node Name
  {08c7cd83-bb53-4d1d-b24b-d9435bc0efe6}; !- Return Air Stream Node Name

OS:Node,
  {548ed97b-0599-4da6-93b5-c3d0f996ec54}, !- Handle
  BaseSys7 OACtrl-2 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {6f02b647-fc65-4edc-b13b-a95c0cf40e57}; !- Outlet Port

OS:Connection,
  {6f02b647-fc65-4edc-b13b-a95c0cf40e57}, !- Handle
  {98a299ae-4368-40f7-975c-9a0f5224c7ea}, !- Name
  {548ed97b-0599-4da6-93b5-c3d0f996ec54}, !- Source Object
  3,                                      !- Outlet Port
  {dc5e1158-d0ba-48dc-be13-23ee83c6ce9a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f25aff06-7521-4d2c-a1aa-a5022d885a17}, !- Handle
  BaseSys7 OACtrl-2 OA System Relief Node, !- Name
  {fdef47a4-5587-4b50-81da-fcf576d3fbf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdef47a4-5587-4b50-81da-fcf576d3fbf8}, !- Handle
  {69ecee18-6ca1-4897-95ce-5cbc46b29fff}, !- Name
  {dc5e1158-d0ba-48dc-be13-23ee83c6ce9a}, !- Source Object
  7,                                      !- Outlet Port
  {f25aff06-7521-4d2c-a1aa-a5022d885a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f03ccd7-c1d3-431b-a7d1-ea5ec0444672}, !- Handle
  BaseSys7 OACtrl-2 OA System Mixed Air Node, !- Name
  {935a6094-996b-4bfc-afd8-f37814ea5eb7}, !- Inlet Port
  {2c7db5b1-7094-4364-89e0-cee4aa6a6ccf}; !- Outlet Port

OS:Connection,
  {08c7cd83-bb53-4d1d-b24b-d9435bc0efe6}, !- Handle
  {46485296-057e-4e12-84f7-95edba31e29a}, !- Name
  {e2ed923a-85dc-4376-9e65-8caa3f99c845}, !- Source Object
  3,                                      !- Outlet Port
  {dc5e1158-d0ba-48dc-be13-23ee83c6ce9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {935a6094-996b-4bfc-afd8-f37814ea5eb7}, !- Handle
  {b1c50d7d-65c7-4bb9-a0ea-214afa26d9a1}, !- Name
  {dc5e1158-d0ba-48dc-be13-23ee83c6ce9a}, !- Source Object
  5,                                      !- Outlet Port
  {9f03ccd7-c1d3-431b-a7d1-ea5ec0444672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7db5b1-7094-4364-89e0-cee4aa6a6ccf}, !- Handle
  {aff7ed32-0178-489f-bea8-ae8adb2b0a8a}, !- Name
  {9f03ccd7-c1d3-431b-a7d1-ea5ec0444672}, !- Source Object
  3,                                      !- Outlet Port
  {74b80139-3d49-43f9-9d5b-c9bd43ebeb49}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {d1eda1bc-05d8-4e58-9bab-ca32070c77e9}, !- Handle
  BaseSys7 OACtrl-2 Schedule,             !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cd8c3e43-610e-4486-a498-43d19e394af5}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {cd8c3e43-610e-4486-a498-43d19e394af5}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {ec49f03f-ca33-4a75-a430-274818d543ae}, !- Sunday Schedule:Day Name
  {435f600d-e34f-4634-b873-32110b93eae1}, !- Monday Schedule:Day Name
  {0c2f39df-0883-47e1-98b2-5da9a2e28d78}, !- Tuesday Schedule:Day Name
  {d2a76928-d8d2-4abd-b774-5d918c731435}, !- Wednesday Schedule:Day Name
  {b470385d-aea3-456b-91a8-f55f9e511f96}, !- Thursday Schedule:Day Name
  {a4704ddb-4dc7-4312-a9bb-1b7253c126c9}, !- Friday Schedule:Day Name
  {a849bb7c-f8ed-44f8-aaa8-b9bb8eec307a}, !- Saturday Schedule:Day Name
  {853190c8-1314-4244-a257-874dc398f6b7}, !- Holiday Schedule:Day Name
  {5269113b-fca0-4b54-9099-fe26b8322fb3}, !- SummerDesignDay Schedule:Day Name
  {a5607f5f-0697-4e53-b692-cb9acb66bbba}, !- WinterDesignDay Schedule:Day Name
  {165698c2-b3be-4a50-a1e1-f096ce34d74c}, !- CustomDay1 Schedule:Day Name
  {36aad9be-ea47-4bd4-b2c1-c0738854d901}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ec49f03f-ca33-4a75-a430-274818d543ae}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Sunday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {435f600d-e34f-4634-b873-32110b93eae1}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Monday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0c2f39df-0883-47e1-98b2-5da9a2e28d78}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d2a76928-d8d2-4abd-b774-5d918c731435}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b470385d-aea3-456b-91a8-f55f9e511f96}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Thursday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a4704ddb-4dc7-4312-a9bb-1b7253c126c9}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Friday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a849bb7c-f8ed-44f8-aaa8-b9bb8eec307a}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Saturday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {853190c8-1314-4244-a257-874dc398f6b7}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Holiday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5269113b-fca0-4b54-9099-fe26b8322fb3}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Summer, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a5607f5f-0697-4e53-b692-cb9acb66bbba}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Winter, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {165698c2-b3be-4a50-a1e1-f096ce34d74c}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {36aad9be-ea47-4bd4-b2c1-c0738854d901}, !- Handle
  BaseSys7 OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {55a63b09-208b-40d2-8ddd-fc4b991d4816}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {de5d5a1b-8517-493c-85b8-c0ad7172b2bb}, !- Control Zone Name
  {d3fb80ef-a780-465e-88c8-c5a63bcc98f1}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {cae8746e-ec8a-47c6-b8fd-304598e3a15a}, !- Handle
  BaseAirSys7-3,                          !- Name
  ,                                       !- Controller List Name
  {3bfc7769-d3a3-4f0c-b2b0-1cb760fd5be6}, !- Availability Schedule
  {6896f987-1abe-45ba-af4c-8240680ebf7f}, !- Availability Manager List Name
  0.303943592369664,                      !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4b5dea3-6a70-4f88-ac24-25e1df120c5f}, !- Supply Side Inlet Node Name
  {f0d7898e-b9ee-4e81-8938-bb73b8129137}, !- Demand Side Outlet Node Name
  {d98d9e3e-5bf1-4111-9387-d629a1abdf30}, !- Demand Side Inlet Node A
  {180235c9-d1ac-460f-982c-e5d5e5347be0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0c31f6d3-024e-4492-8faa-aa70006abc6f}, !- Demand Mixer Name
  {3e24ad2f-e7f2-439a-a12e-48d8ff2b14ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {83103d0a-776b-46cc-aba1-4af70e2d56cf}, !- Handle
  BaseAirSys7-3 Supply Side (Return Air) Inlet Node, !- Name
  {b4b5dea3-6a70-4f88-ac24-25e1df120c5f}, !- Inlet Port
  {227692d5-ab95-4978-8e6f-6234a91cb376}; !- Outlet Port

OS:Node,
  {86cb45f0-1a4b-4b37-b576-f78f08f47f0c}, !- Handle
  BaseSys7 Fan-3 Outlet Node,             !- Name
  {a8a20fe5-2229-44af-803a-8c2bc885c4c0}, !- Inlet Port
  {180235c9-d1ac-460f-982c-e5d5e5347be0}; !- Outlet Port

OS:Connection,
  {b4b5dea3-6a70-4f88-ac24-25e1df120c5f}, !- Handle
  {2b57921d-583a-4d60-8837-6bf9d5a27d01}, !- Name
  {cae8746e-ec8a-47c6-b8fd-304598e3a15a}, !- Source Object
  8,                                      !- Outlet Port
  {83103d0a-776b-46cc-aba1-4af70e2d56cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180235c9-d1ac-460f-982c-e5d5e5347be0}, !- Handle
  {ffcbaa14-79f9-4e3b-834e-a0308cae5272}, !- Name
  {86cb45f0-1a4b-4b37-b576-f78f08f47f0c}, !- Source Object
  3,                                      !- Outlet Port
  {cae8746e-ec8a-47c6-b8fd-304598e3a15a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {167736cd-b880-47c9-b6dd-0be1b26569bb}, !- Handle
  BaseAirSys7-3 Demand Side (Supply Air) Inlet Node, !- Name
  {d98d9e3e-5bf1-4111-9387-d629a1abdf30}, !- Inlet Port
  {ea815031-850e-4514-9f62-1b86e2787188}; !- Outlet Port

OS:Node,
  {def274e0-3864-4de5-b8c9-36795bb5ed9a}, !- Handle
  BaseAirSys7-3 Zone Mixer Outlet Node,   !- Name
  {a295dc31-b7e2-4436-9a3e-c53afa51b145}, !- Inlet Port
  {f0d7898e-b9ee-4e81-8938-bb73b8129137}; !- Outlet Port

OS:Node,
  {c189b49e-c2c6-48f1-b7e4-6a580ceddeed}, !- Handle
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Name
  {061e1937-e2c5-4eeb-b9ac-35b56bb03177}, !- Inlet Port
  {fe428f8f-3bfa-4393-8192-9d28b2599278}; !- Outlet Port

OS:Connection,
  {d98d9e3e-5bf1-4111-9387-d629a1abdf30}, !- Handle
  {b5c7e45d-3d55-489e-90c5-7040948bc22f}, !- Name
  {cae8746e-ec8a-47c6-b8fd-304598e3a15a}, !- Source Object
  10,                                     !- Outlet Port
  {167736cd-b880-47c9-b6dd-0be1b26569bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d7898e-b9ee-4e81-8938-bb73b8129137}, !- Handle
  {ea9d4b81-46ee-405d-a6b7-e9ec3ec94e53}, !- Name
  {def274e0-3864-4de5-b8c9-36795bb5ed9a}, !- Source Object
  3,                                      !- Outlet Port
  {cae8746e-ec8a-47c6-b8fd-304598e3a15a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3e24ad2f-e7f2-439a-a12e-48d8ff2b14ff}, !- Handle
  BaseAirSys7-3 Zone Splitter,            !- Name
  {ea815031-850e-4514-9f62-1b86e2787188}, !- Inlet Node Name
  {9dea697c-58dc-4d79-97c5-9d59cefe43bd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0c31f6d3-024e-4492-8faa-aa70006abc6f}, !- Handle
  BaseAirSys7-3 Zone Mixer,               !- Name
  {a295dc31-b7e2-4436-9a3e-c53afa51b145}, !- Outlet Node Name
  {df4352a9-4bfb-4dac-8b62-3e1ecee9a9ed}; !- Inlet Node Name 1

OS:Connection,
  {ea815031-850e-4514-9f62-1b86e2787188}, !- Handle
  {aff3ba99-c888-48ee-860c-71645587fb3e}, !- Name
  {167736cd-b880-47c9-b6dd-0be1b26569bb}, !- Source Object
  3,                                      !- Outlet Port
  {3e24ad2f-e7f2-439a-a12e-48d8ff2b14ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a295dc31-b7e2-4436-9a3e-c53afa51b145}, !- Handle
  {a47e59c3-31a2-4e5c-9d4f-1258048d22e3}, !- Name
  {0c31f6d3-024e-4492-8faa-aa70006abc6f}, !- Source Object
  2,                                      !- Outlet Port
  {def274e0-3864-4de5-b8c9-36795bb5ed9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f42823ca-85dc-4bff-8341-759b0cb59b62}, !- Handle
  {cae8746e-ec8a-47c6-b8fd-304598e3a15a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6896f987-1abe-45ba-af4c-8240680ebf7f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d2753f4e-051c-44f3-a13c-fc506824f3f2}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {d2753f4e-051c-44f3-a13c-fc506824f3f2}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {fb44045c-370b-46bd-bf5b-76b1662788a5}, !- Control Zone or Zone List Name
  {466f2d9f-8614-4b2e-ae17-bc4e2d26807f}, !- Cooling Control Zone or Zone List Name
  {55f57b3d-ebbe-4c20-b64d-2508e0c953d3}, !- Heating Control Zone or Zone List Name
  {1b3d8048-dac7-47d9-8459-2672ca68c11e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fb44045c-370b-46bd-bf5b-76b1662788a5}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List, !- Name
  {adaaee82-7abf-4384-afdf-0b8562e2492b}; !- Model Object 1

OS:ModelObjectList,
  {466f2d9f-8614-4b2e-ae17-bc4e2d26807f}, !- Handle
  {0557e08d-0176-4181-95e6-75fbbefacbc9}; !- Name

OS:ModelObjectList,
  {55f57b3d-ebbe-4c20-b64d-2508e0c953d3}, !- Handle
  {4a93ffef-3716-4bbd-a8ad-a93ab045c10c}; !- Name

OS:ModelObjectList,
  {1b3d8048-dac7-47d9-8459-2672ca68c11e}, !- Handle
  {59ed206f-698c-4b29-8a50-a19f415333d5}; !- Name

OS:Fan:ConstantVolume,
  {b17a9492-548a-4256-b487-53b2548a2dfe}, !- Handle
  BaseSys7 Fan-3,                         !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.303943592369664,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {38acc9cc-c360-40e6-8b66-9bfcb675e149}, !- Air Inlet Node Name
  {a8a20fe5-2229-44af-803a-8c2bc885c4c0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {a8a20fe5-2229-44af-803a-8c2bc885c4c0}, !- Handle
  {efaf0280-d032-4f83-bbba-a21c581fffdd}, !- Name
  {b17a9492-548a-4256-b487-53b2548a2dfe}, !- Source Object
  9,                                      !- Outlet Port
  {86cb45f0-1a4b-4b37-b576-f78f08f47f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {7a9cb337-a4c0-4a05-86a5-153b6f464da4}, !- Handle
  BaseSys7 CoilHtg-3,                     !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  0.800031,                               !- Gas Burner Efficiency
  4487.65076201215,                       !- Nominal Capacity {W}
  {fe7a496b-6aa1-4441-8a1a-16ebc5b1774a}, !- Air Inlet Node Name
  {39b26ec6-1dbe-437a-825c-d04100cb8f49}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d9bce52e-7e08-4b08-b068-cbeb39534bfa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {7b973a45-fb37-4652-96b8-4a7edb717bc1}, !- Handle
  BaseSys7 CoilHtg-3 Outlet Node,         !- Name
  {39b26ec6-1dbe-437a-825c-d04100cb8f49}, !- Inlet Port
  {38acc9cc-c360-40e6-8b66-9bfcb675e149}; !- Outlet Port

OS:Connection,
  {39b26ec6-1dbe-437a-825c-d04100cb8f49}, !- Handle
  {41c2d315-98b1-4710-bcfe-80247cbe4237}, !- Name
  {7a9cb337-a4c0-4a05-86a5-153b6f464da4}, !- Source Object
  6,                                      !- Outlet Port
  {7b973a45-fb37-4652-96b8-4a7edb717bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38acc9cc-c360-40e6-8b66-9bfcb675e149}, !- Handle
  {33f9e761-23fb-4c41-b3bf-73729b186a81}, !- Name
  {7b973a45-fb37-4652-96b8-4a7edb717bc1}, !- Source Object
  3,                                      !- Outlet Port
  {b17a9492-548a-4256-b487-53b2548a2dfe}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {e2c389ff-e707-46ea-9be2-6e4971b7e691}, !- Handle
  BaseSys7 CoilClg-3,                     !- Name
  {62a76d93-9199-41c5-bd81-5b8ae20653b3}, !- Availability Schedule Name
  5764.06319393323,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.303943592369664,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {59828c6a-a2d7-413b-9b0b-056c804f1dda}, !- Air Inlet Node Name
  {16c5bb7d-62a9-4984-8265-7ad8a8e8dea0}, !- Air Outlet Node Name
  {e6f35281-c2b2-4b3e-ba12-6b5e972dd7f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fd56b9aa-b3a2-47b5-8f88-8abbcc198f9e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c3c80649-1d6a-4e9d-a84f-09f8f0373735}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a95a80b-4e27-47ad-8e79-ecbff15b7b07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {99248729-561f-44d0-9cf5-362fae8c6c5c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {65113595-07ef-42ad-b686-8fe1781b9864}, !- Handle
  BaseSys7 CoilClg-3 Outlet Node,         !- Name
  {16c5bb7d-62a9-4984-8265-7ad8a8e8dea0}, !- Inlet Port
  {fe7a496b-6aa1-4441-8a1a-16ebc5b1774a}; !- Outlet Port

OS:Connection,
  {16c5bb7d-62a9-4984-8265-7ad8a8e8dea0}, !- Handle
  {d97d3e02-f3bb-4efc-b298-91922785644d}, !- Name
  {e2c389ff-e707-46ea-9be2-6e4971b7e691}, !- Source Object
  9,                                      !- Outlet Port
  {65113595-07ef-42ad-b686-8fe1781b9864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7a496b-6aa1-4441-8a1a-16ebc5b1774a}, !- Handle
  {1b32a08c-767b-4ea9-b082-35c56932867a}, !- Name
  {65113595-07ef-42ad-b686-8fe1781b9864}, !- Source Object
  3,                                      !- Outlet Port
  {7a9cb337-a4c0-4a05-86a5-153b6f464da4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {937e7da0-cb24-4b95-8786-893c0e9d1ee8}, !- Handle
  BaseSys7 OACtrl-3,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5c2f674b-0ed0-4962-8f9e-c96f4ba26e13}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e3113d5c-dc82-4056-9af0-ca7d240abd08}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e3113d5c-dc82-4056-9af0-ca7d240abd08}, !- Handle
  BaseSys7 OACtrl-3 Mech Vent Controller, !- Name
  {62a76d93-9199-41c5-bd81-5b8ae20653b3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2a892a31-7b66-4473-b730-e61ebd5a3550}, !- Handle
  BaseSys7 OACtrl-3 OA System,            !- Name
  {937e7da0-cb24-4b95-8786-893c0e9d1ee8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d6d9349-b1a3-451d-9359-7b0751d389fe}, !- Mixed Air Node Name
  {169d4f2d-7a07-4d47-892a-ef0735a128a5}, !- Outdoor Air Stream Node Name
  {b0213594-77bc-484b-bd13-3e855ff60f7f}, !- Relief Air Stream Node Name
  {227692d5-ab95-4978-8e6f-6234a91cb376}; !- Return Air Stream Node Name

OS:Node,
  {e502da5a-22f2-471f-94e4-050ae889cc82}, !- Handle
  BaseSys7 OACtrl-3 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {169d4f2d-7a07-4d47-892a-ef0735a128a5}; !- Outlet Port

OS:Connection,
  {169d4f2d-7a07-4d47-892a-ef0735a128a5}, !- Handle
  {8acbc9cf-a197-40dd-b657-b8f5e0f9d511}, !- Name
  {e502da5a-22f2-471f-94e4-050ae889cc82}, !- Source Object
  3,                                      !- Outlet Port
  {2a892a31-7b66-4473-b730-e61ebd5a3550}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a47390e-4cda-4528-96b3-1fdcaa2ae435}, !- Handle
  BaseSys7 OACtrl-3 OA System Relief Node, !- Name
  {b0213594-77bc-484b-bd13-3e855ff60f7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0213594-77bc-484b-bd13-3e855ff60f7f}, !- Handle
  {0597f0cc-7abd-4b32-8c53-7384f7759e80}, !- Name
  {2a892a31-7b66-4473-b730-e61ebd5a3550}, !- Source Object
  7,                                      !- Outlet Port
  {6a47390e-4cda-4528-96b3-1fdcaa2ae435}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fae4902-9966-454e-b5eb-6688d4539693}, !- Handle
  BaseSys7 OACtrl-3 OA System Mixed Air Node, !- Name
  {4d6d9349-b1a3-451d-9359-7b0751d389fe}, !- Inlet Port
  {59828c6a-a2d7-413b-9b0b-056c804f1dda}; !- Outlet Port

OS:Connection,
  {227692d5-ab95-4978-8e6f-6234a91cb376}, !- Handle
  {79505271-4fd4-4e09-95be-61aee3d4c662}, !- Name
  {83103d0a-776b-46cc-aba1-4af70e2d56cf}, !- Source Object
  3,                                      !- Outlet Port
  {2a892a31-7b66-4473-b730-e61ebd5a3550}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d6d9349-b1a3-451d-9359-7b0751d389fe}, !- Handle
  {30473e4d-bab0-43e3-b340-0210f83bf22c}, !- Name
  {2a892a31-7b66-4473-b730-e61ebd5a3550}, !- Source Object
  5,                                      !- Outlet Port
  {5fae4902-9966-454e-b5eb-6688d4539693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59828c6a-a2d7-413b-9b0b-056c804f1dda}, !- Handle
  {debc7e53-6766-43fe-99f4-3127a21f27e3}, !- Name
  {5fae4902-9966-454e-b5eb-6688d4539693}, !- Source Object
  3,                                      !- Outlet Port
  {e2c389ff-e707-46ea-9be2-6e4971b7e691}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {5c2f674b-0ed0-4962-8f9e-c96f4ba26e13}, !- Handle
  BaseSys7 OACtrl-3 Schedule,             !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d9028968-0f4d-4639-bd4f-60937b892358}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d9028968-0f4d-4639-bd4f-60937b892358}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {335f8739-bcd9-4ff7-affd-e31ee4a67ced}, !- Sunday Schedule:Day Name
  {c801b8b7-7f53-4f01-8b12-6e45f02bee53}, !- Monday Schedule:Day Name
  {d72a48eb-b0a2-439e-a383-a46b30d5a60a}, !- Tuesday Schedule:Day Name
  {4c72d854-2ce9-4023-97d6-6c5e5075f2fb}, !- Wednesday Schedule:Day Name
  {3a546002-82ac-4b6e-930d-97f5876f50a7}, !- Thursday Schedule:Day Name
  {e1fb54b6-2abf-4e9b-bcf9-510752843dab}, !- Friday Schedule:Day Name
  {c434e51d-e4a0-4300-9f5c-07fc47d8b139}, !- Saturday Schedule:Day Name
  {b4cdb468-8f0d-413d-a622-0f5f33cda343}, !- Holiday Schedule:Day Name
  {d564db2e-eac4-4e93-97fd-8c099a45b464}, !- SummerDesignDay Schedule:Day Name
  {3038a121-010f-4644-aa01-c3ac8b385665}, !- WinterDesignDay Schedule:Day Name
  {5b23948a-d8d9-416a-9555-360303f67fde}, !- CustomDay1 Schedule:Day Name
  {1d21644f-d1e2-4129-be07-5cc40e5af468}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {335f8739-bcd9-4ff7-affd-e31ee4a67ced}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Sunday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c801b8b7-7f53-4f01-8b12-6e45f02bee53}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Monday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d72a48eb-b0a2-439e-a383-a46b30d5a60a}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Tuesday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4c72d854-2ce9-4023-97d6-6c5e5075f2fb}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Wednesday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3a546002-82ac-4b6e-930d-97f5876f50a7}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Thursday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e1fb54b6-2abf-4e9b-bcf9-510752843dab}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Friday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c434e51d-e4a0-4300-9f5c-07fc47d8b139}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Saturday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b4cdb468-8f0d-413d-a622-0f5f33cda343}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Holiday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d564db2e-eac4-4e93-97fd-8c099a45b464}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Summer, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3038a121-010f-4644-aa01-c3ac8b385665}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Winter, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5b23948a-d8d9-416a-9555-360303f67fde}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Custom 1, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1d21644f-d1e2-4129-be07-5cc40e5af468}, !- Handle
  BaseSys7 OACtrl-3 Schedule Week 1 Custom 2, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {0b7ee47a-a8bd-43e2-ad46-55a19131bd4a}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {adaaee82-7abf-4384-afdf-0b8562e2492b}, !- Control Zone Name
  {86cb45f0-1a4b-4b37-b576-f78f08f47f0c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {6df46402-4003-48d0-8aae-08be781acf0d}, !- Handle
  BaseAirSys7-4,                          !- Name
  ,                                       !- Controller List Name
  {3bfc7769-d3a3-4f0c-b2b0-1cb760fd5be6}, !- Availability Schedule
  {1c7945e0-1f07-4285-8493-c89dd5501fe0}, !- Availability Manager List Name
  0.427071376668442,                      !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e6f2dca7-c632-4e00-b80e-15e7b7fccdca}, !- Supply Side Inlet Node Name
  {4d950ae6-8c02-49c1-b7cb-2c54a5fba6a7}, !- Demand Side Outlet Node Name
  {32c609c3-8568-4945-968d-971f5488d378}, !- Demand Side Inlet Node A
  {97a3355f-d24f-4b66-b86c-c40d09abd6b0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0f76ea0c-219e-49ce-b231-49260239e62a}, !- Demand Mixer Name
  {12305dc2-1e46-409a-845c-fbb5c3ca5202}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9271b7f1-ad18-46fa-b65c-44483c8452ef}, !- Handle
  BaseAirSys7-4 Supply Side (Return Air) Inlet Node, !- Name
  {e6f2dca7-c632-4e00-b80e-15e7b7fccdca}, !- Inlet Port
  {23586b7e-df97-4a3d-817a-a0cf72efb6d9}; !- Outlet Port

OS:Node,
  {98240e74-7955-42a7-b709-afcac58027ad}, !- Handle
  BaseSys7 Fan-4 Outlet Node,             !- Name
  {9b8fbf4c-66fe-4d28-b804-b9bdffc25074}, !- Inlet Port
  {97a3355f-d24f-4b66-b86c-c40d09abd6b0}; !- Outlet Port

OS:Connection,
  {e6f2dca7-c632-4e00-b80e-15e7b7fccdca}, !- Handle
  {9c0601a3-b3f6-4452-8984-258f62c0a2b2}, !- Name
  {6df46402-4003-48d0-8aae-08be781acf0d}, !- Source Object
  8,                                      !- Outlet Port
  {9271b7f1-ad18-46fa-b65c-44483c8452ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a3355f-d24f-4b66-b86c-c40d09abd6b0}, !- Handle
  {844021ab-a86a-4d0b-8990-6048d8345105}, !- Name
  {98240e74-7955-42a7-b709-afcac58027ad}, !- Source Object
  3,                                      !- Outlet Port
  {6df46402-4003-48d0-8aae-08be781acf0d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {84203275-7d8c-4169-8ecf-3a0f051da1db}, !- Handle
  BaseAirSys7-4 Demand Side (Supply Air) Inlet Node, !- Name
  {32c609c3-8568-4945-968d-971f5488d378}, !- Inlet Port
  {2b87023a-a157-4951-846a-a81e77d3277e}; !- Outlet Port

OS:Node,
  {83af9efd-e4b2-46d1-bc2f-98c47d2b04bc}, !- Handle
  BaseAirSys7-4 Zone Mixer Outlet Node,   !- Name
  {2634c540-2a65-4cbc-a8a3-8555544ec77d}, !- Inlet Port
  {4d950ae6-8c02-49c1-b7cb-2c54a5fba6a7}; !- Outlet Port

OS:Node,
  {beca3b11-6dd3-4e4c-80f2-df1347af5f48}, !- Handle
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Name
  {21b29d18-020b-4b3a-a201-4fc06146c9e0}, !- Inlet Port
  {8aaf9c9d-43f1-4ebb-8e93-3d9cb2b512d9}; !- Outlet Port

OS:Connection,
  {32c609c3-8568-4945-968d-971f5488d378}, !- Handle
  {489071b0-11fb-4984-af60-18ef37b37517}, !- Name
  {6df46402-4003-48d0-8aae-08be781acf0d}, !- Source Object
  10,                                     !- Outlet Port
  {84203275-7d8c-4169-8ecf-3a0f051da1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d950ae6-8c02-49c1-b7cb-2c54a5fba6a7}, !- Handle
  {b162f28c-1488-40bf-9de2-f859fb195af4}, !- Name
  {83af9efd-e4b2-46d1-bc2f-98c47d2b04bc}, !- Source Object
  3,                                      !- Outlet Port
  {6df46402-4003-48d0-8aae-08be781acf0d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {12305dc2-1e46-409a-845c-fbb5c3ca5202}, !- Handle
  BaseAirSys7-4 Zone Splitter,            !- Name
  {2b87023a-a157-4951-846a-a81e77d3277e}, !- Inlet Node Name
  {da0ce549-1027-4578-acb8-a208a556a022}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0f76ea0c-219e-49ce-b231-49260239e62a}, !- Handle
  BaseAirSys7-4 Zone Mixer,               !- Name
  {2634c540-2a65-4cbc-a8a3-8555544ec77d}, !- Outlet Node Name
  {61832256-efb0-454e-bcd3-7cfc4764bc16}; !- Inlet Node Name 1

OS:Connection,
  {2b87023a-a157-4951-846a-a81e77d3277e}, !- Handle
  {55cccb51-18ce-433d-846e-3ba34fa01aed}, !- Name
  {84203275-7d8c-4169-8ecf-3a0f051da1db}, !- Source Object
  3,                                      !- Outlet Port
  {12305dc2-1e46-409a-845c-fbb5c3ca5202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2634c540-2a65-4cbc-a8a3-8555544ec77d}, !- Handle
  {e37ae5c9-95e0-40bd-9c92-dfb2b308487f}, !- Name
  {0f76ea0c-219e-49ce-b231-49260239e62a}, !- Source Object
  2,                                      !- Outlet Port
  {83af9efd-e4b2-46d1-bc2f-98c47d2b04bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {83f9b8af-610d-49d2-9b8b-c9ffd1124106}, !- Handle
  {6df46402-4003-48d0-8aae-08be781acf0d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1c7945e0-1f07-4285-8493-c89dd5501fe0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {5c85f623-796e-4914-a94e-7ec25989b2ab}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {5c85f623-796e-4914-a94e-7ec25989b2ab}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {02c98f9e-ba14-4862-8b8a-b4a1e0b968cc}, !- Control Zone or Zone List Name
  {c12fc750-2ad6-4eb6-b1e8-777471d328e2}, !- Cooling Control Zone or Zone List Name
  {0311f1b1-ffe0-4d87-ad30-dbf919f7f088}, !- Heating Control Zone or Zone List Name
  {0169c67d-908e-4db3-8041-f497e11ab840}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02c98f9e-ba14-4862-8b8a-b4a1e0b968cc}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List, !- Name
  {6bf5b20c-97e3-48da-80a4-b55dcbfc836e}; !- Model Object 1

OS:ModelObjectList,
  {c12fc750-2ad6-4eb6-b1e8-777471d328e2}, !- Handle
  {99546bf5-30cc-4e65-af7c-94d24afd390e}; !- Name

OS:ModelObjectList,
  {0311f1b1-ffe0-4d87-ad30-dbf919f7f088}, !- Handle
  {49706b4b-9781-4da7-a109-897e726d21b2}; !- Name

OS:ModelObjectList,
  {0169c67d-908e-4db3-8041-f497e11ab840}, !- Handle
  {4e503abd-f4a8-43b4-ae4b-28d21142d082}; !- Name

OS:Fan:ConstantVolume,
  {09c0667e-3bc7-401e-a322-672b013700bd}, !- Handle
  BaseSys7 Fan-4,                         !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.427071376668442,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {55f82026-15e1-492c-b012-5dc122fbc5d6}, !- Air Inlet Node Name
  {9b8fbf4c-66fe-4d28-b804-b9bdffc25074}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {9b8fbf4c-66fe-4d28-b804-b9bdffc25074}, !- Handle
  {97e02ba5-372c-4bdc-89b7-a2884646fd85}, !- Name
  {09c0667e-3bc7-401e-a322-672b013700bd}, !- Source Object
  9,                                      !- Outlet Port
  {98240e74-7955-42a7-b709-afcac58027ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {a0af3320-08aa-475e-9e91-5d02607bc4ec}, !- Handle
  BaseSys7 CoilHtg-4,                     !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  0.800031,                               !- Gas Burner Efficiency
  6755.63985275393,                       !- Nominal Capacity {W}
  {c1cbdd6a-10b3-49d9-8a41-fe7b4b4ce4a9}, !- Air Inlet Node Name
  {445022de-d9c9-4d0b-90ed-15271bc2d3c1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d9bce52e-7e08-4b08-b068-cbeb39534bfa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {36dc8338-0731-4c84-ac18-1f0714a7bfac}, !- Handle
  BaseSys7 CoilHtg-4 Outlet Node,         !- Name
  {445022de-d9c9-4d0b-90ed-15271bc2d3c1}, !- Inlet Port
  {55f82026-15e1-492c-b012-5dc122fbc5d6}; !- Outlet Port

OS:Connection,
  {445022de-d9c9-4d0b-90ed-15271bc2d3c1}, !- Handle
  {f6934e13-b7fa-4180-82f0-b4d0f38ff25e}, !- Name
  {a0af3320-08aa-475e-9e91-5d02607bc4ec}, !- Source Object
  6,                                      !- Outlet Port
  {36dc8338-0731-4c84-ac18-1f0714a7bfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f82026-15e1-492c-b012-5dc122fbc5d6}, !- Handle
  {14536746-6a15-437c-bf21-1def182a58d7}, !- Name
  {36dc8338-0731-4c84-ac18-1f0714a7bfac}, !- Source Object
  3,                                      !- Outlet Port
  {09c0667e-3bc7-401e-a322-672b013700bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {22491281-ccd7-4d31-b1fa-358ed6ecfc62}, !- Handle
  BaseSys7 CoilClg-4,                     !- Name
  {62a76d93-9199-41c5-bd81-5b8ae20653b3}, !- Availability Schedule Name
  9518.83113076571,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.427071376668442,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0bd4a16c-f60e-4e9d-bce1-8a481d513703}, !- Air Inlet Node Name
  {5553b915-05ba-4f25-a12b-d331b0f07438}, !- Air Outlet Node Name
  {e6f35281-c2b2-4b3e-ba12-6b5e972dd7f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fd56b9aa-b3a2-47b5-8f88-8abbcc198f9e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c3c80649-1d6a-4e9d-a84f-09f8f0373735}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a95a80b-4e27-47ad-8e79-ecbff15b7b07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {99248729-561f-44d0-9cf5-362fae8c6c5c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {7e59c1b7-f0a0-4b83-8d83-4245c42fe20d}, !- Handle
  BaseSys7 CoilClg-4 Outlet Node,         !- Name
  {5553b915-05ba-4f25-a12b-d331b0f07438}, !- Inlet Port
  {c1cbdd6a-10b3-49d9-8a41-fe7b4b4ce4a9}; !- Outlet Port

OS:Connection,
  {5553b915-05ba-4f25-a12b-d331b0f07438}, !- Handle
  {ff8f4399-412f-412b-a4cd-aaf893c58f56}, !- Name
  {22491281-ccd7-4d31-b1fa-358ed6ecfc62}, !- Source Object
  9,                                      !- Outlet Port
  {7e59c1b7-f0a0-4b83-8d83-4245c42fe20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1cbdd6a-10b3-49d9-8a41-fe7b4b4ce4a9}, !- Handle
  {85602e94-5b5d-47db-bb65-ac69e7e53a9a}, !- Name
  {7e59c1b7-f0a0-4b83-8d83-4245c42fe20d}, !- Source Object
  3,                                      !- Outlet Port
  {a0af3320-08aa-475e-9e91-5d02607bc4ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b1659c38-6326-4005-a745-9cd4fdb4f9e1}, !- Handle
  BaseSys7 OACtrl-4,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81ea8e47-6401-4680-951d-6f1fa2fd38b9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9010d64c-160f-4e3a-b14f-63bff6521ab2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9010d64c-160f-4e3a-b14f-63bff6521ab2}, !- Handle
  BaseSys7 OACtrl-4 Mech Vent Controller, !- Name
  {62a76d93-9199-41c5-bd81-5b8ae20653b3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c2cc45b-e668-4156-bb92-8e32c6ff7c34}, !- Handle
  BaseSys7 OACtrl-4 OA System,            !- Name
  {b1659c38-6326-4005-a745-9cd4fdb4f9e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e4c28ddd-9305-4d75-8d04-c192bc04ab23}, !- Mixed Air Node Name
  {65ecb099-f92d-45fc-9b2b-5dec56b907f2}, !- Outdoor Air Stream Node Name
  {0fd41b2c-52a9-45d9-af1a-3597ece2d04f}, !- Relief Air Stream Node Name
  {23586b7e-df97-4a3d-817a-a0cf72efb6d9}; !- Return Air Stream Node Name

OS:Node,
  {e19f1919-d41e-4313-a510-96e173d06a0f}, !- Handle
  BaseSys7 OACtrl-4 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {65ecb099-f92d-45fc-9b2b-5dec56b907f2}; !- Outlet Port

OS:Connection,
  {65ecb099-f92d-45fc-9b2b-5dec56b907f2}, !- Handle
  {73b715df-7c61-437b-bd51-24a807e44bb1}, !- Name
  {e19f1919-d41e-4313-a510-96e173d06a0f}, !- Source Object
  3,                                      !- Outlet Port
  {1c2cc45b-e668-4156-bb92-8e32c6ff7c34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d54aabaa-0f4d-4d53-a8a8-fcac1ddfaf04}, !- Handle
  BaseSys7 OACtrl-4 OA System Relief Node, !- Name
  {0fd41b2c-52a9-45d9-af1a-3597ece2d04f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fd41b2c-52a9-45d9-af1a-3597ece2d04f}, !- Handle
  {b01d724f-343c-405f-b135-64a4c1a5ed01}, !- Name
  {1c2cc45b-e668-4156-bb92-8e32c6ff7c34}, !- Source Object
  7,                                      !- Outlet Port
  {d54aabaa-0f4d-4d53-a8a8-fcac1ddfaf04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9037ff7-594c-4fe2-bbf1-061491a16327}, !- Handle
  BaseSys7 OACtrl-4 OA System Mixed Air Node, !- Name
  {e4c28ddd-9305-4d75-8d04-c192bc04ab23}, !- Inlet Port
  {0bd4a16c-f60e-4e9d-bce1-8a481d513703}; !- Outlet Port

OS:Connection,
  {23586b7e-df97-4a3d-817a-a0cf72efb6d9}, !- Handle
  {ae5fda98-004e-4028-9d06-0f674e3b3741}, !- Name
  {9271b7f1-ad18-46fa-b65c-44483c8452ef}, !- Source Object
  3,                                      !- Outlet Port
  {1c2cc45b-e668-4156-bb92-8e32c6ff7c34}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4c28ddd-9305-4d75-8d04-c192bc04ab23}, !- Handle
  {a12aa819-2580-43b7-9e0d-77a150685d9b}, !- Name
  {1c2cc45b-e668-4156-bb92-8e32c6ff7c34}, !- Source Object
  5,                                      !- Outlet Port
  {f9037ff7-594c-4fe2-bbf1-061491a16327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd4a16c-f60e-4e9d-bce1-8a481d513703}, !- Handle
  {c0b005c0-d8c5-4a56-af07-cbf7f49b7a2e}, !- Name
  {f9037ff7-594c-4fe2-bbf1-061491a16327}, !- Source Object
  3,                                      !- Outlet Port
  {22491281-ccd7-4d31-b1fa-358ed6ecfc62}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {81ea8e47-6401-4680-951d-6f1fa2fd38b9}, !- Handle
  BaseSys7 OACtrl-4 Schedule,             !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4180b591-939b-401e-8e18-02e91576a736}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {4180b591-939b-401e-8e18-02e91576a736}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {37a5aaff-a63a-4459-9a49-c0e4b0ab4651}, !- Sunday Schedule:Day Name
  {68840ee5-431b-4c7e-b310-9f12dc4d4f4f}, !- Monday Schedule:Day Name
  {b8506aa0-abd4-474c-a86f-58415690e215}, !- Tuesday Schedule:Day Name
  {4e250869-27db-4802-bab1-25c9c000778d}, !- Wednesday Schedule:Day Name
  {8df9a38e-dc5a-4224-abb4-c7d07cdb8cb9}, !- Thursday Schedule:Day Name
  {d430e41e-d6bf-4ac6-a2d4-de7d5bce32df}, !- Friday Schedule:Day Name
  {838e2b59-0952-4bd0-815a-4b9a40f54db1}, !- Saturday Schedule:Day Name
  {6c4053f6-a66c-4dfa-b070-247b116b823b}, !- Holiday Schedule:Day Name
  {5fcc3af5-3289-4262-b350-f20edfa5f1be}, !- SummerDesignDay Schedule:Day Name
  {54a10f48-c881-4dca-8daa-60cf6aa86982}, !- WinterDesignDay Schedule:Day Name
  {3c63a229-25f9-414f-88ea-e463660cbe21}, !- CustomDay1 Schedule:Day Name
  {3b124696-59d3-4c76-a556-fc5835c630e8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {37a5aaff-a63a-4459-9a49-c0e4b0ab4651}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Sunday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {68840ee5-431b-4c7e-b310-9f12dc4d4f4f}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Monday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b8506aa0-abd4-474c-a86f-58415690e215}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Tuesday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4e250869-27db-4802-bab1-25c9c000778d}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Wednesday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8df9a38e-dc5a-4224-abb4-c7d07cdb8cb9}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Thursday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d430e41e-d6bf-4ac6-a2d4-de7d5bce32df}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Friday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {838e2b59-0952-4bd0-815a-4b9a40f54db1}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Saturday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6c4053f6-a66c-4dfa-b070-247b116b823b}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Holiday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5fcc3af5-3289-4262-b350-f20edfa5f1be}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Summer, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {54a10f48-c881-4dca-8daa-60cf6aa86982}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Winter, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3c63a229-25f9-414f-88ea-e463660cbe21}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Custom 1, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3b124696-59d3-4c76-a556-fc5835c630e8}, !- Handle
  BaseSys7 OACtrl-4 Schedule Week 1 Custom 2, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {1f1b86ba-6960-4c78-9f80-f93c88fb4e4e}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {6bf5b20c-97e3-48da-80a4-b55dcbfc836e}, !- Control Zone Name
  {98240e74-7955-42a7-b709-afcac58027ad}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {17d29722-6500-46ed-a14d-7848556dc4cc}, !- Handle
  BaseAirSys7-5,                          !- Name
  ,                                       !- Controller List Name
  {3bfc7769-d3a3-4f0c-b2b0-1cb760fd5be6}, !- Availability Schedule
  {0522442a-83e4-4d20-b304-896894237f49}, !- Availability Manager List Name
  0.347920127074483,                      !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {634155bb-07c2-4423-99ec-d0b382156239}, !- Supply Side Inlet Node Name
  {01b1e92c-b3d9-4afc-bd2c-5994a496b643}, !- Demand Side Outlet Node Name
  {cf68a6ca-7d50-4678-a181-86cfa29927a6}, !- Demand Side Inlet Node A
  {f9de4a1c-6529-424c-948b-255000268b8b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1786ce72-824a-4ccb-8e1c-55e158b6947f}, !- Demand Mixer Name
  {e13553eb-c5d2-4a38-a95c-7ff16372278c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e5a518fc-0c22-45d6-af36-f59350f8e02e}, !- Handle
  BaseAirSys7-5 Supply Side (Return Air) Inlet Node, !- Name
  {634155bb-07c2-4423-99ec-d0b382156239}, !- Inlet Port
  {2fc16112-cfe9-4e5e-b4ce-0957e9cd6869}; !- Outlet Port

OS:Node,
  {01e3c6ad-2752-4219-a2d2-a0699db38e5c}, !- Handle
  BaseSys7 Fan-5 Outlet Node,             !- Name
  {24218704-17c5-4442-b0e4-657e8d103346}, !- Inlet Port
  {f9de4a1c-6529-424c-948b-255000268b8b}; !- Outlet Port

OS:Connection,
  {634155bb-07c2-4423-99ec-d0b382156239}, !- Handle
  {77fca0b4-054d-432b-9483-34afeb8d07fb}, !- Name
  {17d29722-6500-46ed-a14d-7848556dc4cc}, !- Source Object
  8,                                      !- Outlet Port
  {e5a518fc-0c22-45d6-af36-f59350f8e02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9de4a1c-6529-424c-948b-255000268b8b}, !- Handle
  {241f84f4-80a4-4b3c-b741-ac396c2d319e}, !- Name
  {01e3c6ad-2752-4219-a2d2-a0699db38e5c}, !- Source Object
  3,                                      !- Outlet Port
  {17d29722-6500-46ed-a14d-7848556dc4cc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1453cbe6-e480-4f3d-af8c-44eee882302e}, !- Handle
  BaseAirSys7-5 Demand Side (Supply Air) Inlet Node, !- Name
  {cf68a6ca-7d50-4678-a181-86cfa29927a6}, !- Inlet Port
  {f389f33c-0879-44fb-906d-5ca94a4c0928}; !- Outlet Port

OS:Node,
  {50ebee1c-5fc5-4ea1-873c-03a597af7f08}, !- Handle
  BaseAirSys7-5 Zone Mixer Outlet Node,   !- Name
  {3ae80dcd-90c6-4cb7-aeae-97c3c09d3433}, !- Inlet Port
  {01b1e92c-b3d9-4afc-bd2c-5994a496b643}; !- Outlet Port

OS:Node,
  {77b18b0a-586f-47ef-89c5-5ad50602bf4a}, !- Handle
  BaseVAVNoReheatTrmlUnit-5 Outlet Node,  !- Name
  {72e01660-b3c2-41a0-b850-72393a47d6d8}, !- Inlet Port
  {7a5a0877-279c-4c0a-8e2d-14b9a6435a1e}; !- Outlet Port

OS:Connection,
  {cf68a6ca-7d50-4678-a181-86cfa29927a6}, !- Handle
  {45445640-c607-4a8a-a549-38aff04900bd}, !- Name
  {17d29722-6500-46ed-a14d-7848556dc4cc}, !- Source Object
  10,                                     !- Outlet Port
  {1453cbe6-e480-4f3d-af8c-44eee882302e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b1e92c-b3d9-4afc-bd2c-5994a496b643}, !- Handle
  {88201232-2738-45ea-96bb-00da2ed1e9fe}, !- Name
  {50ebee1c-5fc5-4ea1-873c-03a597af7f08}, !- Source Object
  3,                                      !- Outlet Port
  {17d29722-6500-46ed-a14d-7848556dc4cc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e13553eb-c5d2-4a38-a95c-7ff16372278c}, !- Handle
  BaseAirSys7-5 Zone Splitter,            !- Name
  {f389f33c-0879-44fb-906d-5ca94a4c0928}, !- Inlet Node Name
  {8e5ea6c5-b5a3-45cd-bb25-0be235a4fca3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1786ce72-824a-4ccb-8e1c-55e158b6947f}, !- Handle
  BaseAirSys7-5 Zone Mixer,               !- Name
  {3ae80dcd-90c6-4cb7-aeae-97c3c09d3433}, !- Outlet Node Name
  {99b02ad8-8b06-486c-b523-36d90c5835e9}; !- Inlet Node Name 1

OS:Connection,
  {f389f33c-0879-44fb-906d-5ca94a4c0928}, !- Handle
  {dbf70c97-a4d9-4e4b-afdb-6d209b6c7e02}, !- Name
  {1453cbe6-e480-4f3d-af8c-44eee882302e}, !- Source Object
  3,                                      !- Outlet Port
  {e13553eb-c5d2-4a38-a95c-7ff16372278c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae80dcd-90c6-4cb7-aeae-97c3c09d3433}, !- Handle
  {b0a32cdf-2280-4e3f-a156-60cb85a72de4}, !- Name
  {1786ce72-824a-4ccb-8e1c-55e158b6947f}, !- Source Object
  2,                                      !- Outlet Port
  {50ebee1c-5fc5-4ea1-873c-03a597af7f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bd020144-c1cf-4c80-bacb-e923b67ceb8d}, !- Handle
  {17d29722-6500-46ed-a14d-7848556dc4cc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0522442a-83e4-4d20-b304-896894237f49}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {eeccc6bd-df5e-44ea-b3df-c6cd5aafe08d}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {eeccc6bd-df5e-44ea-b3df-c6cd5aafe08d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {a628f3e0-47b2-4fca-9be9-60fc96650495}, !- Control Zone or Zone List Name
  {feb6d284-005f-4db5-8cb9-f90572565c47}, !- Cooling Control Zone or Zone List Name
  {c093812a-7b03-4bad-bbbf-3d94dd5de4b9}, !- Heating Control Zone or Zone List Name
  {1b764cf5-f920-40f1-bd25-522a75b9fcc2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a628f3e0-47b2-4fca-9be9-60fc96650495}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List, !- Name
  {740074be-fcbd-46c7-b489-77f2ca86c20f}; !- Model Object 1

OS:ModelObjectList,
  {feb6d284-005f-4db5-8cb9-f90572565c47}, !- Handle
  {1137788d-6657-48f4-8656-fa84cf696568}; !- Name

OS:ModelObjectList,
  {c093812a-7b03-4bad-bbbf-3d94dd5de4b9}, !- Handle
  {e71fbce6-dc43-4701-b3e1-8a31becfe5e2}; !- Name

OS:ModelObjectList,
  {1b764cf5-f920-40f1-bd25-522a75b9fcc2}, !- Handle
  {de354cfb-6a9b-417f-9953-dd0a693a7803}; !- Name

OS:Fan:ConstantVolume,
  {cf8a5230-0eeb-4c6c-b948-7d22d7319d2c}, !- Handle
  BaseSys7 Fan-5,                         !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.347920127074483,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {604e854f-c91e-46b8-b07f-2456e5b7b550}, !- Air Inlet Node Name
  {24218704-17c5-4442-b0e4-657e8d103346}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {24218704-17c5-4442-b0e4-657e8d103346}, !- Handle
  {292b9901-0157-4960-9234-bc4695d63527}, !- Name
  {cf8a5230-0eeb-4c6c-b948-7d22d7319d2c}, !- Source Object
  9,                                      !- Outlet Port
  {01e3c6ad-2752-4219-a2d2-a0699db38e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {20dba1d4-adcd-4569-9ec6-3de85bb81fff}, !- Handle
  BaseSys7 CoilHtg-5,                     !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  0.800031,                               !- Gas Burner Efficiency
  4903.31346083742,                       !- Nominal Capacity {W}
  {89fc547d-a347-46ac-a310-75680ce76a22}, !- Air Inlet Node Name
  {4dc9070d-96d1-41e3-8893-459ef2025138}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d9bce52e-7e08-4b08-b068-cbeb39534bfa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {cf936a09-c8d5-4ed1-acd5-a11e9905a42d}, !- Handle
  BaseSys7 CoilHtg-5 Outlet Node,         !- Name
  {4dc9070d-96d1-41e3-8893-459ef2025138}, !- Inlet Port
  {604e854f-c91e-46b8-b07f-2456e5b7b550}; !- Outlet Port

OS:Connection,
  {4dc9070d-96d1-41e3-8893-459ef2025138}, !- Handle
  {6afb845e-2a42-4d2f-9e94-714c43ef7e12}, !- Name
  {20dba1d4-adcd-4569-9ec6-3de85bb81fff}, !- Source Object
  6,                                      !- Outlet Port
  {cf936a09-c8d5-4ed1-acd5-a11e9905a42d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604e854f-c91e-46b8-b07f-2456e5b7b550}, !- Handle
  {7b00db4b-19d0-4c9d-89db-850d769c28b9}, !- Name
  {cf936a09-c8d5-4ed1-acd5-a11e9905a42d}, !- Source Object
  3,                                      !- Outlet Port
  {cf8a5230-0eeb-4c6c-b948-7d22d7319d2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {0de093f7-90c4-49c1-80d3-cd8a16671c53}, !- Handle
  BaseSys7 CoilClg-5,                     !- Name
  {62a76d93-9199-41c5-bd81-5b8ae20653b3}, !- Availability Schedule Name
  7007.82750863713,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.347920127074483,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1d637c4b-6140-4455-90e6-bd7b412aaa1f}, !- Air Inlet Node Name
  {35b5660e-39f6-4f2e-aab9-0cc434cafc74}, !- Air Outlet Node Name
  {e6f35281-c2b2-4b3e-ba12-6b5e972dd7f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fd56b9aa-b3a2-47b5-8f88-8abbcc198f9e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c3c80649-1d6a-4e9d-a84f-09f8f0373735}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a95a80b-4e27-47ad-8e79-ecbff15b7b07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {99248729-561f-44d0-9cf5-362fae8c6c5c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2d85bfc3-30cf-459c-8ab4-898a6a61136d}, !- Handle
  BaseSys7 CoilClg-5 Outlet Node,         !- Name
  {35b5660e-39f6-4f2e-aab9-0cc434cafc74}, !- Inlet Port
  {89fc547d-a347-46ac-a310-75680ce76a22}; !- Outlet Port

OS:Connection,
  {35b5660e-39f6-4f2e-aab9-0cc434cafc74}, !- Handle
  {631356f2-9109-465b-8b32-84ca03cebfa9}, !- Name
  {0de093f7-90c4-49c1-80d3-cd8a16671c53}, !- Source Object
  9,                                      !- Outlet Port
  {2d85bfc3-30cf-459c-8ab4-898a6a61136d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89fc547d-a347-46ac-a310-75680ce76a22}, !- Handle
  {72846269-e623-4d58-aebe-498bd0ade88d}, !- Name
  {2d85bfc3-30cf-459c-8ab4-898a6a61136d}, !- Source Object
  3,                                      !- Outlet Port
  {20dba1d4-adcd-4569-9ec6-3de85bb81fff}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a43275c8-4d76-4078-b404-0c86abf5087c}, !- Handle
  BaseSys7 OACtrl-5,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b243aba-3f5c-4160-8fe5-be21ea1a2e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5d0c1ce-1922-4bff-ba60-2fed628ccc74}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b5d0c1ce-1922-4bff-ba60-2fed628ccc74}, !- Handle
  BaseSys7 OACtrl-5 Mech Vent Controller, !- Name
  {62a76d93-9199-41c5-bd81-5b8ae20653b3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ec0d360d-e124-4fb0-9a24-c4f4f87a6800}, !- Handle
  BaseSys7 OACtrl-5 OA System,            !- Name
  {a43275c8-4d76-4078-b404-0c86abf5087c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fde69c4c-3cbe-4340-80b7-6329ff24634e}, !- Mixed Air Node Name
  {e4fdd08c-26d0-4eb0-b953-143dfd48f778}, !- Outdoor Air Stream Node Name
  {7df9c363-be19-41d0-bfa2-5e802ee55711}, !- Relief Air Stream Node Name
  {2fc16112-cfe9-4e5e-b4ce-0957e9cd6869}; !- Return Air Stream Node Name

OS:Node,
  {3304a5c2-689b-47da-8f69-724622421b4b}, !- Handle
  BaseSys7 OACtrl-5 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {e4fdd08c-26d0-4eb0-b953-143dfd48f778}; !- Outlet Port

OS:Connection,
  {e4fdd08c-26d0-4eb0-b953-143dfd48f778}, !- Handle
  {c12c4bf9-9cad-4bd3-9037-757e46173dbf}, !- Name
  {3304a5c2-689b-47da-8f69-724622421b4b}, !- Source Object
  3,                                      !- Outlet Port
  {ec0d360d-e124-4fb0-9a24-c4f4f87a6800}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {564228da-ab40-46b9-92c4-822b43b1c22a}, !- Handle
  BaseSys7 OACtrl-5 OA System Relief Node, !- Name
  {7df9c363-be19-41d0-bfa2-5e802ee55711}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7df9c363-be19-41d0-bfa2-5e802ee55711}, !- Handle
  {47acd325-2b77-4f97-80f7-0ac5f87fd6e2}, !- Name
  {ec0d360d-e124-4fb0-9a24-c4f4f87a6800}, !- Source Object
  7,                                      !- Outlet Port
  {564228da-ab40-46b9-92c4-822b43b1c22a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71820e2b-6046-4c0f-abf1-0340ed3ec1bb}, !- Handle
  BaseSys7 OACtrl-5 OA System Mixed Air Node, !- Name
  {fde69c4c-3cbe-4340-80b7-6329ff24634e}, !- Inlet Port
  {1d637c4b-6140-4455-90e6-bd7b412aaa1f}; !- Outlet Port

OS:Connection,
  {2fc16112-cfe9-4e5e-b4ce-0957e9cd6869}, !- Handle
  {ae3e0d8f-59c1-4c67-ad7f-98da6697c926}, !- Name
  {e5a518fc-0c22-45d6-af36-f59350f8e02e}, !- Source Object
  3,                                      !- Outlet Port
  {ec0d360d-e124-4fb0-9a24-c4f4f87a6800}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fde69c4c-3cbe-4340-80b7-6329ff24634e}, !- Handle
  {9fb32fa1-9e98-4680-8a6f-7bc3d6de3d80}, !- Name
  {ec0d360d-e124-4fb0-9a24-c4f4f87a6800}, !- Source Object
  5,                                      !- Outlet Port
  {71820e2b-6046-4c0f-abf1-0340ed3ec1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d637c4b-6140-4455-90e6-bd7b412aaa1f}, !- Handle
  {74c1f4aa-c5ad-4a5b-af5c-8806fda3af0a}, !- Name
  {71820e2b-6046-4c0f-abf1-0340ed3ec1bb}, !- Source Object
  3,                                      !- Outlet Port
  {0de093f7-90c4-49c1-80d3-cd8a16671c53}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {0b243aba-3f5c-4160-8fe5-be21ea1a2e72}, !- Handle
  BaseSys7 OACtrl-5 Schedule,             !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b93d4213-9b6a-4005-988f-26927dde8b03}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {b93d4213-9b6a-4005-988f-26927dde8b03}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {2691f5c9-b005-468f-91dc-5500aa511556}, !- Sunday Schedule:Day Name
  {b2a57161-f1aa-4970-ac5b-3feb0404725a}, !- Monday Schedule:Day Name
  {7dfe07ee-ec03-4848-a31c-98c3f721db7d}, !- Tuesday Schedule:Day Name
  {33161286-9b01-4a2f-a98e-b2bdc1064082}, !- Wednesday Schedule:Day Name
  {dffa1264-5fc1-4154-b88c-36d25671d5f3}, !- Thursday Schedule:Day Name
  {9d854012-5553-47a0-9447-112ed100677e}, !- Friday Schedule:Day Name
  {3ca31e92-13b1-48a0-91bf-38b56d3f1967}, !- Saturday Schedule:Day Name
  {ab68ace9-d094-4c0e-b099-5479a9e05f80}, !- Holiday Schedule:Day Name
  {56dac3aa-59ac-423d-97a7-eb2bfa687a84}, !- SummerDesignDay Schedule:Day Name
  {0c2fab0e-3fdb-4051-a11d-0f4b63142d50}, !- WinterDesignDay Schedule:Day Name
  {686dd587-53c8-4694-9f90-6fa3b6ad54dc}, !- CustomDay1 Schedule:Day Name
  {ad2c8968-b6f4-4b04-b0d1-91ca8f6dba74}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {2691f5c9-b005-468f-91dc-5500aa511556}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Sunday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b2a57161-f1aa-4970-ac5b-3feb0404725a}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Monday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7dfe07ee-ec03-4848-a31c-98c3f721db7d}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Tuesday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {33161286-9b01-4a2f-a98e-b2bdc1064082}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Wednesday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dffa1264-5fc1-4154-b88c-36d25671d5f3}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Thursday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9d854012-5553-47a0-9447-112ed100677e}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Friday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3ca31e92-13b1-48a0-91bf-38b56d3f1967}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Saturday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ab68ace9-d094-4c0e-b099-5479a9e05f80}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Holiday, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {56dac3aa-59ac-423d-97a7-eb2bfa687a84}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Summer, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0c2fab0e-3fdb-4051-a11d-0f4b63142d50}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Winter, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {686dd587-53c8-4694-9f90-6fa3b6ad54dc}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Custom 1, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ad2c8968-b6f4-4b04-b0d1-91ca8f6dba74}, !- Handle
  BaseSys7 OACtrl-5 Schedule Week 1 Custom 2, !- Name
  {f0c72d4e-e5a6-4d7b-a0b6-04e59e2c951c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {60c697ba-5b7d-49bc-93de-eec2429b6b9a}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {740074be-fcbd-46c7-b489-77f2ca86c20f}, !- Control Zone Name
  {01e3c6ad-2752-4219-a2d2-a0699db38e5c}; !- Setpoint Node or NodeList Name

OS:DesignSpecification:OutdoorAir,
  {a7ac0fb4-4e43-4455-924f-1f7827ce4047}, !- Handle
  Attic Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93ae063f-df28-413f-9217-1d55ee4e474e}, !- Handle
  Core_ZN Thermal Zone Thermostat,        !- Name
  {b8f52e1c-3a00-4525-9cb9-e087acdaa9a2}, !- Heating Setpoint Temperature Schedule Name
  {23eab975-7bfb-4143-8fb7-4262077c6460}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {48ae92a4-66dc-4fea-b8cb-a04c757b419f}, !- Handle
  Core_ZN Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5c4092d5-ec15-48af-ad07-9a1115c24462}, !- Handle
  BaseVAVNoReheatTrmlUnit,                !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  {e3a1f0a4-8597-436b-8dd5-d59f4cadcc79}, !- Air Inlet Node Name
  {ba6cacdb-4dd6-4bc1-b2b1-60bb88d6f13f}, !- Air Outlet Node Name
  0.530770972520448;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ad2528f-1278-420b-b4fe-3ca5d0209072}, !- Handle
  Core_ZN Thermal Zone Return Air Node,   !- Name
  {aed21184-e32f-45ef-afd9-2bb6e0dc8dc4}, !- Inlet Port
  {affa24d4-9d89-4278-a933-134310f0b979}; !- Outlet Port

OS:Connection,
  {ff1f0814-0304-4f84-9f02-9c203cb07078}, !- Handle
  {fcd57468-5864-4c20-b89b-d06bfc081ce0}, !- Name
  {ae2f7fd7-fd2c-4008-88ee-171ee5dc8eaa}, !- Source Object
  3,                                      !- Outlet Port
  {17b3e644-7b1f-4fc1-a6eb-9b419241e25f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aed21184-e32f-45ef-afd9-2bb6e0dc8dc4}, !- Handle
  {cd634a34-a79c-4649-86d8-46dbde20bea4}, !- Name
  {3165d9e2-9d18-4c8b-9e05-96645f898c25}, !- Source Object
  3,                                      !- Outlet Port
  {4ad2528f-1278-420b-b4fe-3ca5d0209072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {affa24d4-9d89-4278-a933-134310f0b979}, !- Handle
  {77f7ce79-88d3-46e6-91de-f29a1c328d4f}, !- Name
  {4ad2528f-1278-420b-b4fe-3ca5d0209072}, !- Source Object
  3,                                      !- Outlet Port
  {35f87689-d8a3-44e0-bf46-efe21ec71ce7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a26f8131-f8cb-44bc-8f68-0eb845f6cda0}, !- Handle
  BaseAirSys7 Zone Splitter Outlet Node 1, !- Name
  {037452d6-0d3c-4253-b2d0-00b783e21e3e}, !- Inlet Port
  {e3a1f0a4-8597-436b-8dd5-d59f4cadcc79}; !- Outlet Port

OS:Connection,
  {037452d6-0d3c-4253-b2d0-00b783e21e3e}, !- Handle
  {2b406c7a-df09-438b-a27c-050347d93a2f}, !- Name
  {e72293ac-d585-4344-98a4-f2f54e54805f}, !- Source Object
  3,                                      !- Outlet Port
  {a26f8131-f8cb-44bc-8f68-0eb845f6cda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a1f0a4-8597-436b-8dd5-d59f4cadcc79}, !- Handle
  {157bcc37-9138-4520-bb95-f1aad4dbab0d}, !- Name
  {a26f8131-f8cb-44bc-8f68-0eb845f6cda0}, !- Source Object
  3,                                      !- Outlet Port
  {5c4092d5-ec15-48af-ad07-9a1115c24462}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba6cacdb-4dd6-4bc1-b2b1-60bb88d6f13f}, !- Handle
  {dbde94de-c3f9-4e2b-a859-a095c5a234e2}, !- Name
  {5c4092d5-ec15-48af-ad07-9a1115c24462}, !- Source Object
  4,                                      !- Outlet Port
  {ae2f7fd7-fd2c-4008-88ee-171ee5dc8eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {380109d1-d18a-45bc-90a1-a715c2e583b9}, !- Handle
  Perimeter_ZN_1 Thermal Zone Thermostat, !- Name
  {b8f52e1c-3a00-4525-9cb9-e087acdaa9a2}, !- Heating Setpoint Temperature Schedule Name
  {23eab975-7bfb-4143-8fb7-4262077c6460}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0f67cf21-b366-40b1-94f4-1661840b6c3b}, !- Handle
  Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c45a0209-46f9-4644-b1be-e0f18a439bed}, !- Handle
  BaseVAVNoReheatTrmlUnit-2,              !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  {20a2b8d2-0577-43db-8073-0f284d2eda41}, !- Air Inlet Node Name
  {80522772-603a-422f-84c5-9374c90e4227}, !- Air Outlet Node Name
  0.513884693002752;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c564f42-d239-4bf1-97b7-f1cb0c63e477}, !- Handle
  Perimeter_ZN_1 Thermal Zone Return Air Node, !- Name
  {45098837-d486-4836-925a-b777202372a9}, !- Inlet Port
  {95f612ce-4ed5-40c2-a6c7-d06aa4a60c6e}; !- Outlet Port

OS:Connection,
  {e3f41b94-bfb1-40cf-b5aa-5c3f02e69b12}, !- Handle
  {d6cfa95c-10f3-4c8f-a193-00fc336f6670}, !- Name
  {2f657f6e-fb84-498f-92a6-0b44609f6d37}, !- Source Object
  3,                                      !- Outlet Port
  {b5cacc8c-e91d-4fa9-985b-39172ba0aa25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45098837-d486-4836-925a-b777202372a9}, !- Handle
  {e3faaf5d-f199-446f-9e37-f7350c1a5033}, !- Name
  {4429436b-6d05-4045-96e2-75a3c6223d5d}, !- Source Object
  3,                                      !- Outlet Port
  {1c564f42-d239-4bf1-97b7-f1cb0c63e477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f612ce-4ed5-40c2-a6c7-d06aa4a60c6e}, !- Handle
  {a95a377f-97be-476d-bbae-32f980136743}, !- Name
  {1c564f42-d239-4bf1-97b7-f1cb0c63e477}, !- Source Object
  3,                                      !- Outlet Port
  {03b39811-752c-485d-8cd5-729f6898e5f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0ef48a00-e679-46c4-a155-cc39622ef157}, !- Handle
  BaseAirSys7-2 Zone Splitter Outlet Node 1, !- Name
  {8c837f31-be3f-46a0-aa1f-67c6f4b3472e}, !- Inlet Port
  {20a2b8d2-0577-43db-8073-0f284d2eda41}; !- Outlet Port

OS:Connection,
  {8c837f31-be3f-46a0-aa1f-67c6f4b3472e}, !- Handle
  {2982466c-7469-41fc-bfec-98712595ef6b}, !- Name
  {f5dcb26a-2207-4f62-9ef0-a0397775b398}, !- Source Object
  3,                                      !- Outlet Port
  {0ef48a00-e679-46c4-a155-cc39622ef157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a2b8d2-0577-43db-8073-0f284d2eda41}, !- Handle
  {ac048a15-4218-4114-be66-f5a13ac38495}, !- Name
  {0ef48a00-e679-46c4-a155-cc39622ef157}, !- Source Object
  3,                                      !- Outlet Port
  {c45a0209-46f9-4644-b1be-e0f18a439bed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80522772-603a-422f-84c5-9374c90e4227}, !- Handle
  {9bde875c-e5b5-4e5c-aa2b-db8ccd27c2ec}, !- Name
  {c45a0209-46f9-4644-b1be-e0f18a439bed}, !- Source Object
  4,                                      !- Outlet Port
  {2f657f6e-fb84-498f-92a6-0b44609f6d37}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b83ba47c-129f-4d01-932f-42a77a4e594b}, !- Handle
  Perimeter_ZN_2 Thermal Zone Thermostat, !- Name
  {b8f52e1c-3a00-4525-9cb9-e087acdaa9a2}, !- Heating Setpoint Temperature Schedule Name
  {23eab975-7bfb-4143-8fb7-4262077c6460}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8cb8fa6d-f15e-4b0e-93ee-3a62aa29d147}, !- Handle
  Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af9971bc-2899-4a31-8148-8e238d755d08}, !- Handle
  BaseVAVNoReheatTrmlUnit-3,              !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  {3e34919a-c011-4988-b87c-eca18d6811aa}, !- Air Inlet Node Name
  {061e1937-e2c5-4eeb-b9ac-35b56bb03177}, !- Air Outlet Node Name
  0.303943592369664;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9d38c67-6c2e-411a-b83e-7f1c8de5f543}, !- Handle
  Perimeter_ZN_2 Thermal Zone Return Air Node, !- Name
  {492842c1-f9d7-4d0b-ad9a-7a885c23bf2a}, !- Inlet Port
  {df4352a9-4bfb-4dac-8b62-3e1ecee9a9ed}; !- Outlet Port

OS:Connection,
  {fe428f8f-3bfa-4393-8192-9d28b2599278}, !- Handle
  {9aa5fcee-7de9-4483-820f-5d9f0babfdf6}, !- Name
  {c189b49e-c2c6-48f1-b7e4-6a580ceddeed}, !- Source Object
  3,                                      !- Outlet Port
  {de04915c-4731-42fe-9a8a-57aa1ed12d6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {492842c1-f9d7-4d0b-ad9a-7a885c23bf2a}, !- Handle
  {bb77253b-8656-4a2e-980f-8b7fcf351624}, !- Name
  {a3162083-ff5d-49e8-a3f0-2ee1ffc35926}, !- Source Object
  3,                                      !- Outlet Port
  {f9d38c67-6c2e-411a-b83e-7f1c8de5f543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4352a9-4bfb-4dac-8b62-3e1ecee9a9ed}, !- Handle
  {907ff741-534d-4989-9737-04461fac7fba}, !- Name
  {f9d38c67-6c2e-411a-b83e-7f1c8de5f543}, !- Source Object
  3,                                      !- Outlet Port
  {0c31f6d3-024e-4492-8faa-aa70006abc6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d58e582e-751a-4385-9374-4df7ffe87014}, !- Handle
  BaseAirSys7-3 Zone Splitter Outlet Node 1, !- Name
  {9dea697c-58dc-4d79-97c5-9d59cefe43bd}, !- Inlet Port
  {3e34919a-c011-4988-b87c-eca18d6811aa}; !- Outlet Port

OS:Connection,
  {9dea697c-58dc-4d79-97c5-9d59cefe43bd}, !- Handle
  {aeddf793-d3d4-4a84-8d99-ff7a278ec22a}, !- Name
  {3e24ad2f-e7f2-439a-a12e-48d8ff2b14ff}, !- Source Object
  3,                                      !- Outlet Port
  {d58e582e-751a-4385-9374-4df7ffe87014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e34919a-c011-4988-b87c-eca18d6811aa}, !- Handle
  {fb985499-52a0-4dbc-acaa-a95161122301}, !- Name
  {d58e582e-751a-4385-9374-4df7ffe87014}, !- Source Object
  3,                                      !- Outlet Port
  {af9971bc-2899-4a31-8148-8e238d755d08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {061e1937-e2c5-4eeb-b9ac-35b56bb03177}, !- Handle
  {d6c1d49e-b0d0-4640-ba9f-683f83e973fc}, !- Name
  {af9971bc-2899-4a31-8148-8e238d755d08}, !- Source Object
  4,                                      !- Outlet Port
  {c189b49e-c2c6-48f1-b7e4-6a580ceddeed}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0ecd8d11-2a1e-452c-81ae-6fbf27cf5309}, !- Handle
  Perimeter_ZN_3 Thermal Zone Thermostat, !- Name
  {b8f52e1c-3a00-4525-9cb9-e087acdaa9a2}, !- Heating Setpoint Temperature Schedule Name
  {23eab975-7bfb-4143-8fb7-4262077c6460}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2cafbbb5-180e-4aec-b23d-06278cb3521f}, !- Handle
  Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f3dd1c2-cd6e-4dcd-bca4-5378785662ad}, !- Handle
  BaseVAVNoReheatTrmlUnit-4,              !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  {6615143e-1937-4406-af62-e282b34f013e}, !- Air Inlet Node Name
  {21b29d18-020b-4b3a-a201-4fc06146c9e0}, !- Air Outlet Node Name
  0.427071376668442;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47769c70-f996-43f0-bf7f-df0f07dc1c1f}, !- Handle
  Perimeter_ZN_3 Thermal Zone Return Air Node, !- Name
  {b72530bb-05c7-4739-8b1d-2d71f0181b6c}, !- Inlet Port
  {61832256-efb0-454e-bcd3-7cfc4764bc16}; !- Outlet Port

OS:Connection,
  {8aaf9c9d-43f1-4ebb-8e93-3d9cb2b512d9}, !- Handle
  {a0d66d88-7551-4234-b0ab-c96788109170}, !- Name
  {beca3b11-6dd3-4e4c-80f2-df1347af5f48}, !- Source Object
  3,                                      !- Outlet Port
  {4fe8433f-a6c9-4341-863e-8d7123dc5319}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b72530bb-05c7-4739-8b1d-2d71f0181b6c}, !- Handle
  {d92b48f7-21c9-4c81-9b06-26e8e2a93ed6}, !- Name
  {bd3b802b-357f-4799-bcbf-e77c04f6eec4}, !- Source Object
  3,                                      !- Outlet Port
  {47769c70-f996-43f0-bf7f-df0f07dc1c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61832256-efb0-454e-bcd3-7cfc4764bc16}, !- Handle
  {f34f2e66-5655-4aff-a9cc-c4ef6603fd00}, !- Name
  {47769c70-f996-43f0-bf7f-df0f07dc1c1f}, !- Source Object
  3,                                      !- Outlet Port
  {0f76ea0c-219e-49ce-b231-49260239e62a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01ea6e78-19b6-4713-bd9d-71ca587526c3}, !- Handle
  BaseAirSys7-4 Zone Splitter Outlet Node 1, !- Name
  {da0ce549-1027-4578-acb8-a208a556a022}, !- Inlet Port
  {6615143e-1937-4406-af62-e282b34f013e}; !- Outlet Port

OS:Connection,
  {da0ce549-1027-4578-acb8-a208a556a022}, !- Handle
  {178ec451-98c3-499e-8aaf-045eb0345407}, !- Name
  {12305dc2-1e46-409a-845c-fbb5c3ca5202}, !- Source Object
  3,                                      !- Outlet Port
  {01ea6e78-19b6-4713-bd9d-71ca587526c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6615143e-1937-4406-af62-e282b34f013e}, !- Handle
  {20f46cd7-2244-4f14-96b8-75873d2ed60f}, !- Name
  {01ea6e78-19b6-4713-bd9d-71ca587526c3}, !- Source Object
  3,                                      !- Outlet Port
  {2f3dd1c2-cd6e-4dcd-bca4-5378785662ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21b29d18-020b-4b3a-a201-4fc06146c9e0}, !- Handle
  {2d6fcb21-4cc8-4cf6-bc17-c13b3896f3b6}, !- Name
  {2f3dd1c2-cd6e-4dcd-bca4-5378785662ad}, !- Source Object
  4,                                      !- Outlet Port
  {beca3b11-6dd3-4e4c-80f2-df1347af5f48}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {164d3e70-9199-4557-9c27-ad718748b4f7}, !- Handle
  Perimeter_ZN_4 Thermal Zone Thermostat, !- Name
  {b8f52e1c-3a00-4525-9cb9-e087acdaa9a2}, !- Heating Setpoint Temperature Schedule Name
  {23eab975-7bfb-4143-8fb7-4262077c6460}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3de7b407-2480-4f9e-b5b3-6e21b9a59a4e}, !- Handle
  Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10efaf44-57c4-4be4-91af-5244328ea29b}, !- Handle
  BaseVAVNoReheatTrmlUnit-5,              !- Name
  {5e235069-d321-42cb-9d91-637d89bc5829}, !- Availability Schedule Name
  {d9c13202-a839-48d1-8a2e-20e501250b04}, !- Air Inlet Node Name
  {72e01660-b3c2-41a0-b850-72393a47d6d8}, !- Air Outlet Node Name
  0.347920127074483;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {84e59e09-02cf-413d-8c1e-45964581d3c0}, !- Handle
  Perimeter_ZN_4 Thermal Zone Return Air Node, !- Name
  {b551f1ef-8822-43b5-ad22-bc638f993880}, !- Inlet Port
  {99b02ad8-8b06-486c-b523-36d90c5835e9}; !- Outlet Port

OS:Connection,
  {7a5a0877-279c-4c0a-8e2d-14b9a6435a1e}, !- Handle
  {cfa97dce-5057-4273-a7d7-5dd5b943590a}, !- Name
  {77b18b0a-586f-47ef-89c5-5ad50602bf4a}, !- Source Object
  3,                                      !- Outlet Port
  {ce5a92f9-8c61-4c9c-b6cc-213a84abbcfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b551f1ef-8822-43b5-ad22-bc638f993880}, !- Handle
  {65e28aba-9660-493c-b66b-48c474dc8eaa}, !- Name
  {a6acd690-5559-4e56-8162-17ac5025cbd5}, !- Source Object
  3,                                      !- Outlet Port
  {84e59e09-02cf-413d-8c1e-45964581d3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b02ad8-8b06-486c-b523-36d90c5835e9}, !- Handle
  {9944cf93-49b3-4a71-b89d-1ac5b2ce50d1}, !- Name
  {84e59e09-02cf-413d-8c1e-45964581d3c0}, !- Source Object
  3,                                      !- Outlet Port
  {1786ce72-824a-4ccb-8e1c-55e158b6947f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97913407-5b3b-46ac-a2cb-83d53abe93d1}, !- Handle
  BaseAirSys7-5 Zone Splitter Outlet Node 1, !- Name
  {8e5ea6c5-b5a3-45cd-bb25-0be235a4fca3}, !- Inlet Port
  {d9c13202-a839-48d1-8a2e-20e501250b04}; !- Outlet Port

OS:Connection,
  {8e5ea6c5-b5a3-45cd-bb25-0be235a4fca3}, !- Handle
  {d98eb12b-51b5-474c-850d-d063ef77a362}, !- Name
  {e13553eb-c5d2-4a38-a95c-7ff16372278c}, !- Source Object
  3,                                      !- Outlet Port
  {97913407-5b3b-46ac-a2cb-83d53abe93d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c13202-a839-48d1-8a2e-20e501250b04}, !- Handle
  {53835c9c-5772-42ca-af27-9353c578d2cd}, !- Name
  {97913407-5b3b-46ac-a2cb-83d53abe93d1}, !- Source Object
  3,                                      !- Outlet Port
  {10efaf44-57c4-4be4-91af-5244328ea29b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72e01660-b3c2-41a0-b850-72393a47d6d8}, !- Handle
  {c3754cfb-4182-408c-9fb2-abc44d21741b}, !- Name
  {10efaf44-57c4-4be4-91af-5244328ea29b}, !- Source Object
  4,                                      !- Outlet Port
  {77b18b0a-586f-47ef-89c5-5ad50602bf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {6a9ac0bb-ca32-4aaf-8f7b-397327ec84ef}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {930fdf2a-2184-4dd2-a7d3-3c70afbb8468}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {584cc95f-da17-4ff0-a7ba-d551c072889f}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7cc57a2b-c801-4584-afeb-b9c487bcff81}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {78353a4f-e30a-430f-94ce-97cbbaa93d98}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b86df383-b922-48cb-99a9-ff69e835d953}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cc642157-9e41-4348-88c2-028717963fb2}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7946de79-a293-43cd-9818-a22691e49d67}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bb980f43-1c69-4707-af4e-c7a473ddd17c}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {63ab628b-42df-4fa1-aee4-b51903e3f90a}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {120199bb-c6c1-41e1-948b-ea9e677ed2d4}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f89146ba-f28d-4f65-a70d-d9529cbb101a}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4bc766ad-3545-43da-9443-6b1e832f565d}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {96439172-d904-41db-b805-d5b038a247d2}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {de0a8fad-4687-4b3a-b59e-162bece859aa}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0ee32d07-760d-4cf4-b737-289b7afae54b}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1f266c2b-9c60-4393-8bfb-b0e8b5db98c6}, !- Handle
  Gas:Facility,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {439ca53a-9436-44c8-9a6c-bfb67416199e}, !- Handle
  InteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {99190d68-73d7-4d95-8335-894c65a5cef9}, !- Handle
  ExteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cee89479-c18c-4747-bd92-485c838d2f05}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ac1dd5f7-a4e9-418f-8cc7-948ee9855b4f}, !- Handle
  ExteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {18126e05-359c-4ea4-a619-cfa1b3395a78}, !- Handle
  Fans:Gas,                               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0a69f93c-9cfb-4183-9dfb-365240b6bdb6}, !- Handle
  Pumps:Gas,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9c3ef569-c35d-4111-ade0-70743867b8ef}, !- Handle
  Heating:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {48cdd6bf-b176-400a-80fe-c552320392b9}, !- Handle
  Cooling:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {026d2d2d-f541-49f3-9434-af87f4e26e55}, !- Handle
  HeatRejection:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5aac6835-546c-4a14-808a-7f2a770b9562}, !- Handle
  Humidifier:Gas,                         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {afaa3af2-3977-4ab5-a844-b70ae1774b65}, !- Handle
  HeatRecovery:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d838abf0-0288-4b5a-b26e-56e029c81108}, !- Handle
  WaterSystems:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8d9716cf-8a7e-4109-b21e-a44cdcc6e541}, !- Handle
  Cogeneration:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {802b5acb-e09b-465e-9928-2fdbb3093d84}, !- Handle
  Refrigeration:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9fa15fe9-d8e5-4cef-bc28-674081f5ffea}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {66abd80d-3188-4e30-9853-f6b05e7a19b4}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6556379e-a762-4121-aeb4-80d290d36985}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f4678047-63e7-4f90-9db4-d43770dea49c}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fa88d1de-9cfb-44f4-9a74-3b97bcca0165}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a450915f-c48b-4484-88d8-5d635109e8c8}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4b2a185c-405c-443a-8b5a-21f6571fb99f}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {268d02c2-40c9-4f73-811c-dbbecc4b10b4}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a951fe00-6b87-4384-b207-c85d2476ee7c}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dbe90d1b-e3ec-4d0d-9ed0-5f4eb9c6b3a8}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b4b617ff-1af3-40db-b2b5-33aab262c223}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {98d98447-6e71-43dd-bebc-8c14889307ea}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {14006169-6b06-4219-9b69-03ac1dbd76af}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e944fd28-f71f-4daf-99b3-1e6f291f3006}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4b4ac580-9008-49d7-a858-395181f52fe9}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {766e0ff8-8681-4b25-863e-c0d2cf56a892}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4d87a439-cd46-455c-9000-19c4e299375f}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2f66b574-71c9-43ca-ae67-142d5f45dfbb}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c8cd9548-bea3-407f-a8d7-c86789713573}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b53cefae-d7c6-4011-923e-32c67b8e760b}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9f0890f6-bb7b-4964-b6d5-ded002c0a48c}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {16d517bd-88a2-45f3-8beb-b05344ed73f4}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {46ae023b-c874-44f7-9fa7-933cce5daf13}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c4d069e1-6277-4dba-b98d-12ca713e3a5c}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4d484221-171f-43ae-941e-a360d58ac6dc}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c0a0d1fb-16bb-44d7-a9ff-cb2ae879c977}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ba785c95-5aa7-4275-b79b-8b111de98779}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d70cc959-3dd4-47bf-aa26-415d51b30e07}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c1c2cc79-8d9f-4193-8c8e-c39b0cc8de1d}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b8b1924b-1c46-45d2-90b5-9d6a50f5da2b}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {73de1e3c-3b7d-43b4-a282-3ed9e088c0e7}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {266eb57a-45f7-48fc-ba33-aa6fd18da8f6}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dd9a64ee-0cb7-4d7d-80b8-dc386754c7dd}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2fe2a8d0-38d0-484b-9776-01abbbc37a3a}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ce1c97ab-b079-4cd1-8a5f-0c9f286cfb30}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1d1eb3c4-b4b8-490b-84c0-5d0b86bf12a0}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c0d6be4b-b63e-44f9-9e52-be6a9c835d95}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1df7b618-f7ce-4b27-8734-96a6c34b3af9}, !- Handle
  Receptacle:InteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9c5c89ee-716a-4c07-88b9-b48e5c2f1e13}, !- Handle
  Process:InteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e257ebe7-8b46-4d98-a14d-6a092f012feb}, !- Handle
  Receptacle:ExteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2efea9ef-e877-42cd-93ea-c25bab49b851}, !- Handle
  Process:ExteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c5994646-7b2f-4ae6-8891-7f87b93b0ba7}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7c1247ed-e1c7-4195-99d9-203d866bbfef}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b7ca49e7-e0a6-4648-8ef7-cf0dbd13895e}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e498b27c-a39a-48ca-8828-e940a4568f7c}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {a7757478-42e5-4567-a218-77abc9210ded}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

