; Tables for Std model AutoHardSize capacity look-up rules
TABLE OffSmlCECStd19020012STrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"CoreZn TU","Uncontrolled","CoreZnPSZ AirSys","Core_ZN Thermal Zone",1124.641,-99996.000,-99996.000,""
,"Perim1 TU","Uncontrolled","Perim1ZnPSZ AirSys","Perimeter_ZN_1 Thermal Zone",1088.863,-99996.000,-99996.000,""
,"Perim2 TU","Uncontrolled","Perim2ZnPSZ AirSys","Perimeter_ZN_2 Thermal Zone",644.020,-99996.000,-99996.000,""
,"Perim3 TU","Uncontrolled","Perim3ZnPSZ AirSys","Perimeter_ZN_3 Thermal Zone",904.913,-99996.000,-99996.000,""
,"Perim4 TU","Uncontrolled","Perim4ZnPSZ AirSys","Perimeter_ZN_4 Thermal Zone",737.201,-99996.000,-99996.000,""
ENDTABLE
TABLE OffSmlCECStd19020012SCoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoreZnCoolingCoil","DirectExpansion","CoreZnPSZ AirSys","n/a",31717.645,33091.355,-99996.00000,13.000,10.845,1
,"Perim1ZnCoolingCoil","DirectExpansion","Perim1ZnPSZ AirSys","n/a",30708.597,32038.605,-99996.00000,13.000,10.845,1
,"Perim2ZnCoolingCoil","DirectExpansion","Perim2ZnPSZ AirSys","n/a",18851.337,19667.800,-99996.00000,13.000,10.845,1
,"Perim3ZnCoolingCoil","DirectExpansion","Perim3ZnPSZ AirSys","n/a",31131.288,32479.603,-99996.00000,13.000,10.845,1
,"Perim4ZnCoolingCoil","DirectExpansion","Perim4ZnPSZ AirSys","n/a",22919.076,23911.715,-99996.00000,13.000,10.845,1
ENDTABLE
TABLE OffSmlCECStd19020012SCoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoreZnHeatingCoil","Furnace","CoreZnPSZ AirSys","n/a",29287.712,29287.712,-99996.00000,0.950,0.887
,"Perim1ZnHeatingCoil","Furnace","Perim1ZnPSZ AirSys","n/a",25861.125,25861.125,-99996.00000,0.950,0.887
,"Perim2ZnHeatingCoil","Furnace","Perim2ZnPSZ AirSys","n/a",15312.475,15312.475,-99996.00000,0.950,0.887
,"Perim3ZnHeatingCoil","Furnace","Perim3ZnPSZ AirSys","n/a",23051.162,23051.162,-99996.00000,0.950,0.887
,"Perim4ZnHeatingCoil","Furnace","Perim4ZnPSZ AirSys","n/a",16730.800,16730.800,-99996.00000,0.950,0.887
ENDTABLE
TABLE OffSmlCECStd19020012SFan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"CoreZnSupplyFan","ConstantVolume","CoreZnPSZ AirSys","n/a",1124.641,-99996.000,0.650,"BrakeHorsePower",3.877,1.057,1.500,"InAirStream",0.865
,"Perim1ZnSupplyFan","ConstantVolume","Perim1ZnPSZ AirSys","n/a",1088.863,-99996.000,0.650,"BrakeHorsePower",3.877,1.024,1.500,"InAirStream",0.865
,"Perim2ZnSupplyFan","ConstantVolume","Perim2ZnPSZ AirSys","n/a",644.020,-99996.000,0.650,"BrakeHorsePower",3.877,0.605,0.750,"InAirStream",0.855
,"Perim3ZnSupplyFan","ConstantVolume","Perim3ZnPSZ AirSys","n/a",904.913,-99996.000,0.650,"BrakeHorsePower",3.877,0.851,1.000,"InAirStream",0.855
,"Perim4ZnSupplyFan","ConstantVolume","Perim4ZnPSZ AirSys","n/a",737.201,-99996.000,0.650,"BrakeHorsePower",3.877,0.693,0.750,"InAirStream",0.855
ENDTABLE
TABLE OffSmlCECStd19020012SOACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"CoreZnOAControl","NoEconomizer","CoreZnPSZ AirSys","UNDEFINED"
,"Perime1OAControl","NoEconomizer","Perim1ZnPSZ AirSys","UNDEFINED"
,"Perim2OAControl","NoEconomizer","Perim2ZnPSZ AirSys","UNDEFINED"
,"Perim3 OAControl","NoEconomizer","Perim3ZnPSZ AirSys","UNDEFINED"
,"Perim4 OAControl","NoEconomizer","Perim4ZnPSZ AirSys","UNDEFINED"
ENDTABLE
