    <td align="right"> 0.089257624</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000028002</td>
    <td align="right"> 0.000055954</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.062863500</td>
    <td align="right"> 0.096256169</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000024275</td>
    <td align="right"> 0.000056031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.035627323</td>
    <td align="right"> 0.024616318</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000027917</td>
    <td align="right"> 0.000064335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046373570</td>
    <td align="right"> 0.039618733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000028592</td>
    <td align="right"> 0.000057191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.070170982</td>
    <td align="right"> 0.088595779</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000026151</td>
    <td align="right"> 0.000056592</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087886102</td>
    <td align="right"> 0.073445912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000028043</td>
    <td align="right"> 0.000056306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065608837</td>
    <td align="right"> 0.083368343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000025093</td>
    <td align="right"> 0.000055857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085176470</td>
    <td align="right"> 0.065350194</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.063545414</td>
    <td align="right"> 0.305216501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093327913</td>
    <td align="right"> 0.336886281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000039567</td>
    <td align="right"> 0.000073409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143315139</td>
    <td align="right"> 0.132093901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000041462</td>
    <td align="right"> 0.000075201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.134331814</td>
    <td align="right"> 0.136581009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000022210</td>
    <td align="right"> 0.000047713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109823354</td>
    <td align="right"> 0.096166103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000025389</td>
    <td align="right"> 0.000049502</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109266823</td>
    <td align="right"> 0.106055182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000024955</td>
    <td align="right"> 0.000048832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080884260</td>
    <td align="right"> 0.110978182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000021995</td>
    <td align="right"> 0.000048439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065868443</td>
    <td align="right"> 0.045944458</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000025474</td>
    <td align="right"> 0.000056647</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.068923695</td>
    <td align="right"> 0.058246517</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000025663</td>
    <td align="right"> 0.000049283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090242122</td>
    <td align="right"> 0.105899964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000023771</td>
    <td align="right"> 0.000048517</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.111967398</td>
    <td align="right"> 0.090819334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000024867</td>
    <td align="right"> 0.000048288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084767419</td>
    <td align="right"> 0.100131359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000022478</td>
    <td align="right"> 0.000047570</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.110757009</td>
    <td align="right"> 0.079671841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.041965116</td>
    <td align="right"> 0.207408347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087552803</td>
    <td align="right"> 0.243107418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000035885</td>
    <td align="right"> 0.000058199</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.170151705</td>
    <td align="right"> 0.148442552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000037424</td>
    <td align="right"> 0.000060673</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.160517796</td>
    <td align="right"> 0.151467977</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.199457934</td>
    <td align="right"> 0.137553964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.075315530</td>
    <td align="right"> 0.356252805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.041219837</td>
    <td align="right"> 0.107966622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.081281029</td>
    <td align="right"> 0.361745728</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080579382</td>
    <td align="right"> 0.226518006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.030630042</td>
    <td align="right"> 0.044524869</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.010821705</td>
    <td align="right"> 0.017871898</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208410630</td>
    <td align="right"> 0.874751659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.131659631</td>
    <td align="right"> 0.473550205</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.063793497</td>
    <td align="right"> 0.306108558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.023175405</td>
    <td align="right"> 0.076930836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208394378</td>
    <td align="right"> 1.019407242</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123914179</td>
    <td align="right"> 0.604606733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.124075987</td>
    <td align="right"> 0.508543879</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.052267501</td>
    <td align="right"> 0.173745794</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.114865079</td>
    <td align="right"> 0.489322457</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042430886</td>
    <td align="right"> 0.165251280</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.110867418</td>
    <td align="right"> 0.480657300</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.053504631</td>
    <td align="right"> 0.173952982</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.120375769</td>
    <td align="right"> 0.502979292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054927432</td>
    <td align="right"> 0.176813986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000094</td>
    <td align="right"> 0.000000310</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.097224282</td>
    <td align="right"> 0.090289354</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000116</td>
    <td align="right"> 0.000000394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081983333</td>
    <td align="right"> 0.071519776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000108</td>
    <td align="right"> 0.000000370</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073492784</td>
    <td align="right"> 0.109008990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000094</td>
    <td align="right"> 0.000000310</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045595924</td>
    <td align="right"> 0.029190642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000099</td>
    <td align="right"> 0.000000327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046199180</td>
    <td align="right"> 0.036379490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000119</td>
    <td align="right"> 0.000000412</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.075097396</td>
    <td align="right"> 0.087460136</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000107</td>
    <td align="right"> 0.000000354</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094753359</td>
    <td align="right"> 0.069985986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000114</td>
    <td align="right"> 0.000000390</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073353822</td>
    <td align="right"> 0.087358866</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000101</td>
    <td align="right"> 0.000000332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095971083</td>
    <td align="right"> 0.064931845</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.065378848</td>
    <td align="right"> 0.312511146</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.089412254</td>
    <td align="right"> 0.334752803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000176</td>
    <td align="right"> 0.000000630</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.141401343</td>
    <td align="right"> 0.111014068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000188</td>
    <td align="right"> 0.000000691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.130948653</td>
    <td align="right"> 0.119047182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000092</td>
    <td align="right"> 0.000000309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.118426822</td>
    <td align="right"> 0.098418085</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000115</td>
    <td align="right"> 0.000000401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106725614</td>
    <td align="right"> 0.087464393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000106</td>
    <td align="right"> 0.000000372</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086982000</td>
    <td align="right"> 0.118176541</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000093</td>
    <td align="right"> 0.000000309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074574737</td>
    <td align="right"> 0.048447178</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000099</td>
    <td align="right"> 0.000000330</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071250405</td>
    <td align="right"> 0.055088994</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000116</td>
    <td align="right"> 0.000000407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094150932</td>
    <td align="right"> 0.102131863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000105</td>
    <td align="right"> 0.000000354</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.117504728</td>
    <td align="right"> 0.084505201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000110</td>
    <td align="right"> 0.000000386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092494010</td>
    <td align="right"> 0.101421102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000099</td>
    <td align="right"> 0.000000330</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.119532340</td>
    <td align="right"> 0.077637315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.046290337</td>
    <td align="right"> 0.229181556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094467317</td>
    <td align="right"> 0.279357875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000169</td>
    <td align="right"> 0.000000617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.165104484</td>
    <td align="right"> 0.124232068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000180</td>
    <td align="right"> 0.000000674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.153892069</td>
    <td align="right"> 0.131165996</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.288163576</td>
    <td align="right"> 0.199350014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.101772095</td>
    <td align="right"> 0.466020806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050168854</td>
    <td align="right"> 0.133199549</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.119499826</td>
    <td align="right"> 0.509629022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092392354</td>
    <td align="right"> 0.300495711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.037008757</td>
    <td align="right"> 0.033770473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.007890656</td>
    <td align="right"> 0.007066819</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208450337</td>
    <td align="right"> 0.885369198</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.139104619</td>
    <td align="right"> 0.513089494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.086764496</td>
    <td align="right"> 0.404357360</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.030135265</td>
    <td align="right"> 0.098423373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208419085</td>
    <td align="right"> 1.061246661</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.128846989</td>
    <td align="right"> 0.615497807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.155598211</td>
    <td align="right"> 0.609260103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065697245</td>
    <td align="right"> 0.220955320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.147147380</td>
    <td align="right"> 0.600997130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.056317572</td>
    <td align="right"> 0.205888809</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.148079751</td>
    <td align="right"> 0.609899305</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064577675</td>
    <td align="right"> 0.220175188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.156224892</td>
    <td align="right"> 0.620746870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066215985</td>
    <td align="right"> 0.227190849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000097234</td>
    <td align="right"> 0.000205067</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096151892</td>
    <td align="right"> 0.113088517</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000091264</td>
    <td align="right"> 0.000206472</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.062629168</td>
    <td align="right"> 0.049339747</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000106821</td>
    <td align="right"> 0.000222791</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080822454</td>
    <td align="right"> 0.140473183</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000093017</td>
    <td align="right"> 0.000210870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.039257991</td>
    <td align="right"> 0.025622161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000095227</td>
    <td align="right"> 0.000218649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.037412888</td>
    <td align="right"> 0.026435867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000106418</td>
    <td align="right"> 0.000227478</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065727287</td>
    <td align="right"> 0.073908835</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000095702</td>
    <td align="right"> 0.000213518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080489804</td>
    <td align="right"> 0.063559991</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000106833</td>
    <td align="right"> 0.000227547</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065711823</td>
    <td align="right"> 0.075822506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000096039</td>
    <td align="right"> 0.000213250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082461176</td>
    <td align="right"> 0.061455940</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.072333876</td>
    <td align="right"> 0.329051606</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088585999</td>
    <td align="right"> 0.349438783</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000106270</td>
    <td align="right"> 0.000235256</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.107385074</td>
    <td align="right"> 0.085943806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000115533</td>
    <td align="right"> 0.000248519</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.098832590</td>
    <td align="right"> 0.091737564</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000085272</td>
    <td align="right"> 0.000187519</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.097395461</td>
    <td align="right"> 0.090542277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000083248</td>
    <td align="right"> 0.000188625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080694589</td>
    <td align="right"> 0.062626115</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000096073</td>
    <td align="right"> 0.000203738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.075044361</td>
    <td align="right"> 0.099154751</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000084792</td>
    <td align="right"> 0.000192097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.060282444</td>
    <td align="right"> 0.040089384</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000087435</td>
    <td align="right"> 0.000200431</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.055965400</td>
    <td align="right"> 0.043834349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000097813</td>
    <td align="right"> 0.000208114</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076632210</td>
    <td align="right"> 0.083371393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000087216</td>
    <td align="right"> 0.000194153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094696360</td>
    <td align="right"> 0.073140989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000098042</td>
    <td align="right"> 0.000207799</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076324906</td>
    <td align="right"> 0.084619001</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000087360</td>
    <td align="right"> 0.000193590</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096701657</td>
    <td align="right"> 0.069527022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.060854374</td>
    <td align="right"> 0.279426821</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095143656</td>
    <td align="right"> 0.329751720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000097915</td>
    <td align="right"> 0.000213693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120253882</td>
    <td align="right"> 0.094770013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000106638</td>
    <td align="right"> 0.000227020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.111948347</td>
    <td align="right"> 0.099301298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.300201552</td>
    <td align="right"> 0.205937941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-26
    11:24:17</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       91.94</td>
    <td align="right">       22.50</td>
    <td align="right">       66.02</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1141.79</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">       74.30</td>
    <td align="right">       22.50</td>
    <td align="right">       62.60</td>
    <td align="right">Dewpoint [F]</td>
    <td align="right">      905.56</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       35.78</td>
    <td align="right">        0.00</td>
    <td align="right">       35.78</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      255.92</td>
    <td align="right">      157.00</td>
  </tr>
  <tr>
    <td align="right">SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       93.92</td>
    <td align="right">       22.50</td>
    <td align="right">       66.38</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1082.73</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       95.54</td>
    <td align="right">       20.88</td>
    <td align="right">       69.62</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1063.04</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       95.36</td>
    <td align="right">       22.14</td>
    <td align="right">       70.16</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">       78.74</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       78.98</td>
    <td align="right">       14.22</td>
    <td align="right">       59.54</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      629.95</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       87.44</td>
    <td align="right">       21.78</td>
    <td align="right">       60.80</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      826.81</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       95.72</td>
    <td align="right">       22.50</td>
    <td align="right">       67.10</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1141.79</td>
    <td align="right">      315.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-26
    11:24:17</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      150.01</td>
    <td align="right">      135.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">       70.01</td>
    <td align="right">       63.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       90.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       90.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      270.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      230.02</td>
    <td align="right">      207.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39-2</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      150.01</td>
    <td align="right">      135.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62-2</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      170.02</td>
    <td align="right">      153.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      290.03</td>
    <td align="right">      261.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      270.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 869</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 875</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1061</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 891</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 970</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1006</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      271.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 994</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      271.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1034</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1036</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 861</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 981</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1053</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1059</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 796</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 922</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1410.14</td>
    <td align="right">     1056.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 901</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1410.14</td>
    <td align="right">     1056.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 902</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1021</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      225.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1050</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      225.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 984</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      360.04</td>
    <td align="right">      271.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1043</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      540.05</td>
    <td align="right">      405.36</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1045</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 912</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      540.05</td>
    <td align="right">      405.36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 913</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 768</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 773</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 766</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 776</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 840</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 838</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 805</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 845</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 804</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 842</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 670</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 717</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 730</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 808</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 916</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 672</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 714</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 727</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 811</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 917</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 733</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 783</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 737</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 782</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1026</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1032</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 722</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 883</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1027</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 724</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 882</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 822</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 829</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 830</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 857</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 823</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 827</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 854</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 812</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      470.05</td>
    <td align="right">      352.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 815</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 814</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 787</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 792</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      470.05</td>
    <td align="right">      352.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 788</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 760</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       75.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 851</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       75.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 898</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1007</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 696</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">     2145.21</td>
    <td align="right">     2145.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 744</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 754</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 765</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 850</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 900</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1013</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1014</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      180.02</td>
    <td align="right">      135.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1016</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 747</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 750</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      180.02</td>
    <td align="right">      135.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 749</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028REFL08</td>
    <td align="right">        0.08</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1085</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFUNCONDITIONED</td>
    <td align="right">        0.63</td>
    <td align="right">       1.275</td>
    <td align="right">     245.726</td>
    <td align="right">     5280.52</td>
    <td align="right">     5280.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172-UW</td>
    <td align="right">SURFACE 172-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3600.35</td>
    <td align="right">     3600.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173-UW</td>
    <td align="right">SURFACE 173-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3100.30</td>
    <td align="right">     3100.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174-UW</td>
    <td align="right">SURFACE 174-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3600.35</td>
    <td align="right">     3600.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175-UW</td>
    <td align="right">SURFACE 175-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3100.30</td>
    <td align="right">     3100.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SURFACE 171 SLABONORBELOWGRADEF073</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
    <td align="right">    27902.72</td>
    <td align="right">    27902.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 39-2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62-2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 111</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 119</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 137</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 144</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 151</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 869</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 875</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1061</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 891</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 970</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 195</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 201</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 207</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 213</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 219</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1006</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       88.87</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 994</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1034</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1036</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 861</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 981</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1053</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1059</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 796</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 922</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 184</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 185</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 901</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 902</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1021</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1050</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 984</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1043</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1045</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 912</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 913</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 768</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 773</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 840</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 805</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 845</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 670</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 717</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 730</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 808</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 916</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 733</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       29.62</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 783</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1026</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1032</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 722</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 883</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 822</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 829</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 830</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 857</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 812</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 815</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 787</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 792</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 760</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 851</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 898</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1013</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1014</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 747</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 750</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9311.83</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1981.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7330.82</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-26
    11:24:17</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        0.98</td>
    <td align="right">        0.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.56</td>
    <td align="right">        0.96</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.96</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.56</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-26
    11:24:17</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">F1 BUSINESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      2.8999</td>
    <td align="right">      360.04</td>
    <td align="right">     1044.07</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      1.5832</td>
    <td align="right">     1920.19</td>
    <td align="right">     3040.09</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 FITNESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      1.7058</td>
    <td align="right">      900.09</td>
    <td align="right">     1535.40</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 LEASING OFFICE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      2.2176</td>
    <td align="right">      345.03</td>
    <td align="right">      765.14</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 LOUNGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      2.2176</td>
    <td align="right">     1050.10</td>
    <td align="right">     2328.69</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 MECHANICAL ROOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      1.3647</td>
    <td align="right">      432.04</td>
    <td align="right">      589.59</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL N CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.9491</td>
    <td align="right">     5985.58</td>
    <td align="right">     5680.98</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW INNER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE INNER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1927</td>
    <td align="right">     4428.43</td>
    <td align="right">     5281.78</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">     2160.21</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     8280.81</td>
    <td align="right">    13173.73</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     8280.81</td>
    <td align="right">      829.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">      720.07</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     2760.27</td>
    <td align="right">     4391.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     2760.27</td>
    <td align="right">      276.37</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PARKING GARAGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">      0.3412</td>
    <td align="right">    27902.72</td>
    <td align="right">     9519.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">PARKINGLIGHTS</td>
    <td align="right">      129.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6120</td>
    <td align="right">   386728.74</td>
    <td align="right">   236695.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-26
    11:24:17</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [Btuh/Btuh]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   668217.92</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56862.90</td>
    <td align="right">    45527.58</td>
    <td align="right">    11335.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22478.78</td>
    <td align="right">    17997.76</td>
    <td align="right">     4481.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49012.25</td>
    <td align="right">    39241.92</td>
    <td align="right">     9770.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83826.33</td>
    <td align="right">    67115.99</td>
    <td align="right">    16710.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45212.92</td>
    <td align="right">    36199.96</td>
    <td align="right">     9012.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   108417.21</td>
    <td align="right">    86804.81</td>
    <td align="right">    21612.40</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126424.27</td>
    <td align="right">   101222.26</td>
    <td align="right">    25202.01</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49440.42</td>
    <td align="right">    39584.73</td>
    <td align="right">     9855.69</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57764.27</td>
    <td align="right">    46249.27</td>
    <td align="right">    11515.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29965.65</td>
    <td align="right">    23992.15</td>
    <td align="right">     5973.49</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27758.05</td>
    <td align="right">    22224.63</td>
    <td align="right">     5533.42</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24513.75</td>
    <td align="right">    19627.06</td>
    <td align="right">     4886.69</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8811.16</td>
    <td align="right">     7054.70</td>
    <td align="right">     1756.46</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20046.61</td>
    <td align="right">    16050.43</td>
    <td align="right">     3996.19</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40866.44</td>
    <td align="right">    32719.93</td>
    <td align="right">     8146.51</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20714.07</td>
    <td align="right">    16584.83</td>
    <td align="right">     4129.24</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42791.20</td>
    <td align="right">    34261.00</td>
    <td align="right">     8530.20</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52457.17</td>
    <td align="right">    42000.11</td>
    <td align="right">    10457.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19374.50</td>
    <td align="right">    15512.30</td>
    <td align="right">     3862.21</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23743.68</td>
    <td align="right">    19010.50</td>
    <td align="right">     4733.18</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10852.52</td>
    <td align="right">     8689.13</td>
    <td align="right">     2163.39</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10095.87</td>
    <td align="right">     8083.31</td>
    <td align="right">     2012.56</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   453854.42</td>
    <td align="right">   363380.93</td>
    <td align="right">    90473.49</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121006.14</td>
    <td align="right">    96884.20</td>
    <td align="right">    24121.94</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44386.55</td>
    <td align="right">    33865.94</td>
    <td align="right">    10520.61</td>
    <td align="right">        0.76</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.5</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.8</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.9</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">         6.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">         8.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">        10.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.9</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.4</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.9</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.4</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.5</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.9</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.9</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">        36.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">         9.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.6</td>
    <td align="right">2.59</td>
    <td align="right">8.84</td>
    <td align="right">9.38</td>
    <td align="right">9.16</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7874.20</td>
    <td align="right">     7761.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42532.51</td>
    <td align="right">    41922.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14782.24</td>
    <td align="right">    14574.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6962.26</td>
    <td align="right">     6862.48</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17935.07</td>
    <td align="right">    17681.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7381.35</td>
    <td align="right">     7275.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    78608.25</td>
    <td align="right">    77481.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    57981.03</td>
    <td align="right">    57150.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42128.97</td>
    <td align="right">    41525.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    62540.67</td>
    <td align="right">    61644.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37951.81</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18461.37</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37853.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93104.73</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48106.50</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84880.66</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84851.28</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40685.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40676.99</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   105222.22</td>
    <td align="right">   103714.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20340.86</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20335.32</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16807.14</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8074.24</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16808.52</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41711.50</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20407.78</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37344.26</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37340.69</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17494.01</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17492.64</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    53554.41</td>
    <td align="right">    52786.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8337.04</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8337.44</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   142938.49</td>
    <td align="right">   124858.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20150.92</td>
    <td align="right">    18614.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7625.34</td>
    <td align="right">     6920.83</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2132.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   111083.21</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      219.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   198389.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      843.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   156050.74</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      109.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   352983.97</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1838.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   116090.03</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      219.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   198389.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3144.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   100501.21</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      559.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   106652.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1695.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   119079.27</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      329.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   147869.70</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4066.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    95037.37</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      494.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   114484.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4742.29</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    92233.48</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      494.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   114484.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1854.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   115779.67</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      216.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   200288.43</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2166.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   110587.98</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      216.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   200288.43</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1124.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   138006.05</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       93.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   407193.54</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1041.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   142354.51</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       93.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   407193.54</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      919.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   150098.63</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       73.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   510165.25</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      330.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   265442.71</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   987225.04</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      751.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   164697.28</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       73.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   510165.25</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1532.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   123123.29</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      186.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   225435.67</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      777.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   162127.73</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      109.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   352983.97</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1605.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   121238.64</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      164.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   249491.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1967.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   113724.85</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      164.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   249491.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      726.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   167459.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       72.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   516064.21</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      890.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   152235.02</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       72.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   516064.21</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   231632.87</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">  1153162.41</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   242557.83</td>
    <td align="right">Interior Fans</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">  1153162.41</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">    20922.67</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    46003.93</td>
    <td align="right">ProcessMotors</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17024.50</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    77517.81</td>
    <td align="right">General</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4539.05</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    93001.39</td>
    <td align="right">General</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1344.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   128909.67</td>
    <td align="right">General</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">   33.952233</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">{5347CA48-A905-4781-9E94-6F1D59AE9DE7}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.467269</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">{7C6947EF-ECC4-4D9D-A499-4C9301CD3C90}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.114195</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.22</td>
    <td align="right">    23975.20</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEGASWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.79</td>
    <td align="right">     7324.05</td>
    <td align="right">        0.80</td>
    <td align="right">        1.27</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-26
    11:24:17</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     9636.47</td>
    <td align="right">     9636.47</td>
    <td align="right">       26.77</td>
    <td align="right">     438.957</td>
    <td align="right">     438.957</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00927</td>
    <td align="right">       76.54</td>
    <td align="right">     0.00961</td>
    <td align="right">     179.980</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    31808.71</td>
    <td align="right">    31808.71</td>
    <td align="right">       16.57</td>
    <td align="right">    1448.941</td>
    <td align="right">    1448.941</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       76.54</td>
    <td align="right">     0.00961</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">    13953.74</td>
    <td align="right">    13953.74</td>
    <td align="right">       15.50</td>
    <td align="right">     635.617</td>
    <td align="right">     635.617</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01031</td>
    <td align="right">       75.21</td>
    <td align="right">     0.01007</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     6496.47</td>
    <td align="right">     6496.47</td>
    <td align="right">       18.83</td>
    <td align="right">     295.925</td>
    <td align="right">     295.925</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       76.54</td>
    <td align="right">     0.00961</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    25001.64</td>
    <td align="right">    25001.64</td>
    <td align="right">       23.81</td>
    <td align="right">    1138.867</td>
    <td align="right">    1138.867</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01009</td>
    <td align="right">       75.21</td>
    <td align="right">     0.01007</td>
    <td align="right">     524.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     9666.66</td>
    <td align="right">     9666.66</td>
    <td align="right">       22.37</td>
    <td align="right">     587.110</td>
    <td align="right">     587.110</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       76.54</td>
    <td align="right">     0.00961</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    91142.11</td>
    <td align="right">    91142.11</td>
    <td align="right">       15.23</td>
    <td align="right">    4151.678</td>
    <td align="right">    4151.678</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       76.54</td>
    <td align="right">     0.00961</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    69185.53</td>
    <td align="right">    69185.53</td>
    <td align="right">       16.01</td>
    <td align="right">    3151.518</td>
    <td align="right">    3151.518</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       75.21</td>
    <td align="right">     0.01007</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    46215.07</td>
    <td align="right">    46215.07</td>
    <td align="right">       16.05</td>
    <td align="right">    2105.175</td>
    <td align="right">    2105.175</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       75.21</td>
    <td align="right">     0.01007</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    68745.81</td>
    <td align="right">    68745.81</td>
    <td align="right">       15.52</td>
    <td align="right">    3131.488</td>
    <td align="right">    3131.488</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       75.21</td>
    <td align="right">     0.01007</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    46825.48</td>
    <td align="right">    46825.48</td>
    <td align="right">       32.51</td>
    <td align="right">    2132.980</td>
    <td align="right">    2132.980</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 16:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       93.15</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    18510.84</td>
    <td align="right">    18510.84</td>
    <td align="right">       25.71</td>
    <td align="right">     843.200</td>
    <td align="right">     843.200</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00833</td>
    <td align="right">       86.35</td>
    <td align="right">     0.00532</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    40360.62</td>
    <td align="right">    40360.62</td>
    <td align="right">       28.03</td>
    <td align="right">    1838.495</td>
    <td align="right">    1838.495</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       86.01</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    68187.25</td>
    <td align="right">    68187.25</td>
    <td align="right">       18.33</td>
    <td align="right">    3106.045</td>
    <td align="right">    3106.045</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       95.23</td>
    <td align="right">     0.00961</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    37231.94</td>
    <td align="right">    37231.94</td>
    <td align="right">       17.24</td>
    <td align="right">    1695.978</td>
    <td align="right">    1695.978</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       95.72</td>
    <td align="right">     0.00769</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    89279.44</td>
    <td align="right">    89279.44</td>
    <td align="right">       27.55</td>
    <td align="right">    4066.830</td>
    <td align="right">    4066.830</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       85.06</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">   104107.90</td>
    <td align="right">   104107.90</td>
    <td align="right">       32.13</td>
    <td align="right">    4742.291</td>
    <td align="right">    4742.291</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       91.15</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    40713.21</td>
    <td align="right">    40713.21</td>
    <td align="right">       28.87</td>
    <td align="right">    1854.556</td>
    <td align="right">    1854.556</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       85.06</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    47567.74</td>
    <td align="right">    47567.74</td>
    <td align="right">       33.73</td>
    <td align="right">    2166.791</td>
    <td align="right">    2166.791</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       91.15</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">    99646.17</td>
    <td align="right">    99646.17</td>
    <td align="right">       36.10</td>
    <td align="right">    4539.052</td>
    <td align="right">    4539.052</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00790</td>
    <td align="right">       75.08</td>
    <td align="right">     0.00961</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    24676.12</td>
    <td align="right">    24676.12</td>
    <td align="right">       45.69</td>
    <td align="right">    1124.039</td>
    <td align="right">    1124.039</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00840</td>
    <td align="right">       87.44</td>
    <td align="right">     0.00532</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    22858.21</td>
    <td align="right">    22858.21</td>
    <td align="right">       42.33</td>
    <td align="right">    1041.230</td>
    <td align="right">    1041.230</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00839</td>
    <td align="right">       86.35</td>
    <td align="right">     0.00532</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    20186.59</td>
    <td align="right">    20186.59</td>
    <td align="right">       14.02</td>
    <td align="right">     919.533</td>
    <td align="right">     919.533</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       92.26</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     7255.82</td>
    <td align="right">     7255.82</td>
    <td align="right">       10.08</td>
    <td align="right">     330.515</td>
    <td align="right">     330.515</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00835</td>
    <td align="right">       87.17</td>
    <td align="right">     0.00532</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    16507.99</td>
    <td align="right">    16507.99</td>
    <td align="right">       11.46</td>
    <td align="right">     751.967</td>
    <td align="right">     751.967</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       86.95</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    33652.71</td>
    <td align="right">    33652.71</td>
    <td align="right">        9.05</td>
    <td align="right">    1532.938</td>
    <td align="right">    1532.938</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 14:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       95.36</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    17057.63</td>
    <td align="right">    17057.63</td>
    <td align="right">        7.90</td>
    <td align="right">     777.004</td>
    <td align="right">     777.004</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 14:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       95.36</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    35237.71</td>
    <td align="right">    35237.71</td>
    <td align="right">       10.87</td>
    <td align="right">    1605.137</td>
    <td align="right">    1605.137</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       87.78</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    43197.45</td>
    <td align="right">    43197.45</td>
    <td align="right">       13.33</td>
    <td align="right">    1967.717</td>
    <td align="right">    1967.717</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       92.26</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    15954.52</td>
    <td align="right">    15954.52</td>
    <td align="right">       11.31</td>
    <td align="right">     726.756</td>
    <td align="right">     726.756</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 10:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       87.78</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    19552.45</td>
    <td align="right">    19552.45</td>
    <td align="right">       13.87</td>
    <td align="right">     890.647</td>
    <td align="right">     890.647</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       92.26</td>
    <td align="right">     0.01007</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    32360.08</td>
    <td align="right">    32360.08</td>
    <td align="right">       11.72</td>
    <td align="right">    1474.057</td>
    <td align="right">    1474.057</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00799</td>
    <td align="right">       75.08</td>
    <td align="right">     0.00961</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     8936.84</td>
    <td align="right">     8936.84</td>
    <td align="right">       16.55</td>
    <td align="right">     407.088</td>
    <td align="right">     407.088</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00840</td>
    <td align="right">       87.44</td>
    <td align="right">     0.00532</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     8313.75</td>
    <td align="right">     8313.75</td>
    <td align="right">       15.39</td>
    <td align="right">     378.705</td>
    <td align="right">     378.705</td>
    <td align="right">SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       94.88</td>
    <td align="right">     0.00769</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     5624.63</td>
    <td align="right">     5624.63</td>
    <td align="right">       15.62</td>
    <td align="right">     205.156</td>
    <td align="right">     205.156</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00795</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">     179.980</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    30381.51</td>
    <td align="right">    19862.34</td>
    <td align="right">       10.34</td>
    <td align="right">    1108.153</td>
    <td align="right">     724.470</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00795</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">     9848.44</td>
    <td align="right">     8713.15</td>
    <td align="right">        9.68</td>
    <td align="right">     359.218</td>
    <td align="right">     449.950</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00795</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     4973.26</td>
    <td align="right">     4056.60</td>
    <td align="right">       11.76</td>
    <td align="right">     181.398</td>
    <td align="right">     147.963</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00794</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    12178.90</td>
    <td align="right">    12178.90</td>
    <td align="right">       11.60</td>
    <td align="right">     444.220</td>
    <td align="right">     524.941</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00795</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">     524.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     5272.36</td>
    <td align="right">     5272.36</td>
    <td align="right">       12.20</td>
    <td align="right">     192.307</td>
    <td align="right">     192.307</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    56150.43</td>
    <td align="right">    56150.43</td>
    <td align="right">        9.38</td>
    <td align="right">    2048.063</td>
    <td align="right">    2048.063</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00795</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    41416.34</td>
    <td align="right">    41416.34</td>
    <td align="right">        9.59</td>
    <td align="right">    1510.643</td>
    <td align="right">    1510.643</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00795</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    30093.30</td>
    <td align="right">    28858.11</td>
    <td align="right">       10.02</td>
    <td align="right">    1097.640</td>
    <td align="right">    1052.587</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00794</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    44673.57</td>
    <td align="right">    42927.00</td>
    <td align="right">        9.69</td>
    <td align="right">    1629.449</td>
    <td align="right">    1565.744</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00794</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    37951.81</td>
    <td align="right">    37951.81</td>
    <td align="right">       26.35</td>
    <td align="right">    1281.737</td>
    <td align="right">    1281.737</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00699</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    18461.37</td>
    <td align="right">    18461.37</td>
    <td align="right">       25.64</td>
    <td align="right">     623.491</td>
    <td align="right">     623.491</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00678</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    37853.13</td>
    <td align="right">    37853.13</td>
    <td align="right">       26.28</td>
    <td align="right">    1278.404</td>
    <td align="right">    1278.404</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00698</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    93104.73</td>
    <td align="right">    93104.73</td>
    <td align="right">       25.03</td>
    <td align="right">    3144.403</td>
    <td align="right">    3144.403</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00694</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    48106.50</td>
    <td align="right">    48106.50</td>
    <td align="right">       22.27</td>
    <td align="right">    1624.689</td>
    <td align="right">    1624.689</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00639</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    84880.66</td>
    <td align="right">    84880.66</td>
    <td align="right">       26.20</td>
    <td align="right">    2866.654</td>
    <td align="right">    2866.654</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00704</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    84851.28</td>
    <td align="right">    84851.28</td>
    <td align="right">       26.19</td>
    <td align="right">    2865.661</td>
    <td align="right">    2865.661</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00704</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    40685.51</td>
    <td align="right">    40685.51</td>
    <td align="right">       28.85</td>
    <td align="right">    1374.062</td>
    <td align="right">    1374.062</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00715</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    40676.99</td>
    <td align="right">    40676.99</td>
    <td align="right">       28.85</td>
    <td align="right">    1373.774</td>
    <td align="right">    1373.774</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00715</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">    75159.61</td>
    <td align="right">    62222.14</td>
    <td align="right">       22.54</td>
    <td align="right">    2741.415</td>
    <td align="right">    2269.526</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00799</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    20340.86</td>
    <td align="right">    20340.86</td>
    <td align="right">       37.66</td>
    <td align="right">     686.967</td>
    <td align="right">     686.967</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00731</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    20335.32</td>
    <td align="right">    20335.32</td>
    <td align="right">       37.65</td>
    <td align="right">     686.780</td>
    <td align="right">     686.780</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00731</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    16807.14</td>
    <td align="right">    16807.14</td>
    <td align="right">       11.67</td>
    <td align="right">     567.623</td>
    <td align="right">     567.623</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00729</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     8074.24</td>
    <td align="right">     8074.24</td>
    <td align="right">       11.21</td>
    <td align="right">     272.689</td>
    <td align="right">     272.689</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00721</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    16808.52</td>
    <td align="right">    16808.52</td>
    <td align="right">       11.67</td>
    <td align="right">     567.670</td>
    <td align="right">     567.670</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00729</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    41711.50</td>
    <td align="right">    41711.50</td>
    <td align="right">       11.21</td>
    <td align="right">    1408.712</td>
    <td align="right">    1408.712</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00726</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    20407.78</td>
    <td align="right">    20407.78</td>
    <td align="right">        9.45</td>
    <td align="right">     689.227</td>
    <td align="right">     689.227</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00699</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    37344.26</td>
    <td align="right">    37344.26</td>
    <td align="right">       11.52</td>
    <td align="right">    1261.218</td>
    <td align="right">    1261.218</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00730</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    37340.69</td>
    <td align="right">    37340.69</td>
    <td align="right">       11.52</td>
    <td align="right">    1261.098</td>
    <td align="right">    1261.098</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00730</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    17494.01</td>
    <td align="right">    17494.01</td>
    <td align="right">       12.41</td>
    <td align="right">     590.821</td>
    <td align="right">     590.821</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00737</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    17492.64</td>
    <td align="right">    17492.64</td>
    <td align="right">       12.40</td>
    <td align="right">     590.775</td>
    <td align="right">     590.775</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00737</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    38253.19</td>
    <td align="right">    20206.63</td>
    <td align="right">        7.32</td>
    <td align="right">    1395.269</td>
    <td align="right">     737.028</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     8337.04</td>
    <td align="right">     8337.04</td>
    <td align="right">       15.44</td>
    <td align="right">     281.565</td>
    <td align="right">     281.565</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00746</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     8337.44</td>
    <td align="right">     8337.44</td>
    <td align="right">       15.44</td>
    <td align="right">     281.578</td>
    <td align="right">     281.578</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00746</td>
    <td align="right">       35.78</td>
    <td align="right">     0.00440</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    17024.50</td>
    <td align="right">    17024.50</td>
    <td align="right">     8421.83</td>
    <td align="right">     8421.83</td>
    <td align="right">  17024.4986</td>
    <td align="right">   8421.8254</td>
    <td align="right">  17024.4986</td>
    <td align="right">      0.4947</td>
    <td align="right">      0.5000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">     4539.05</td>
    <td align="right">     4539.05</td>
    <td align="right">     2269.53</td>
    <td align="right">     2269.53</td>
    <td align="right">   4539.0519</td>
    <td align="right">   2269.5260</td>
    <td align="right">   4539.0519</td>
    <td align="right">      0.5000</td>
    <td align="right">      0.5000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">     1344.91</td>
    <td align="right">     1344.91</td>
    <td align="right">      737.03</td>
    <td align="right">      737.03</td>
    <td align="right">   1344.9062</td>
    <td align="right">    737.0284</td>
    <td align="right">   1344.9062</td>
    <td align="right">      0.5480</td>
    <td align="right">      0.5000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">    7874.198</td>
    <td align="right">    7874.198</td>
    <td align="right">  205.156161</td>
    <td align="right">  0.05347249</td>
    <td align="right">     102.759</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7761.35</td>
    <td align="right">     7874.20</td>
    <td align="right">  205.156161</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795181</td>
    <td align="right">     50.9699</td>
    <td align="right">     5624.63</td>
    <td align="right">        0.00</td>
    <td align="right">     7767.31</td>
    <td align="right">     7767.31</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">   42532.508</td>
    <td align="right">   42532.508</td>
    <td align="right"> 1108.152708</td>
    <td align="right">  0.28883186</td>
    <td align="right">     555.051</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41922.96</td>
    <td align="right">    42532.51</td>
    <td align="right"> 1108.152708</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795163</td>
    <td align="right">     50.9688</td>
    <td align="right">    19862.34</td>
    <td align="right">        0.00</td>
    <td align="right">    41955.16</td>
    <td align="right">    41955.16</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">   14782.243</td>
    <td align="right">   14782.243</td>
    <td align="right">  449.949836</td>
    <td align="right">  0.10038399</td>
    <td align="right">     185.072</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    14574.19</td>
    <td align="right">    14782.24</td>
    <td align="right">  449.949836</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00794738</td>
    <td align="right">     50.9416</td>
    <td align="right">     8713.15</td>
    <td align="right">        0.00</td>
    <td align="right">    14583.62</td>
    <td align="right">    14583.62</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">    6962.258</td>
    <td align="right">    6962.258</td>
    <td align="right">  181.397520</td>
    <td align="right">  0.04727965</td>
    <td align="right">      90.858</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6862.48</td>
    <td align="right">     6962.26</td>
    <td align="right">  181.397520</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00794102</td>
    <td align="right">     50.9017</td>
    <td align="right">     4056.60</td>
    <td align="right">        0.00</td>
    <td align="right">     6867.75</td>
    <td align="right">     6867.75</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">   17935.065</td>
    <td align="right">   17935.065</td>
    <td align="right">  524.941475</td>
    <td align="right">  0.12179433</td>
    <td align="right">     226.730</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17681.87</td>
    <td align="right">    17935.07</td>
    <td align="right">  524.941475</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795144</td>
    <td align="right">     50.9672</td>
    <td align="right">    12178.90</td>
    <td align="right">        0.00</td>
    <td align="right">    17693.82</td>
    <td align="right">    17693.82</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">    7381.346</td>
    <td align="right">    7381.346</td>
    <td align="right">  192.307189</td>
    <td align="right">  0.05012561</td>
    <td align="right">      96.328</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7275.56</td>
    <td align="right">     7381.35</td>
    <td align="right">  192.307189</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.2739</td>
    <td align="right">     5272.36</td>
    <td align="right">        0.00</td>
    <td align="right">     7281.15</td>
    <td align="right">     7281.15</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">   78608.251</td>
    <td align="right">   78608.251</td>
    <td align="right"> 2048.062911</td>
    <td align="right">  0.53381680</td>
    <td align="right">    1025.844</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    77481.68</td>
    <td align="right">    78608.25</td>
    <td align="right"> 2048.062911</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795443</td>
    <td align="right">     50.9861</td>
    <td align="right">    56150.43</td>
    <td align="right">        0.00</td>
    <td align="right">    77541.20</td>
    <td align="right">    77541.20</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">   57981.029</td>
    <td align="right">   57981.029</td>
    <td align="right"> 1510.643470</td>
    <td align="right">  0.39374044</td>
    <td align="right">     756.657</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    57150.08</td>
    <td align="right">    57981.03</td>
    <td align="right"> 1510.643470</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00795138</td>
    <td align="right">     50.9669</td>
    <td align="right">    41416.34</td>
    <td align="right">        0.00</td>
    <td align="right">    57193.98</td>
    <td align="right">    57193.98</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">   42128.966</td>
    <td align="right">   42128.966</td>
    <td align="right"> 1097.640230</td>
    <td align="right">  0.28609147</td>
    <td align="right">     549.785</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41525.20</td>
    <td align="right">    42128.97</td>
    <td align="right"> 1097.640230</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00794140</td>
    <td align="right">     50.9039</td>
    <td align="right">    28858.11</td>
    <td align="right">        0.00</td>
    <td align="right">    41557.10</td>
    <td align="right">    41557.10</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">   62540.675</td>
    <td align="right">   62540.675</td>
    <td align="right"> 1629.449347</td>
    <td align="right">  0.42470431</td>
    <td align="right">     816.159</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    61644.38</td>
    <td align="right">    62540.67</td>
    <td align="right"> 1629.449347</td>
    <td align="right">       60.00</td>
    <td align="right">       54.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00794428</td>
    <td align="right">     50.9220</td>
    <td align="right">    42927.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61691.73</td>
    <td align="right">    61691.73</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   56862.900</td>
    <td align="right">   45527.580</td>
    <td align="right"> 2132.979925</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 16:30:00</td>
    <td align="right">    60255.72</td>
    <td align="right">    57142.85</td>
    <td align="right"> 2132.979925</td>
    <td align="right">       78.00</td>
    <td align="right">       62.88</td>
    <td align="right">  0.00880506</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       93.15</td>
    <td align="right">  0.01006528</td>
    <td align="right">       69.50</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880506</td>
    <td align="right">     43.1001</td>
    <td align="right">    46825.48</td>
    <td align="right">        0.00</td>
    <td align="right">    56772.22</td>
    <td align="right">    45647.73</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   37951.805</td>
    <td align="right">   37951.805</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    37951.81</td>
    <td align="right">    37951.81</td>
    <td align="right"> 1281.736954</td>
    <td align="right">       67.99</td>
    <td align="right">       56.27</td>
    <td align="right">  0.00698529</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00698529</td>
    <td align="right">     48.0350</td>
    <td align="right">    37951.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   22478.785</td>
    <td align="right">   17997.757</td>
    <td align="right">  843.199976</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">    23270.00</td>
    <td align="right">    23270.00</td>
    <td align="right">  843.199976</td>
    <td align="right">       78.00</td>
    <td align="right">       62.16</td>
    <td align="right">  0.00833092</td>
    <td align="right">       58.00</td>
    <td align="right">       54.65</td>
    <td align="right"> 32.01499565</td>
    <td align="right">       86.35</td>
    <td align="right">  0.00532014</td>
    <td align="right">       60.41</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00833092</td>
    <td align="right">     40.8045</td>
    <td align="right">    18510.84</td>
    <td align="right">        0.00</td>
    <td align="right">    22442.94</td>
    <td align="right">    18045.26</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   18461.372</td>
    <td align="right">   18461.372</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    18461.37</td>
    <td align="right">    18461.37</td>
    <td align="right">  623.491355</td>
    <td align="right">       67.99</td>
    <td align="right">       55.92</td>
    <td align="right">  0.00678278</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00678278</td>
    <td align="right">     46.6587</td>
    <td align="right">    18461.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   49012.252</td>
    <td align="right">   39241.917</td>
    <td align="right"> 1838.494848</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 09:45:00</td>
    <td align="right">    50034.95</td>
    <td align="right">    47117.57</td>
    <td align="right"> 1838.494848</td>
    <td align="right">       78.00</td>
    <td align="right">       62.94</td>
    <td align="right">  0.00884675</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       86.01</td>
    <td align="right">  0.01006529</td>
    <td align="right">       67.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884675</td>
    <td align="right">     43.2997</td>
    <td align="right">    40360.62</td>
    <td align="right">        0.00</td>
    <td align="right">    48934.09</td>
    <td align="right">    39345.48</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   37853.132</td>
    <td align="right">   37853.132</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    37853.13</td>
    <td align="right">    37853.13</td>
    <td align="right"> 1278.404465</td>
    <td align="right">       67.99</td>
    <td align="right">       56.26</td>
    <td align="right">  0.00697970</td>
    <td align="right">       94.99</td>
    <td align="right">       67.29</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.78</td>
    <td align="right">  0.00440326</td>
    <td align="right">       35.78</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00697970</td>
    <td align="right">     47.9970</td>
    <td align="right">    37853.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   83826.332</td>
    <td align="right">   67115.993</td>
    <td align="right"> 3144.403134</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">    89521.32</td>
    <td align="right">    83203.37</td>
    <td align="right"> 3144.403134</td>
    <td align="right">       78.00</td>
    <td align="right">       63.06</td>
    <td align="right">  0.00892523</td>
    <td align="right">       58.00</td>
    <td align="right">       54.95</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       95.23</td>
    <td align="right">  0.00960833</td>
    <td align="right">       69.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892523</td>
    <td align="right">     43.6794</td>
    <td align="right">    68187.25</td>
    <td align="right">        0.00</td>
    <td align="right">    83692.66</td>
    <td align="right">    67293.12</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   93104.732</td>
    <td align="right">   93104.732</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    93104.73</td>
