BuildingStory
,,Floor Area (including multipliers),,,,,Ventilation (Design),,,Ventilation (For Balance),,,,,,General,,Comm. Kitchen,,Parking Garage,,Laboratory
Name,Multiplier,Total,Cond. NRes,Cond. Res,Total Cond.,Number,Total,Code Min.,Exhaust,Total,Code Min.,Tot:Min Ratio,Exhaust,Vent:Exh Ratio,Vent Mult.,Vent,Exhaust,Vent,Exhaust,Vent,Exhaust,Vent,Exhaust
,,(ft2),(ft2),(ft2),(ft2),(people),(cfm),(cfm),(cfm),(cfm),(cfm),,(cfm),,,(cfm),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"Building Story Parking Garage",1,27900.0,0.0,0.0,0.0,69.8,0,0,20925,0,0,1.000,0,1.000,1.000,0,0,0,0,0,20925,0,0
"Building Story Nonresidential",1,22620.0,22620.0,0.0,22620.0,214.5,5952,5952,0,5952,5952,1.000,0,1.000,1.000,5952,0,0,0,0,0,0,0
"Building Story Residential Floors 2-4",3,67860.0,8280.0,59580.0,67860.0,208.6,1419,1419,1016,403,403,1.000,0,1.000,1.000,1419,1016,0,0,0,0,0,0
"Building Story Residential Floor 5",1,22620.0,2760.0,19860.0,22620.0,69.5,1419,1419,1016,403,403,1.000,0,1.000,1.000,1419,1016,0,0,0,0,0,0

Space
,,,,,,,Occupancy,,,Ventilation,,Design Input (By Component),,,,,Minimum Req. (By Component),,,,Simulated,,Exhaust,,,ForBalance
Name,Story Name,Condg Type,Space Function,Thermal Zone,Floor Area,Multiplier,Design,Minimum,Number,Spec. Method,Control,Per Occupant,Per Area,Per Volume,Per Space,Calculated Flow,Per Occupant,Per Area,Per Volume,Calculated Flow,,,Calculated Flow,Lab Exh Type,Max Kitchen,Ventilation,Exhaust
,,,,,(ft2),,(ppl/1000ft2),(ppl/1000ft2),(people),,,(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm),(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm/person),(cfm/ft2),(cfm),,(cfm),(cfm),(cfm)
"Parking Garage","Building Story Parking Garage","Unconditioned","Parking Garage Area (Parking Zone)","Thermal Zone: Parking Garage",27900.0,1,5.0,5.0,69.8,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0,20925,"UNDEFINED",0,0,0
"F1 Business Center","Building Story Nonresidential","DirectlyConditioned","Convention, Conference, Multipurpose and Meeting Area","Thermal Zone: F1 Business Center",360.0,1,66.7,66.7,12.0,"Maximum","CO2Sensors",14.9993,0.15,0,0,180,14.9993,0.15,0,180,14.9993,0.15,0,"UNDEFINED",0,180,0
"F1 Corridor","Building Story Nonresidential","DirectlyConditioned","Corridor Area","Thermal Zone: F1 Corridor",1485.0,1,10.0,10.0,7.4,"Maximum","Fixed",0,0.15,0,0,223,0,0.15,0,223,0,0.144141,0,"UNDEFINED",0,223,0
"F1 Lounge","Building Story Nonresidential","DirectlyConditioned","Lounge, Breakroom, or Waiting Area","Thermal Zone: F1 Lounge",1050.0,1,66.7,66.7,35.0,"Maximum","CO2Sensors",14.9993,0.15,0,0,525,14.9993,0.15,0,525,14.9993,0.15,0,"UNDEFINED",0,525,0
"F1 Elevator Core","Building Story Nonresidential","IndirectlyConditioned","Electrical, Mechanical, Telephone Rooms","Thermal Zone: F1 Corridor",25.0,1,3.0,3.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.144141,0,"UNDEFINED",0,0,0
"F1 Elevator N","Building Story Nonresidential","IndirectlyConditioned","Electrical, Mechanical, Telephone Rooms","Thermal Zone: F1 Corridor",25.0,1,3.0,3.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.144141,0,"UNDEFINED",0,0,0
"F1 Elevator S","Building Story Nonresidential","IndirectlyConditioned","Electrical, Mechanical, Telephone Rooms","Thermal Zone: F1 Corridor",25.0,1,3.0,3.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.144141,0,"UNDEFINED",0,0,0
"F1 Fitness Center","Building Story Nonresidential","DirectlyConditioned","Exercise/Fitness Center and Gymnasium Areas","Thermal Zone: F1 Fitness Center",900.0,1,20.0,20.0,9.0,"Maximum","Fixed",0,0.5,0,0,450,0,0.5,0,450,0,0.5,0,"UNDEFINED",0,450,0
"F1 Leasing Office","Building Story Nonresidential","DirectlyConditioned","Office Area (>250 square feet)","Thermal Zone: F1 Leasing Office",345.0,1,10.0,10.0,1.7,"Maximum","Fixed",0,0.15,0,0,52,0,0.15,0,52,0,0.15,0,"UNDEFINED",0,52,0
"F1 Mechanical Room","Building Story Nonresidential","DirectlyConditioned","Electrical, Mechanical, Telephone Rooms","Thermal Zone: F1 Mechanical Room",432.0,1,3.0,3.0,0.6,"Maximum","Fixed",0,0.15,0,0,65,0,0.15,0,65,0,0.15,0,"UNDEFINED",0,65,0
"F1 Retail N Core","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail N-NW",1665.0,1,16.7,16.7,13.9,"Maximum","Fixed",0,0.25,0,0,416,0,0.25,0,416,0,0.25,0,"UNDEFINED",0,416,0
"F1 Retail NE Core","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail NE",1440.0,1,16.7,16.7,12.0,"Maximum","Fixed",0,0.25,0,0,360,0,0.25,0,360,0,0.25,0,"UNDEFINED",0,360,0
"F1 Retail NE Inner","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail NE",1440.0,1,16.7,16.7,12.0,"Maximum","Fixed",0,0.25,0,0,360,0,0.25,0,360,0,0.25,0,"UNDEFINED",0,360,0
"F1 Retail NE Outer","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail NE",1440.0,1,16.7,16.7,12.0,"Maximum","Fixed",0,0.25,0,0,360,0,0.25,0,360,0,0.25,0,"UNDEFINED",0,360,0
"F1 Retail NW Inner Core","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail N-NW",1440.0,1,16.7,16.7,12.0,"Maximum","Fixed",0,0.25,0,0,360,0,0.25,0,360,0,0.25,0,"UNDEFINED",0,360,0
"F1 Retail NW Outer","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail N-NW",1440.0,1,16.7,16.7,12.0,"Maximum","Fixed",0,0.25,0,0,360,0,0.25,0,360,0,0.25,0,"UNDEFINED",0,360,0
"F1 Retail NW Outer Core","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail N-NW",1440.0,1,16.7,16.7,12.0,"Maximum","Fixed",0,0.25,0,0,360,0,0.25,0,360,0,0.25,0,"UNDEFINED",0,360,0
"F1 Retail SE Bottom","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail SE",1440.0,1,16.7,16.7,12.0,"Maximum","Fixed",0,0.25,0,0,360,0,0.25,0,360,0,0.25,0,"UNDEFINED",0,360,0
"F1 Retail SE Top","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail SE",1440.0,1,16.7,16.7,12.0,"Maximum","Fixed",0,0.25,0,0,360,0,0.25,0,360,0,0.25,0,"UNDEFINED",0,360,0
"F1 Retail SW Bottom","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail SW",1440.0,1,16.7,16.7,12.0,"Maximum","Fixed",0,0.25,0,0,360,0,0.25,0,360,0,0.25,0,"UNDEFINED",0,360,0
"F1 Retail SW Core","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail SW",1440.0,1,16.7,16.7,12.0,"Maximum","Fixed",0,0.25,0,0,360,0,0.25,0,360,0,0.25,0,"UNDEFINED",0,360,0
"F1 Retail SW Top","Building Story Nonresidential","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","Thermal Zone: F1 Retail SW",1548.0,1,16.7,16.7,12.9,"Maximum","Fixed",0,0.25,0,0,387,0,0.25,0,387,0,0.25,0,"UNDEFINED",0,387,0
"F1 Stairs E","Building Story Nonresidential","DirectlyConditioned","Stairwell","Thermal Zone: F1 Corridor",180.0,1,10.0,10.0,0.9,"Maximum","Fixed",0,0.15,0,0,27,0,0.15,0,27,0,0.144141,0,"UNDEFINED",0,27,0
"F1 Stairs W","Building Story Nonresidential","DirectlyConditioned","Stairwell","Thermal Zone: F1 Corridor",180.0,1,10.0,10.0,0.9,"Maximum","Fixed",0,0.15,0,0,27,0,0.15,0,27,0,0.144141,0,"UNDEFINED",0,27,0
"F2-4 1-Bed Core N","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 1-Bed Core N",720.0,3,2.8,2.8,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F2-4 1-Bed Core NE","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 1-Bed Core East",720.0,3,2.8,2.8,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F2-4 1-Bed Core NW","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 1-Bed Core West",720.0,3,2.8,2.8,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F2-4 1-Bed Core SE","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 1-Bed Core East",720.0,3,2.8,2.8,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F2-4 1-Bed Core SW","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 1-Bed Core West",720.0,3,2.8,2.8,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F2-4 1-Bed N","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 1-Bed North",744.0,3,2.7,2.7,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F2-4 1-Bed NE Core","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 1-Bed North",744.0,3,2.7,2.7,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F2-4 1-Bed NE Outer","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 1-Bed North",744.0,3,2.7,2.7,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F2-4 1-Bed NW Core","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 1-Bed North",744.0,3,2.7,2.7,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F2-4 1-Bed NW Outer","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 1-Bed North",744.0,3,2.7,2.7,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F2-4 2-Bed Core NE","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 2-Bed Core NE-NW",1080.0,3,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F2-4 2-Bed Core NW","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 2-Bed Core NE-NW",1080.0,3,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F2-4 2-Bed NE","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 2-Bed East",1080.0,3,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F2-4 2-Bed NW","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 2-Bed West",1080.0,3,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F2-4 2-Bed SE","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 2-Bed East",1080.0,3,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F2-4 2-Bed SE Core","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 2-Bed East",1080.0,3,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F2-4 2-Bed SW","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 2-Bed West",1080.0,3,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F2-4 2-Bed SW Core","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 2-Bed West",1080.0,3,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F2-4 3-Bed NE","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 3-Bed NE",1410.0,3,2.8,2.8,4.0,"Sum","Fixed",7.5,0.03,0,0,72,7.5,0.03,0,72,0,0,72,"UNDEFINED",0,0,0
"F2-4 3-Bed NW","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 3-Bed NW",1410.0,3,2.8,2.8,4.0,"Sum","Fixed",7.5,0.03,0,0,72,7.5,0.03,0,72,0,0,72,"UNDEFINED",0,0,0
"F2-4 Corridor","Building Story Residential Floors 2-4","DirectlyConditioned","Corridor Area","Thermal Zone: F2-4 Corridor",2145.0,3,10.0,10.0,10.7,"Maximum","Fixed",0,0.15,0,0,322,0,0.15,0,322,0,0.145924,0,"UNDEFINED",0,322,0
"F2-4 Elevator Core","Building Story Residential Floors 2-4","IndirectlyConditioned","Electrical, Mechanical, Telephone Rooms","Thermal Zone: F2-4 Corridor",25.0,3,3.0,3.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.145924,0,"UNDEFINED",0,0,0
"F2-4 Elevator N","Building Story Residential Floors 2-4","IndirectlyConditioned","Electrical, Mechanical, Telephone Rooms","Thermal Zone: F2-4 Corridor",25.0,3,3.0,3.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.145924,0,"UNDEFINED",0,0,0
"F2-4 Elevator S","Building Story Residential Floors 2-4","IndirectlyConditioned","Electrical, Mechanical, Telephone Rooms","Thermal Zone: F2-4 Corridor",25.0,3,3.0,3.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.145924,0,"UNDEFINED",0,0,0
"F2-4 Laundry","Building Story Residential Floors 2-4","IndirectlyConditioned","Laundry Area","Thermal Zone: F2-4 Corridor",180.0,3,10.0,10.0,0.9,"Maximum","Fixed",0,0.15,0,0,27,0,0.15,0,27,0,0.145924,0,"UNDEFINED",0,27,0
"F2-4 Stair E","Building Story Residential Floors 2-4","DirectlyConditioned","Stairwell","Thermal Zone: F2-4 Corridor",180.0,3,10.0,10.0,0.9,"Maximum","Fixed",0,0.15,0,0,27,0,0.15,0,27,0,0.145924,0,"UNDEFINED",0,27,0
"F2-4 Stair W","Building Story Residential Floors 2-4","DirectlyConditioned","Stairwell","Thermal Zone: F2-4 Corridor",180.0,3,10.0,10.0,0.9,"Maximum","Fixed",0,0.15,0,0,27,0,0.15,0,27,0,0.145924,0,"UNDEFINED",0,27,0
"F2-4 Studio SE","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 Studio SE",540.0,3,3.7,3.7,2.0,"Sum","Fixed",7.5,0.03,0,0,31,7.5,0.03,0,31,0,0,31,"UNDEFINED",0,0,0
"F2-4 Studio SW","Building Story Residential Floors 2-4","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F2-4 Studio SW",540.0,3,3.7,3.7,2.0,"Sum","Fixed",7.5,0.03,0,0,31,7.5,0.03,0,31,0,0,31,"UNDEFINED",0,0,0
"F5 1-Bed Core N","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 1-Bed Core N",720.0,1,2.8,2.8,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F5 1-Bed Core NE","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 1-Bed Core East",720.0,1,2.8,2.8,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F5 1-Bed Core NW","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 1-Bed Core West",720.0,1,2.8,2.8,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F5 1-Bed Core SE","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 1-Bed Core East",720.0,1,2.8,2.8,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F5 1-Bed Core SW","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 1-Bed Core West",720.0,1,2.8,2.8,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F5 1-Bed N","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 1-Bed North",744.0,1,2.7,2.7,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F5 1-Bed NE Core","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 1-Bed North",744.0,1,2.7,2.7,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F5 1-Bed NE Outer","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 1-Bed North",744.0,1,2.7,2.7,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F5 1-Bed NW Core","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 1-Bed North",744.0,1,2.7,2.7,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F5 1-Bed NW Outer","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 1-Bed North",744.0,1,2.7,2.7,2.0,"Sum","Fixed",7.5,0.03,0,0,37,7.5,0.03,0,37,0,0,37,"UNDEFINED",0,0,0
"F5 2-Bed Core NE","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 2-Bed Core NE-NW",1080.0,1,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F5 2-Bed Core NW","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 2-Bed Core NE-NW",1080.0,1,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F5 2-Bed NE","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 2-Bed East",1080.0,1,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F5 2-Bed NW","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 2-Bed West",1080.0,1,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F5 2-Bed SE","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 2-Bed East",1080.0,1,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F5 2-Bed SE Core","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 2-Bed East",1080.0,1,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F5 2-Bed SW","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 2-Bed West",1080.0,1,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F5 2-Bed SW Core","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 2-Bed West",1080.0,1,2.8,2.8,3.0,"Sum","Fixed",7.5,0.03,0,0,55,7.5,0.03,0,55,0,0,55,"UNDEFINED",0,0,0
"F5 3-Bed NE","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 3-Bed NE",1410.0,1,2.8,2.8,4.0,"Sum","Fixed",7.5,0.03,0,0,72,7.5,0.03,0,72,0,0,72,"UNDEFINED",0,0,0
"F5 3-Bed NW","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 3-Bed NW",1410.0,1,2.8,2.8,4.0,"Sum","Fixed",7.5,0.03,0,0,72,7.5,0.03,0,72,0,0,72,"UNDEFINED",0,0,0
"F5 Corridor","Building Story Residential Floor 5","DirectlyConditioned","Corridor Area","Thermal Zone: F5 Corridor",2145.0,1,10.0,10.0,10.7,"Maximum","Fixed",0,0.15,0,0,322,0,0.15,0,322,0,0.145924,0,"UNDEFINED",0,322,0
"F5 Elevator Core","Building Story Residential Floor 5","IndirectlyConditioned","Electrical, Mechanical, Telephone Rooms","Thermal Zone: F5 Corridor",25.0,1,3.0,3.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.145924,0,"UNDEFINED",0,0,0
"F5 Elevator N","Building Story Residential Floor 5","IndirectlyConditioned","Electrical, Mechanical, Telephone Rooms","Thermal Zone: F5 Corridor",25.0,1,3.0,3.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.145924,0,"UNDEFINED",0,0,0
"F5 Elevator S","Building Story Residential Floor 5","IndirectlyConditioned","Electrical, Mechanical, Telephone Rooms","Thermal Zone: F5 Corridor",25.0,1,3.0,3.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.145924,0,"UNDEFINED",0,0,0
"F5 Laundry","Building Story Residential Floor 5","IndirectlyConditioned","Laundry Area","Thermal Zone: F5 Corridor",180.0,1,10.0,10.0,0.9,"Maximum","Fixed",0,0.15,0,0,27,0,0.15,0,27,0,0.145924,0,"UNDEFINED",0,27,0
"F5 Stair E","Building Story Residential Floor 5","DirectlyConditioned","Stairwell","Thermal Zone: F5 Corridor",180.0,1,10.0,10.0,0.9,"Maximum","Fixed",0,0.15,0,0,27,0,0.15,0,27,0,0.145924,0,"UNDEFINED",0,27,0
"F5 Stair W","Building Story Residential Floor 5","DirectlyConditioned","Stairwell","Thermal Zone: F5 Corridor",180.0,1,10.0,10.0,0.9,"Maximum","Fixed",0,0.15,0,0,27,0,0.15,0,27,0,0.145924,0,"UNDEFINED",0,27,0
"F5 Studio SE","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 Studio SE",540.0,1,3.7,3.7,2.0,"Sum","Fixed",7.5,0.03,0,0,31,7.5,0.03,0,31,0,0,31,"UNDEFINED",0,0,0
"F5 Studio SW","Building Story Residential Floor 5","DirectlyConditioned","High-Rise Residential Living Spaces","Thermal Zone: F5 Studio SW",540.0,1,3.7,3.7,2.0,"Sum","Fixed",7.5,0.03,0,0,31,7.5,0.03,0,31,0,0,31,"UNDEFINED",0,0,0

ThermalZone
,,,,,,,Occupancy,,,,Ventilation,,Design Value (Total),,,,,Minimum Req. (Total),,,,Simulated,,,Exhaust
Name,Story Name,Type,Ventilation Source,Pri. HVAC System,Ventilation System,Floor Area,Multiplier,Design,Minimum,Number,Spec. Method,Control,Per Occupant,Per Area,Per Volume,Calculated Flow,,Per Occupant,Per Area,Per Volume,Calculated Flow,Per Occupant,Per Area,Calculated Flow,Calculated Flow,ExhSysRef,ExhOperMode,ExhCtrlMthd,ExhBalancedSchRef
,,,,,(ft2),,(ppl/1000ft2),(ppl/1000ft2),(people),,,,(cfm/person),(cfm/ft2),(ACH),(cfm),,(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm/person),(cfm/ft2),(cfm),(cfm)
"Thermal Zone: F1 Business Center","Building Story Nonresidential","Conditioned","Forced","BaseSys5 F1","BaseSys5 F1",360.0,1,66.7,66.7,12.0,"Maximum","CO2Sensors",14.9993,0.5,3,180,,14.9993,0.5,3,180,14.9993,0.15,180
"Thermal Zone: F1 Corridor","Building Story Nonresidential","Conditioned","Forced","BaseSys5 F1","BaseSys5 F1",1920.0,1,9.7,9.7,9.3,"Maximum","Fixed",29.6386,0.144141,0.864844,277,,29.6386,0.144141,0.864844,277,0,0.144141,277
"Thermal Zone: F1 Lounge","Building Story Nonresidential","Conditioned","Forced","BaseSys5 F1","BaseSys5 F1",1050.0,1,66.7,66.7,35.0,"Maximum","CO2Sensors",14.9993,0.5,3,525,,14.9993,0.5,3,525,14.9993,0.15,525
"Thermal Zone: F1 Fitness Center","Building Story Nonresidential","Conditioned","Forced","BaseSys5 F1","BaseSys5 F1",900.0,1,20.0,20.0,9.0,"Maximum","Fixed",50,0.5,3,450,,50,0.5,3,450,0,0.5,450
"Thermal Zone: F1 Leasing Office","Building Story Nonresidential","Conditioned","Forced","BaseSys5 F1","BaseSys5 F1",345.0,1,10.0,10.0,1.7,"Maximum","Fixed",30,0.15,0.9,52,,30,0.15,0.9,52,0,0.15,52
"Thermal Zone: F1 Mechanical Room","Building Story Nonresidential","Conditioned","Forced","BaseSys5 F1","BaseSys5 F1",432.0,1,3.0,3.0,0.6,"Maximum","Fixed",100,0.15,0.9,65,,100,0.15,0.9,65,0,0.15,65
"Thermal Zone: F1 Retail N-NW","Building Story Nonresidential","Conditioned","Forced","BaseSys5 F1","BaseSys5 F1",5985.0,1,16.7,16.7,49.9,"Maximum","Fixed",29.994,0.25,1.5,1496,,29.994,0.25,1.5,1496,0,0.25,1496
"Thermal Zone: F1 Retail NE","Building Story Nonresidential","Conditioned","Forced","BaseSys5 F1","BaseSys5 F1",4320.0,1,16.7,16.7,36.0,"Maximum","Fixed",29.994,0.25,1.5,1080,,29.994,0.25,1.5,1080,0,0.25,1080
"Thermal Zone: F1 Retail SE","Building Story Nonresidential","Conditioned","Forced","BaseSys5 F1","BaseSys5 F1",2880.0,1,16.7,16.7,24.0,"Maximum","Fixed",29.994,0.25,1.5,720,,29.994,0.25,1.5,720,0,0.25,720
"Thermal Zone: F1 Retail SW","Building Story Nonresidential","Conditioned","Forced","BaseSys5 F1","BaseSys5 F1",4428.0,1,16.7,16.7,36.9,"Maximum","Fixed",29.994,0.25,1.5,1107,,29.994,0.25,1.5,1107,0,0.25,1107
"Thermal Zone: F2-4 1-Bed Core N","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 1-Bed Core N","Bal F2 1-Bed Core N",720.0,3,2.8,2.8,2.0,"Sum","Fixed",18.3,0.0508333,0.305,37,,18.3,0.0508333,0.305,37,0,0,37,37,"Bal F2 1-Bed Core N","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 1-Bed Core West","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 1-Bed Core West","Bal F2 1-Bed Core West",1440.0,3,2.8,2.8,4.0,"Sum","Fixed",18.3,0.0508333,0.305,73,,18.3,0.0508333,0.305,73,0,0,73,73,"Bal F2 1-Bed Core West","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 1-Bed Core East","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 1-Bed Core East","Bal F2 1-Bed Core East",1440.0,3,2.8,2.8,4.0,"Sum","Fixed",18.3,0.0508333,0.305,73,,18.3,0.0508333,0.305,73,0,0,73,73,"Bal F2 1-Bed Core East","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 1-Bed North","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 1-Bed North","Bal F2 1-Bed North",3720.0,3,2.7,2.7,10.0,"Sum","Fixed",18.66,0.0501613,0.300968,187,,18.66,0.0501613,0.300968,187,0,0,187,187,"Bal F2 1-Bed North","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 2-Bed Core NE-NW","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 2-Bed Core NE-NW","Bal F2 2-Bed Core NE-NW",2160.0,3,2.8,2.8,6.0,"Sum","Fixed",18.3,0.0508333,0.305,110,,18.3,0.0508333,0.305,110,0,0,110,110,"Bal F2 2-Bed Core NE-NW","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 2-Bed East","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 2-Bed East","Bal F2 2-Bed East",3240.0,3,2.8,2.8,9.0,"Sum","Fixed",18.3,0.0508333,0.305,165,,18.3,0.0508333,0.305,165,0,0,165,165,"Bal F2 2-Bed East","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 2-Bed West","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 2-Bed West","Bal F2 2-Bed West",3240.0,3,2.8,2.8,9.0,"Sum","Fixed",18.3,0.0508333,0.305,165,,18.3,0.0508333,0.305,165,0,0,165,165,"Bal F2 2-Bed West","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 3-Bed NE","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 3-Bed NE","Bal F2 3-Bed NE",1410.0,3,2.8,2.8,4.0,"Sum","Fixed",18.075,0.0512766,0.30766,72,,18.075,0.0512766,0.30766,72,0,0,72,72,"Bal F2 3-Bed NE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 3-Bed NW","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 3-Bed NW","Bal F2 3-Bed NW",1410.0,3,2.8,2.8,4.0,"Sum","Fixed",18.075,0.0512766,0.30766,72,,18.075,0.0512766,0.30766,72,0,0,72,72,"Bal F2 3-Bed NW","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 Studio SE","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 Studio SE","Bal F2 Studio SE",540.0,3,3.7,3.7,2.0,"Sum","Fixed",15.6,0.0577778,0.346667,31,,15.6,0.0577778,0.346667,31,0,0,31,31,"Bal F2 Studio SE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 Studio SW","Building Story Residential Floors 2-4","Conditioned","Forced","ZnSys F2-4 Studio SW","Bal F2 Studio SW",540.0,3,3.7,3.7,2.0,"Sum","Fixed",15.6,0.0577778,0.346667,31,,15.6,0.0577778,0.346667,31,0,0,31,31,"Bal F2 Studio SW","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F2-4 Corridor","Building Story Residential Floors 2-4","Conditioned","Forced","DOAS1","DOAS1",2760.0,3,9.8,9.8,13.5,"Maximum","Fixed",29.7507,0.145924,0.875543,403,,29.7507,0.145924,0.875543,403,0,0.145924,403
"Thermal Zone: F5 1-Bed Core N","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 1-Bed Core N","Bal F5 1-Bed Core N",720.0,1,2.8,2.8,2.0,"Sum","Fixed",18.3,0.0508333,0.305,37,,18.3,0.0508333,0.305,37,0,0,37,37,"Bal F5 1-Bed Core N","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 1-Bed Core West","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 1-Bed Core West","Bal F5 1-Bed Core West",1440.0,1,2.8,2.8,4.0,"Sum","Fixed",18.3,0.0508333,0.305,73,,18.3,0.0508333,0.305,73,0,0,73,73,"Bal F5 1-Bed Core West","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 1-Bed Core East","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 1-Bed Core East","Bal F5 1-Bed Core East",1440.0,1,2.8,2.8,4.0,"Sum","Fixed",18.3,0.0508333,0.305,73,,18.3,0.0508333,0.305,73,0,0,73,73,"Bal F5 1-Bed Core East","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 1-Bed North","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 1-Bed North","Bal F5 1-Bed North",3720.0,1,2.7,2.7,10.0,"Sum","Fixed",18.66,0.0501613,0.300968,187,,18.66,0.0501613,0.300968,187,0,0,187,187,"Bal F5 1-Bed North","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 2-Bed Core NE-NW","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 2-Bed Core NE-NW","Bal F5 2-Bed Core NE-NW",2160.0,1,2.8,2.8,6.0,"Sum","Fixed",18.3,0.0508333,0.305,110,,18.3,0.0508333,0.305,110,0,0,110,110,"Bal F5 2-Bed Core NE-NW","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 2-Bed East","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 2-Bed East","Bal F5 2-Bed East",3240.0,1,2.8,2.8,9.0,"Sum","Fixed",18.3,0.0508333,0.305,165,,18.3,0.0508333,0.305,165,0,0,165,165,"Bal F5 2-Bed East","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 2-Bed West","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 2-Bed West","Bal F5 2-Bed West",3240.0,1,2.8,2.8,9.0,"Sum","Fixed",18.3,0.0508333,0.305,165,,18.3,0.0508333,0.305,165,0,0,165,165,"Bal F5 2-Bed West","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 3-Bed NE","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 3-Bed NE","Bal F5 3-Bed NE",1410.0,1,2.8,2.8,4.0,"Sum","Fixed",18.075,0.0512766,0.30766,72,,18.075,0.0512766,0.30766,72,0,0,72,72,"Bal F5 3-Bed NE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 3-Bed NW","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 3-Bed NW","Bal F5 3-Bed NW",1410.0,1,2.8,2.8,4.0,"Sum","Fixed",18.075,0.0512766,0.30766,72,,18.075,0.0512766,0.30766,72,0,0,72,72,"Bal F5 3-Bed NW","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 Studio SE","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 Studio SE","Bal F5 Studio SE",540.0,1,3.7,3.7,2.0,"Sum","Fixed",15.6,0.0577778,0.346667,31,,15.6,0.0577778,0.346667,31,0,0,31,31,"Bal F5 Studio SE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 Studio SW","Building Story Residential Floor 5","Conditioned","Forced","ZnSys F5 Studio SW","Bal F5 Studio SW",540.0,1,3.7,3.7,2.0,"Sum","Fixed",15.6,0.0577778,0.346667,31,,15.6,0.0577778,0.346667,31,0,0,31,31,"Bal F5 Studio SW","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"Thermal Zone: F5 Corridor","Building Story Residential Floor 5","Conditioned","Forced","DOAS1","DOAS1",2760.0,1,9.8,9.8,13.5,"Maximum","Fixed",29.7507,0.145924,0.875543,403,,29.7507,0.145924,0.875543,403,0,0.145924,403
"Thermal Zone: Parking Garage","Building Story Parking Garage","Unconditioned","Forced","NONE","Parking Garage Vent System",27900.0,1,5.0,5.0,69.8,"Maximum","Fixed",0,0,0,0,,0,0,0,0,0,0,0,20925,"Parking Garage Vent System","DecoupledFromSystem","COControl","On"
