AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys5","PVAV","New",1,22620,-99996,55,-99996,-99996,-99996,60,-99996,-99996,-99996,-99996,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"UNDEFINED","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-2","PVAV","New",3,8280,-99996,55,-99996,-99996,-99996,60,-99996,-99996,-99996,-99996,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys5-3","PVAV","New",1,2760,-99996,55,-99996,-99996,-99996,60,-99996,-99996,-99996,-99996,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys1","SZAC",3,2160,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-2","SZAC",6,4320,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-3","SZAC",6,4320,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-4","SZAC",15,11160,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-5","SZAC",6,6480,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-6","SZAC",9,9720,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-7","SZAC",9,9720,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-8","SZAC",3,4230,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-9","SZAC",3,4230,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-10","SZAC",3,1620,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-11","SZAC",3,1620,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F2-4 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-12","SZAC",1,720,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-13","SZAC",2,1440,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-14","SZAC",2,1440,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-15","SZAC",5,3720,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-16","SZAC",2,2160,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-17","SZAC",3,3240,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-18","SZAC",3,3240,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-19","SZAC",1,1410,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-20","SZAC",1,1410,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-21","SZAC",1,540,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"BaseZnSys1-22","SZAC",1,540,-99996,58,-99996,-99996,-99996,95,-99996,0,-99996,0,-99996,"Thermal Zone: F5 Studio SW","NoSATControl","ResidentialLivingHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Business Center",360,1,-99996,180,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Corridor",1920,1,-99996,276.75,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Lounge",1050,1,-99996,525,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",900,1,-99996,450,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",345,1,-99996,51.75,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",432,1,-99996,64.8,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",5985,1,-99996,1496.25,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail NE",4320,1,-99996,1080,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SE",2880,1,-99996,720,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys5",1,"Thermal Zone: F1 Retail SW",4428,1,-99996,1107,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",2760,1,-99996,402.75,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",2760,1,-99996,402.75,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseAirSys5",1,"UNDEFINED",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys5 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys5-2",3,"UNDEFINED",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys5 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys5-3",1,"UNDEFINED",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg","DirectExpansion","New","Electric","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-2","DirectExpansion","New","Electric","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-3","DirectExpansion","New","Electric","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-4","DirectExpansion","New","Electric","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-5","DirectExpansion","New","Electric","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-6","DirectExpansion","New","Electric","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-7","DirectExpansion","New","Electric","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-8","DirectExpansion","New","Electric","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-9","DirectExpansion","New","Electric","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-10","DirectExpansion","New","Electric","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-11","DirectExpansion","New","Electric","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-12","DirectExpansion","New","Electric","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-13","DirectExpansion","New","Electric","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-14","DirectExpansion","New","Electric","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-15","DirectExpansion","New","Electric","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-16","DirectExpansion","New","Electric","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-17","DirectExpansion","New","Electric","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-18","DirectExpansion","New","Electric","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-19","DirectExpansion","New","Electric","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-20","DirectExpansion","New","Electric","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-21","DirectExpansion","New","Electric","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1
"BaseSys1 CoilClg-22","DirectExpansion","New","Electric","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",-99996,-99996,"NONE","NONE",-99996,"Air",-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"UNDEFINED",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseSys5 CoilHtg-2","HotWater","New","- specify -","BaseAirSys5-2",3,"UNDEFINED",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseSys5 CoilHtg-3","HotWater","New","- specify -","BaseAirSys5-3",1,"UNDEFINED",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseSys1 CoilHtg","Furnace","New","Gas","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-2","Furnace","New","Gas","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-3","Furnace","New","Gas","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-4","Furnace","New","Gas","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-5","Furnace","New","Gas","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-6","Furnace","New","Gas","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-7","Furnace","New","Gas","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-8","Furnace","New","Gas","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-9","Furnace","New","Gas","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-10","Furnace","New","Gas","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-11","Furnace","New","Gas","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-12","Furnace","New","Gas","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-13","Furnace","New","Gas","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-14","Furnace","New","Gas","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-15","Furnace","New","Gas","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-16","Furnace","New","Gas","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-17","Furnace","New","Gas","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-18","Furnace","New","Gas","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-19","Furnace","New","Gas","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-20","Furnace","New","Gas","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-21","Furnace","New","Gas","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseSys1 CoilHtg-22","Furnace","New","Gas","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,-99996,1
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Business Center",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Corridor",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Lounge",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Fitness Center",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Leasing Office",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Mechanical Room",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail N-NW",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail NE",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SE",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys5",1,"Thermal Zone: F1 Retail SW",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys5-2",3,"Thermal Zone: F2-4 Corridor",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys5-3",1,"Thermal Zone: F5 Corridor",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5",1,"UNDEFINED",0,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys5 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-2",3,"UNDEFINED",0,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys5 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys5-3",1,"UNDEFINED",0,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1",3,"Thermal Zone: F2-4 1-Bed Core N",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-2",6,"Thermal Zone: F2-4 1-Bed Core West",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-3",6,"Thermal Zone: F2-4 1-Bed Core East",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-4",15,"Thermal Zone: F2-4 1-Bed North",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-5",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-6",9,"Thermal Zone: F2-4 2-Bed East",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-7",9,"Thermal Zone: F2-4 2-Bed West",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-8",3,"Thermal Zone: F2-4 3-Bed NE",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-9",3,"Thermal Zone: F2-4 3-Bed NW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-10",3,"Thermal Zone: F2-4 Studio SE",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-11",3,"Thermal Zone: F2-4 Studio SW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-12",1,"Thermal Zone: F5 1-Bed Core N",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-13",2,"Thermal Zone: F5 1-Bed Core West",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-14",2,"Thermal Zone: F5 1-Bed Core East",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-15",5,"Thermal Zone: F5 1-Bed North",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-16",2,"Thermal Zone: F5 2-Bed Core NE-NW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-17",3,"Thermal Zone: F5 2-Bed East",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-18",3,"Thermal Zone: F5 2-Bed West",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-19","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-19",1,"Thermal Zone: F5 3-Bed NE",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-20","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-20",1,"Thermal Zone: F5 3-Bed NW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-21","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-21",1,"Thermal Zone: F5 Studio SE",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1
"BaseSys1 Fan-22","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys1-22",1,"Thermal Zone: F5 Studio SW",-99996,-99996,1,"StaticPressure",0,1e-05,-99996,-99996,"InAirStream",1



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","NoEconomizer","New",-99996,"BaseAirSys5",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-2","NoEconomizer","New",-99996,"BaseAirSys5-2",3,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys5 OACtrl-3","NoEconomizer","New",-99996,"BaseAirSys5-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
