Time,THERMAL ZONE: F1 BUSINESS CENTER:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.108479E+03,0.000000E+00,9.774552E-02,0.000000E+00,8.289078E+02,0.000000E+00,7.309298E-02,0.000000E+00,1.031722E+03,0.000000E+00,9.097712E-02,0.000000E+00,6.085240E+02,0.000000E+00,5.365957E-02,0.000000E+00,3.518642E+03,0.000000E+00,3.102734E-01,0.000000E+00,1.178035E+03,0.000000E+00,1.385053E-01,0.000000E+00,1.153722E+04,0.000000E+00,1.017350E+00,0.000000E+00,8.201792E+03,0.000000E+00,7.232330E-01,4.878805E+02,5.595246E+03,3.444836E-02,4.933881E-01,5.597957E+02,8.641944E+03,3.952616E-02,7.620455E-01,0.000000E+00,4.879987E+03,0.000000E+00,4.303166E-01,0.000000E+00,1.857869E+03,0.000000E+00,1.638267E-01,0.000000E+00,4.621580E+03,0.000000E+00,4.075303E-01,0.000000E+00,1.294727E+04,0.000000E+00,1.141689E+00,0.000000E+00,6.717396E+03,0.000000E+00,5.923391E-01,1.279205E+03,1.069978E+04,8.363179E-02,9.435051E-01,1.277757E+03,1.144099E+04,8.353712E-02,1.008865E+00,1.375917E+03,4.770185E+03,8.995464E-02,4.206343E-01,1.376027E+03,5.078537E+03,8.996184E-02,4.478248E-01,5.262840E+03,1.170265E+04,3.715997E-01,1.031938E+00,7.915925E+02,1.365161E+03,5.175270E-02,1.203797E-01,7.894837E+02,1.348207E+03,5.161483E-02,1.188847E-01,1.509774E+02,1.501716E+03,9.870592E-03,1.324212E-01,0.000000E+00,5.500867E+02,0.000000E+00,4.850657E-02,1.507966E+02,1.413279E+03,9.858777E-03,1.246227E-01,4.355075E+02,3.862511E+03,2.847260E-02,3.405957E-01,0.000000E+00,2.067961E+03,0.000000E+00,1.823525E-01,1.078541E+03,3.299424E+03,7.051283E-02,2.909428E-01,1.078267E+03,3.491913E+03,7.049493E-02,3.079165E-01,6.679458E+02,1.469611E+03,4.366894E-02,1.295901E-01,6.678364E+02,1.549488E+03,4.366178E-02,1.366336E-01,2.896727E+03,3.825133E+03,2.045327E-01,3.372998E-01,3.792380E+02,3.975744E+02,2.479381E-02,3.505806E-02,3.792308E+02,6.303383E+02,2.479334E-02,5.558316E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.138476E+03,0.000000E+00,1.003906E-01,0.000000E+00,9.495351E+02,0.000000E+00,8.372988E-02,0.000000E+00,1.061708E+03,0.000000E+00,9.362130E-02,0.000000E+00,6.239187E+02,0.000000E+00,5.501708E-02,0.000000E+00,3.577514E+03,0.000000E+00,3.154648E-01,0.000000E+00,1.200981E+03,0.000000E+00,1.412031E-01,0.000000E+00,1.176078E+04,0.000000E+00,1.037064E+00,1.918690E+01,8.362292E+03,1.354753E-03,7.373859E-01,6.664996E+02,5.686903E+03,4.706034E-02,5.014704E-01,8.181674E+02,8.778541E+03,5.776933E-02,7.740906E-01,7.977271E-01,4.793821E+03,5.215377E-05,4.227185E-01,0.000000E+00,1.832737E+03,0.000000E+00,1.616105E-01,0.000000E+00,4.564966E+03,0.000000E+00,4.025381E-01,5.279546E+01,1.281315E+04,3.451659E-03,1.129862E+00,0.000000E+00,6.663531E+03,0.000000E+00,5.875893E-01,1.958199E+03,1.056723E+04,1.280231E-01,9.318166E-01,1.956587E+03,1.123215E+04,1.279176E-01,9.904497E-01,1.562259E+03,4.700564E+03,1.021373E-01,4.144951E-01,1.562203E+03,4.976379E+03,1.021336E-01,4.388165E-01,3.616860E+03,7.783985E+03,2.553800E-01,6.863908E-01,9.127097E+02,1.327985E+03,5.967110E-02,1.171015E-01,9.108509E+02,1.313200E+03,5.954957E-02,1.157978E-01,2.568120E+02,1.465022E+03,1.678985E-02,1.291855E-01,0.000000E+00,5.395036E+02,0.000000E+00,4.757336E-02,2.566330E+02,1.386386E+03,1.677814E-02,1.222514E-01,7.298130E+02,3.790377E+03,4.771369E-02,3.342349E-01,0.000000E+00,2.037494E+03,0.000000E+00,1.796659E-01,1.305301E+03,3.237390E+03,8.533793E-02,2.854726E-01,1.304975E+03,3.409121E+03,8.531663E-02,3.006158E-01,7.874753E+02,1.438747E+03,5.148353E-02,1.268685E-01,7.873237E+02,1.509880E+03,5.147362E-02,1.331411E-01,1.986286E+03,2.540743E+03,1.402481E-01,2.240424E-01,4.277134E+02,3.841305E+02,2.796303E-02,3.387258E-02,4.277231E+02,6.170451E+02,2.796367E-02,5.441096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.166692E+03,0.000000E+00,1.028787E-01,0.000000E+00,1.064353E+03,0.000000E+00,9.385453E-02,0.000000E+00,1.091745E+03,0.000000E+00,9.626993E-02,3.762438E+00,6.403235E+02,2.656590E-04,5.646364E-02,0.000000E+00,3.629933E+03,0.000000E+00,3.200871E-01,0.000000E+00,1.225159E+03,0.000000E+00,1.440458E-01,0.000000E+00,1.195979E+04,0.000000E+00,1.054613E+00,1.012396E+02,8.505357E+03,7.148344E-03,7.500013E-01,7.238312E+02,5.765594E+03,5.110841E-02,5.084093E-01,1.012313E+03,8.896673E+03,7.147756E-02,7.845075E-01,8.443989E+01,4.719010E+03,5.520508E-03,4.161217E-01,0.000000E+00,1.811946E+03,0.000000E+00,1.597771E-01,6.173322E+01,4.516530E+03,4.035992E-03,3.982670E-01,3.215643E+02,1.269376E+04,2.102322E-02,1.119334E+00,0.000000E+00,6.625908E+03,0.000000E+00,5.842718E-01,2.546856E+03,1.044715E+04,1.665083E-01,9.212286E-01,2.545702E+03,1.104467E+04,1.664328E-01,9.739172E-01,1.774419E+03,4.635704E+03,1.160079E-01,4.087758E-01,1.774248E+03,4.882649E+03,1.159967E-01,4.305513E-01,1.864629E+03,3.883230E+03,1.316581E-01,3.424227E-01,1.029728E+03,1.292938E+03,6.732150E-02,1.140111E-01,1.028110E+03,1.280027E+03,6.721574E-02,1.128726E-01,3.852956E+02,1.432515E+03,2.518984E-02,1.263190E-01,9.328386E-01,5.302732E+02,6.098708E-05,4.675942E-02,3.851298E+02,1.362500E+03,2.517900E-02,1.201450E-01,1.079195E+03,3.724799E+03,7.055559E-02,3.284523E-01,0.000000E+00,2.012797E+03,0.000000E+00,1.774882E-01,1.493280E+03,3.180326E+03,9.762759E-02,2.804407E-01,1.492832E+03,3.333644E+03,9.759832E-02,2.939603E-01,8.980112E+02,1.409801E+03,5.871014E-02,1.243161E-01,8.978622E+02,1.473131E+03,5.870040E-02,1.299005E-01,1.020957E+03,1.265794E+03,7.208793E-02,1.116175E-01,4.701913E+02,3.714327E+02,3.074015E-02,3.275289E-02,4.702178E+02,6.043806E+02,3.074188E-02,5.329421E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.192059E+03,0.000000E+00,1.051156E-01,0.000000E+00,1.154794E+03,0.000000E+00,1.018296E-01,0.000000E+00,1.121537E+03,0.000000E+00,9.889700E-02,1.764988E+01,6.551801E+02,1.246226E-03,5.777370E-02,0.000000E+00,3.675783E+03,0.000000E+00,3.241301E-01,0.000000E+00,1.248574E+03,0.000000E+00,1.467988E-01,1.908489E+02,1.213596E+04,1.347549E-02,1.070148E+00,2.437968E+02,8.632110E+03,1.721406E-02,7.611784E-01,8.309359E+02,5.832973E+03,5.867089E-02,5.143508E-01,1.096476E+03,8.998521E+03,7.742016E-02,7.934884E-01,2.471802E+02,4.659158E+03,1.616014E-02,4.108439E-01,0.000000E+00,1.798298E+03,0.000000E+00,1.585737E-01,2.223076E+02,4.480283E+03,1.453402E-02,3.950708E-01,7.498024E+02,1.259525E+04,4.902055E-02,1.110648E+00,0.000000E+00,6.615147E+03,0.000000E+00,5.833228E-01,2.886715E+03,1.034374E+04,1.887275E-01,9.121096E-01,2.885092E+03,1.088157E+04,1.886214E-01,9.595354E-01,1.964176E+03,4.576020E+03,1.284138E-01,4.035129E-01,1.963389E+03,4.797499E+03,1.283623E-01,4.230428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.105653E+03,1.260020E+03,7.228533E-02,1.111084E-01,1.104206E+03,1.248817E+03,7.219076E-02,1.101205E-01,4.656791E+02,1.405230E+03,3.044515E-02,1.239130E-01,3.049960E+01,5.231623E+02,1.994002E-03,4.613238E-02,4.656414E+02,1.342801E+03,3.044269E-02,1.184080E-01,1.266780E+03,3.667323E+03,8.281951E-02,3.233841E-01,0.000000E+00,1.996881E+03,0.000000E+00,1.760847E-01,1.692306E+03,3.129484E+03,1.106395E-01,2.759575E-01,1.691809E+03,3.266529E+03,1.106071E-01,2.880421E-01,9.652411E+02,1.382946E+03,6.310550E-02,1.219480E-01,9.650671E+02,1.439355E+03,6.309412E-02,1.269221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.019168E+02,3.594749E+02,3.281430E-02,3.169845E-02,5.019526E+02,5.924320E+02,3.281664E-02,5.224058E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.215703E+03,0.000000E+00,1.072005E-01,0.000000E+00,1.245141E+03,0.000000E+00,1.097963E-01,2.587412E+01,1.152441E+03,1.826925E-03,1.016221E-01,3.518622E+01,6.689021E+02,2.484435E-03,5.898370E-02,0.000000E+00,3.720576E+03,0.000000E+00,3.280799E-01,0.000000E+00,1.270412E+03,0.000000E+00,1.493664E-01,3.867796E+02,1.229974E+04,2.730981E-02,1.084590E+00,4.198015E+02,8.749689E+03,2.964143E-02,7.715465E-01,9.210394E+02,5.894393E+03,6.503293E-02,5.197668E-01,1.233346E+03,9.092030E+03,8.708433E-02,8.017340E-01,4.708046E+02,4.618615E+03,3.078024E-02,4.072689E-01,0.000000E+00,1.794071E+03,0.000000E+00,1.582009E-01,4.372923E+02,4.460733E+03,2.858928E-02,3.933468E-01,1.340900E+03,1.252659E+04,8.766534E-02,1.104593E+00,0.000000E+00,6.639556E+03,0.000000E+00,5.854752E-01,3.253608E+03,1.026423E+04,2.127142E-01,9.050986E-01,3.251659E+03,1.074928E+04,2.125868E-01,9.478705E-01,2.108459E+03,4.523998E+03,1.378468E-01,3.989255E-01,2.107624E+03,4.722943E+03,1.377922E-01,4.164685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.166637E+03,1.230312E+03,7.627236E-02,1.084888E-01,1.165322E+03,1.220605E+03,7.618638E-02,1.076328E-01,5.523813E+02,1.384471E+03,3.611356E-02,1.220825E-01,6.922039E+01,5.188523E+02,4.525488E-03,4.575233E-02,5.524511E+02,1.328695E+03,3.611813E-02,1.171641E-01,1.487535E+03,3.620676E+03,9.725201E-02,3.192707E-01,0.000000E+00,1.992505E+03,0.000000E+00,1.756988E-01,1.842678E+03,3.087271E+03,1.204706E-01,2.722351E-01,1.842151E+03,3.209835E+03,1.204361E-01,2.830428E-01,1.022241E+03,1.359033E+03,6.683202E-02,1.198394E-01,1.022049E+03,1.409276E+03,6.681949E-02,1.242698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.296533E+02,3.486081E+02,3.462766E-02,3.074022E-02,5.296979E+02,5.814665E+02,3.463057E-02,5.127364E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.236828E+03,0.000000E+00,1.090634E-01,0.000000E+00,1.331442E+03,0.000000E+00,1.174063E-01,5.686410E+01,1.180973E+03,4.015072E-03,1.041380E-01,5.622243E+01,6.811742E+02,3.969765E-03,6.006585E-02,2.121181E+01,3.760582E+03,1.497728E-03,3.316077E-01,0.000000E+00,1.290285E+03,0.000000E+00,1.517029E-01,6.071812E+02,1.244551E+04,4.287197E-02,1.097444E+00,6.017865E+02,8.854304E+03,4.249106E-02,7.807714E-01,1.004304E+03,5.947783E+03,7.091213E-02,5.244747E-01,1.358417E+03,9.173753E+03,9.591535E-02,8.089404E-01,7.359271E+02,4.596725E+03,4.811341E-02,4.053386E-01,0.000000E+00,1.799076E+03,0.000000E+00,1.586423E-01,6.937537E+02,4.457407E+03,4.535621E-02,3.930536E-01,1.980140E+03,1.248612E+04,1.294575E-01,1.101024E+00,0.000000E+00,6.699671E+03,0.000000E+00,5.907761E-01,3.585813E+03,1.020677E+04,2.344332E-01,9.000319E-01,3.583320E+03,1.064511E+04,2.342702E-01,9.386848E-01,2.232318E+03,4.478667E+03,1.459444E-01,3.949283E-01,2.231464E+03,4.657734E+03,1.458886E-01,4.107184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.217080E+03,1.203822E+03,7.957021E-02,1.061529E-01,1.216003E+03,1.195434E+03,7.949979E-02,1.054132E-01,6.317952E+02,1.369850E+03,4.130548E-02,1.207932E-01,1.170236E+02,5.172989E+02,7.650766E-03,4.561535E-02,6.318992E+02,1.319912E+03,4.131228E-02,1.163896E-01,1.675807E+03,3.584040E+03,1.095608E-01,3.160401E-01,0.000000E+00,1.999374E+03,0.000000E+00,1.763045E-01,1.974852E+03,3.052970E+03,1.291118E-01,2.692105E-01,1.974298E+03,3.162703E+03,1.290756E-01,2.788868E-01,1.072841E+03,1.337759E+03,7.014017E-02,1.179634E-01,1.072630E+03,1.382532E+03,7.012635E-02,1.219115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.556415E+02,3.388463E+02,3.632671E-02,2.987942E-02,5.556957E+02,5.715115E+02,3.633025E-02,5.039581E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.255032E+03,0.000000E+00,1.106686E-01,1.065490E+01,1.412393E+03,7.523234E-04,1.245446E-01,9.087293E+01,1.204168E+03,6.416374E-03,1.061834E-01,7.743815E+01,6.919336E+02,5.467768E-03,6.101462E-02,5.742334E+01,3.793301E+03,4.054559E-03,3.344928E-01,0.000000E+00,1.308149E+03,0.000000E+00,1.538032E-01,8.860710E+02,1.257190E+04,6.256388E-02,1.108588E+00,7.514810E+02,8.944867E+03,5.306072E-02,7.887572E-01,1.080625E+03,5.992663E+03,7.630101E-02,5.284323E-01,1.474107E+03,9.242796E+03,1.040840E-01,8.150286E-01,9.604908E+02,4.588020E+03,6.279493E-02,4.045710E-01,0.000000E+00,1.810763E+03,0.000000E+00,1.596728E-01,9.325423E+02,4.465289E+03,6.096772E-02,3.937487E-01,2.505581E+03,1.246510E+04,1.638098E-01,1.099171E+00,0.000000E+00,6.784732E+03,0.000000E+00,5.982768E-01,3.890459E+03,1.016472E+04,2.543503E-01,8.963236E-01,3.887747E+03,1.056073E+04,2.541730E-01,9.312439E-01,2.336439E+03,4.438298E+03,1.527516E-01,3.913686E-01,2.335682E+03,4.599557E+03,1.527021E-01,4.055884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.262406E+03,1.180220E+03,8.253351E-02,1.040717E-01,1.261331E+03,1.173001E+03,8.246326E-02,1.034351E-01,7.044205E+02,1.359591E+03,4.605358E-02,1.198886E-01,1.755687E+02,5.177686E+02,1.147832E-02,4.565677E-02,7.045566E+02,1.314838E+03,4.606248E-02,1.159423E-01,1.844408E+03,3.554507E+03,1.205836E-01,3.134360E-01,1.498436E+00,2.013781E+03,9.796470E-05,1.775749E-01,2.089352E+03,3.024303E+03,1.365976E-01,2.666826E-01,2.088763E+03,3.122606E+03,1.365591E-01,2.753510E-01,1.120746E+03,1.318527E+03,7.327208E-02,1.162675E-01,1.120508E+03,1.358437E+03,7.325651E-02,1.197868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.808376E+02,3.301034E+02,3.797398E-02,2.910848E-02,5.808994E+02,5.625178E+02,3.797802E-02,4.960275E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,7.190555E+00,1.271084E+03,5.077121E-04,1.120840E-01,8.779411E+01,1.491638E+03,6.198984E-03,1.315325E-01,1.346504E+02,1.225790E+03,9.507423E-03,1.080900E-01,9.237008E+01,7.014421E+02,6.522085E-03,6.185307E-02,9.394576E+01,3.822526E+03,6.633341E-03,3.370699E-01,0.000000E+00,1.324131E+03,0.000000E+00,1.556823E-01,1.010017E+03,1.268485E+04,7.131551E-02,1.118548E+00,8.666970E+02,9.025712E+03,6.119591E-02,7.958861E-01,1.150580E+03,6.032015E+03,8.124036E-02,5.319023E-01,1.579933E+03,9.303644E+03,1.115562E-01,8.203941E-01,1.143271E+03,4.588472E+03,7.474473E-02,4.046109E-01,0.000000E+00,1.826824E+03,0.000000E+00,1.610891E-01,1.110166E+03,4.480701E+03,7.258036E-02,3.951076E-01,2.959102E+03,1.245859E+04,1.934601E-01,1.098597E+00,0.000000E+00,6.883249E+03,0.000000E+00,6.069641E-01,4.162334E+03,1.013520E+04,2.721249E-01,8.937208E-01,4.159481E+03,1.049284E+04,2.719384E-01,9.252576E-01,2.421582E+03,4.403132E+03,1.583181E-01,3.882676E-01,2.420789E+03,4.548209E+03,1.582662E-01,4.010605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.305570E+03,1.159453E+03,8.535548E-02,1.022404E-01,1.304403E+03,1.153275E+03,8.527924E-02,1.016956E-01,7.697319E+02,1.352461E+03,5.032350E-02,1.192598E-01,2.149586E+02,5.196166E+02,1.405356E-02,4.581972E-02,7.698940E+02,1.312347E+03,5.033410E-02,1.157226E-01,1.993187E+03,3.530680E+03,1.303105E-01,3.113349E-01,9.729189E+01,2.032647E+03,6.360745E-03,1.792385E-01,2.191572E+03,3.000318E+03,1.432805E-01,2.645677E-01,2.190953E+03,3.088350E+03,1.432401E-01,2.723303E-01,1.167589E+03,1.301337E+03,7.633457E-02,1.147518E-01,1.167331E+03,1.336904E+03,7.631775E-02,1.178880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.036946E+02,3.224142E+02,3.946833E-02,2.843045E-02,6.037634E+02,5.544091E+02,3.947282E-02,4.888772E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,2.030043E+01,1.284953E+03,1.433377E-03,1.133070E-01,1.563358E+02,1.565023E+03,1.103859E-02,1.380036E-01,1.595185E+02,1.244355E+03,1.126331E-02,1.097271E-01,1.071920E+02,7.097346E+02,7.568633E-03,6.258431E-02,1.427837E+02,3.847271E+03,1.008170E-02,3.392519E-01,0.000000E+00,1.338343E+03,0.000000E+00,1.573532E-01,1.162665E+03,1.278408E+04,8.209368E-02,1.127298E+00,9.728763E+02,9.096644E+03,6.869304E-02,8.021409E-01,1.214846E+03,6.065732E+03,8.577812E-02,5.348755E-01,1.676995E+03,9.356054E+03,1.184096E-01,8.250156E-01,1.299134E+03,4.593263E+03,8.493476E-02,4.050334E-01,0.000000E+00,1.844620E+03,0.000000E+00,1.626584E-01,1.267635E+03,4.499051E+03,8.287541E-02,3.967257E-01,3.329057E+03,1.245809E+04,2.176470E-01,1.098553E+00,0.000000E+00,6.986136E+03,0.000000E+00,6.160366E-01,4.405631E+03,1.011122E+04,2.880312E-01,8.916061E-01,4.402654E+03,1.043402E+04,2.878366E-01,9.200704E-01,2.493233E+03,4.370883E+03,1.630025E-01,3.854239E-01,2.492505E+03,4.501336E+03,1.629549E-01,3.969272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.348966E+03,1.140335E+03,8.819265E-02,1.005546E-01,1.347732E+03,1.135083E+03,8.811195E-02,1.000915E-01,8.279570E+02,1.346890E+03,5.413014E-02,1.187686E-01,2.537684E+02,5.220224E+02,1.659086E-02,4.603186E-02,8.281401E+02,1.310961E+03,5.414211E-02,1.156004E-01,2.123340E+03,3.509710E+03,1.388196E-01,3.094858E-01,1.870755E+02,2.052970E+03,1.223061E-02,1.810306E-01,2.283858E+03,2.978672E+03,1.493140E-01,2.626589E-01,2.283206E+03,3.057519E+03,1.492713E-01,2.696116E-01,1.210731E+03,1.285404E+03,7.915515E-02,1.133468E-01,1.210457E+03,1.317104E+03,7.913722E-02,1.161421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.244598E+02,3.153404E+02,4.082591E-02,2.780668E-02,6.245350E+02,5.469233E+02,4.083082E-02,4.822762E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,3.455406E+01,1.296746E+03,2.439800E-03,1.143469E-01,2.570992E+02,1.630102E+03,1.815331E-02,1.437422E-01,1.857788E+02,1.259354E+03,1.311751E-02,1.110497E-01,1.218287E+02,7.169159E+02,8.602106E-03,6.321755E-02,1.790333E+02,3.867327E+03,1.264122E-02,3.410204E-01,0.000000E+00,1.350927E+03,0.000000E+00,1.588327E-01,1.322471E+03,1.287023E+04,9.337730E-02,1.134895E+00,1.076645E+03,9.158126E+03,7.601996E-02,8.075624E-01,1.273966E+03,6.094140E+03,8.995244E-02,5.373805E-01,1.766148E+03,9.400459E+03,1.247045E-01,8.289313E-01,1.443405E+03,4.600186E+03,9.436688E-02,4.056438E-01,7.116988E+01,1.863764E+03,4.652942E-03,1.643464E-01,1.414600E+03,4.518270E+03,9.248365E-02,3.984204E-01,3.669326E+03,1.246044E+04,2.398931E-01,1.098760E+00,0.000000E+00,7.088826E+03,0.000000E+00,6.250917E-01,4.623562E+03,1.009018E+04,3.022790E-01,8.897512E-01,4.620556E+03,1.038138E+04,3.020826E-01,9.154286E-01,2.558525E+03,4.340852E+03,1.672712E-01,3.827757E-01,2.557718E+03,4.458112E+03,1.672184E-01,3.931157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.392154E+03,1.122909E+03,9.101618E-02,9.901795E-02,1.390728E+03,1.118484E+03,9.092298E-02,9.862775E-02,8.796632E+02,1.342239E+03,5.751059E-02,1.183585E-01,2.912151E+02,5.248708E+02,1.903905E-02,4.628304E-02,8.798546E+02,1.310093E+03,5.752310E-02,1.155238E-01,2.236764E+03,3.490620E+03,1.462351E-01,3.078025E-01,3.137576E+02,2.073336E+03,2.051283E-02,1.828265E-01,2.369730E+03,2.958621E+03,1.549281E-01,2.608908E-01,2.369043E+03,3.029210E+03,1.548832E-01,2.671153E-01,1.250460E+03,1.270513E+03,8.175254E-02,1.120337E-01,1.250154E+03,1.298755E+03,8.173251E-02,1.145241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.434852E+02,3.088134E+02,4.206975E-02,2.723113E-02,6.435666E+02,5.399875E+02,4.207507E-02,4.761603E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,5.418208E+01,1.307192E+03,3.825699E-03,1.152680E-01,3.690621E+02,1.688415E+03,2.605881E-02,1.488842E-01,2.150503E+02,1.274224E+03,1.518431E-02,1.123609E-01,1.356081E+02,7.232316E+02,9.575042E-03,6.377447E-02,2.083333E+02,3.886045E+03,1.471004E-02,3.426710E-01,3.421590E-01,1.362079E+03,2.415923E-05,1.601439E-01,1.453213E+03,1.294825E+04,1.026087E-01,1.141775E+00,1.170942E+03,9.213753E+03,8.267812E-02,8.124676E-01,1.328237E+03,6.119581E+03,9.378439E-02,5.396239E-01,1.848008E+03,9.440419E+03,1.304845E-01,8.324550E-01,1.573154E+03,4.609331E+03,1.028496E-01,4.064502E-01,1.391898E+02,1.883682E+03,9.099947E-03,1.661029E-01,1.545517E+03,4.538580E+03,1.010428E-01,4.002114E-01,3.971581E+03,1.246669E+04,2.596539E-01,1.099311E+00,0.000000E+00,7.190034E+03,0.000000E+00,6.340163E-01,4.816427E+03,1.007346E+04,3.148882E-01,8.882764E-01,4.813380E+03,1.033597E+04,3.146890E-01,9.114247E-01,2.621660E+03,4.313733E+03,1.713988E-01,3.803845E-01,2.620655E+03,4.419057E+03,1.713331E-01,3.896719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.432620E+03,1.107102E+03,9.366178E-02,9.762410E-02,1.431213E+03,1.103415E+03,9.356977E-02,9.729898E-02,9.247196E+02,1.338534E+03,6.045628E-02,1.180318E-01,3.238978E+02,5.280019E+02,2.117578E-02,4.655914E-02,9.249242E+02,1.309810E+03,6.046966E-02,1.154988E-01,2.335058E+03,3.473785E+03,1.526613E-01,3.063179E-01,4.649724E+02,2.093679E+03,3.039895E-02,1.846204E-01,2.452239E+03,2.940566E+03,1.603224E-01,2.592988E-01,2.451532E+03,3.003715E+03,1.602761E-01,2.648672E-01,1.286862E+03,1.256860E+03,8.413243E-02,1.108297E-01,1.286541E+03,1.282005E+03,8.411145E-02,1.130470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.607481E+02,3.027848E+02,4.319836E-02,2.669953E-02,6.608354E+02,5.335965E+02,4.320407E-02,4.705247E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,7.085393E+01,1.316232E+03,5.002868E-03,1.160652E-01,4.365499E+02,1.739767E+03,3.082400E-02,1.534125E-01,2.401027E+02,1.286764E+03,1.695322E-02,1.134667E-01,1.484052E+02,7.287222E+02,1.047863E-02,6.425863E-02,2.447729E+02,3.902115E+03,1.728297E-02,3.440880E-01,1.386454E+01,1.371933E+03,9.789502E-04,1.613025E-01,1.575299E+03,1.301681E+04,1.112290E-01,1.147820E+00,1.258716E+03,9.262502E+03,8.887564E-02,8.167663E-01,1.378142E+03,6.141374E+03,9.730810E-02,5.415455E-01,1.923413E+03,9.474817E+03,1.358087E-01,8.354882E-01,1.690598E+03,4.619820E+03,1.105278E-01,4.073752E-01,2.365559E+02,1.903460E+03,1.546554E-02,1.678469E-01,1.664032E+03,4.559185E+03,1.087911E-01,4.020284E-01,4.244035E+03,1.247516E+04,2.774664E-01,1.100058E+00,0.000000E+00,7.289304E+03,0.000000E+00,6.427699E-01,4.987686E+03,1.005933E+04,3.260848E-01,8.870303E-01,4.984606E+03,1.029586E+04,3.258834E-01,9.078880E-01,2.686040E+03,4.288736E+03,1.756078E-01,3.781802E-01,2.684956E+03,4.383308E+03,1.755370E-01,3.865196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.470903E+03,1.092609E+03,9.616464E-02,9.634617E-02,1.469515E+03,1.089582E+03,9.607391E-02,9.607918E-02,9.653514E+02,1.335481E+03,6.311271E-02,1.177626E-01,3.532369E+02,5.311696E+02,2.309391E-02,4.683847E-02,9.655669E+02,1.309843E+03,6.312680E-02,1.155018E-01,2.423712E+03,3.458550E+03,1.584573E-01,3.049745E-01,5.451037E+02,2.113525E+03,3.563777E-02,1.863704E-01,2.528438E+03,2.923956E+03,1.653042E-01,2.578340E-01,2.527690E+03,2.980421E+03,1.652552E-01,2.628131E-01,1.320638E+03,1.244193E+03,8.634064E-02,1.097128E-01,1.320303E+03,1.266569E+03,8.631872E-02,1.116859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.766427E+02,2.971009E+02,4.423752E-02,2.619832E-02,6.767355E+02,5.276982E+02,4.424359E-02,4.653236E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,8.554342E+01,1.324097E+03,6.040067E-03,1.167587E-01,5.330886E+02,1.784963E+03,3.764042E-02,1.573978E-01,2.632732E+02,1.298006E+03,1.858925E-02,1.144580E-01,1.603026E+02,7.334785E+02,1.131868E-02,6.467804E-02,2.757338E+02,3.916287E+03,1.946906E-02,3.453377E-01,2.440010E+01,1.380637E+03,1.722847E-03,1.623259E-01,1.688738E+03,1.307741E+04,1.192387E-01,1.153164E+00,1.339990E+03,9.305588E+03,9.461431E-02,8.205656E-01,1.423986E+03,6.160230E+03,1.005451E-01,5.432083E-01,1.992912E+03,9.504737E+03,1.407160E-01,8.381265E-01,1.796758E+03,4.630417E+03,1.174684E-01,4.083096E-01,3.531638E+02,1.922268E+03,2.308913E-02,1.695054E-01,1.771042E+03,4.578957E+03,1.157871E-01,4.037718E-01,4.488915E+03,1.248320E+04,2.934761E-01,1.100767E+00,0.000000E+00,7.384487E+03,0.000000E+00,6.511631E-01,5.137182E+03,1.004551E+04,3.358585E-01,8.858119E-01,5.134267E+03,1.025852E+04,3.356679E-01,9.045951E-01,2.750167E+03,4.264792E+03,1.798003E-01,3.760688E-01,2.748889E+03,4.349661E+03,1.797168E-01,3.835525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.506610E+03,1.078783E+03,9.849908E-02,9.512697E-02,1.505243E+03,1.076345E+03,9.840974E-02,9.491198E-02,1.002421E+03,1.332666E+03,6.553627E-02,1.175143E-01,3.793296E+02,5.341294E+02,2.479979E-02,4.709947E-02,1.002644E+03,1.309813E+03,6.555084E-02,1.154992E-01,2.505516E+03,3.444005E+03,1.638055E-01,3.036919E-01,6.521778E+02,2.132365E+03,4.263805E-02,1.880317E-01,2.600164E+03,2.907974E+03,1.699934E-01,2.564247E-01,2.599378E+03,2.958428E+03,1.699420E-01,2.608738E-01,1.351905E+03,1.232119E+03,8.838477E-02,1.086481E-01,1.351555E+03,1.252018E+03,8.836193E-02,1.104027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.912602E+02,2.915791E+02,4.519318E-02,2.571140E-02,6.913579E+02,5.220540E+02,4.519957E-02,4.603466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,1.027106E+02,1.330929E+03,7.252210E-03,1.173611E-01,6.162454E+02,1.824600E+03,4.351198E-02,1.608930E-01,2.845862E+02,1.307950E+03,2.009412E-02,1.153349E-01,1.712933E+02,7.375863E+02,1.209471E-02,6.504027E-02,3.043230E+02,3.928727E+03,2.148770E-02,3.464346E-01,4.048684E+01,1.388323E+03,2.858703E-03,1.632295E-01,1.793627E+03,1.313081E+04,1.266448E-01,1.157873E+00,1.415016E+03,9.343563E+03,9.991174E-02,8.239142E-01,1.466126E+03,6.176447E+03,1.035205E-01,5.446383E-01,2.057063E+03,9.530616E+03,1.452455E-01,8.404085E-01,1.893351E+03,4.640555E+03,1.237834E-01,4.092036E-01,4.162671E+02,1.939886E+03,2.721470E-02,1.710589E-01,1.868382E+03,4.597415E+03,1.221510E-01,4.053995E-01,4.708611E+03,1.248996E+04,3.078394E-01,1.101363E+00,0.000000E+00,7.474598E+03,0.000000E+00,6.591091E-01,5.264259E+03,1.003134E+04,3.441666E-01,8.845621E-01,5.261336E+03,1.022303E+04,3.439754E-01,9.014655E-01,2.811876E+03,4.241642E+03,1.838347E-01,3.740274E-01,2.810527E+03,4.317749E+03,1.837466E-01,3.807385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.540067E+03,1.065471E+03,1.006865E-01,9.395306E-02,1.538722E+03,1.063559E+03,1.005985E-01,9.378453E-02,1.036817E+03,1.329935E+03,6.778501E-02,1.172735E-01,4.020356E+02,5.368199E+02,2.628427E-02,4.733671E-02,1.037064E+03,1.309597E+03,6.780111E-02,1.154801E-01,2.583495E+03,3.429883E+03,1.689036E-01,3.024466E-01,7.413195E+02,2.149968E+03,4.846596E-02,1.895839E-01,2.668000E+03,2.892408E+03,1.744284E-01,2.550521E-01,2.667176E+03,2.937450E+03,1.743745E-01,2.590240E-01,1.381236E+03,1.220539E+03,9.030239E-02,1.076269E-01,1.380891E+03,1.238217E+03,9.027982E-02,1.091858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.047171E+02,2.862532E+02,4.607297E-02,2.524177E-02,7.048190E+02,5.166170E+02,4.607963E-02,4.555522E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.178048E+02,1.336857E+03,8.317984E-03,1.178839E-01,6.947634E+02,1.859293E+03,4.905599E-02,1.639522E-01,3.041038E+02,1.316728E+03,2.147222E-02,1.161089E-01,1.814112E+02,7.411226E+02,1.280912E-02,6.535210E-02,3.305574E+02,3.939626E+03,2.334006E-02,3.473958E-01,5.947795E+01,1.395109E+03,4.199631E-03,1.640274E-01,1.890459E+03,1.317779E+04,1.334819E-01,1.162016E+00,1.484181E+03,9.376972E+03,1.047953E-01,8.268602E-01,1.504908E+03,6.190315E+03,1.062589E-01,5.458612E-01,2.116332E+03,9.552893E+03,1.494304E-01,8.423729E-01,1.981437E+03,4.649880E+03,1.295423E-01,4.100258E-01,4.987802E+02,1.956347E+03,3.260923E-02,1.725104E-01,1.957117E+03,4.614282E+03,1.279523E-01,4.068868E-01,4.907239E+03,1.249496E+04,3.208253E-01,1.101804E+00,0.000000E+00,7.559110E+03,0.000000E+00,6.665614E-01,5.378192E+03,1.001641E+04,3.516153E-01,8.832459E-01,5.375258E+03,1.018878E+04,3.514234E-01,8.984457E-01,2.870760E+03,4.219110E+03,1.876844E-01,3.720406E-01,2.869341E+03,4.287304E+03,1.875917E-01,3.780539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.571549E+03,1.052597E+03,1.027446E-01,9.281788E-02,1.570224E+03,1.051157E+03,1.026580E-01,9.269085E-02,1.070235E+03,1.327188E+03,6.996981E-02,1.170313E-01,4.216027E+02,5.392489E+02,2.756352E-02,4.755090E-02,1.070499E+03,1.309121E+03,6.998703E-02,1.154381E-01,2.659580E+03,3.416011E+03,1.738779E-01,3.012234E-01,8.216145E+02,2.166216E+03,5.371549E-02,1.910167E-01,2.732719E+03,2.877119E+03,1.786596E-01,2.537040E-01,2.731853E+03,2.917284E+03,1.786030E-01,2.572458E-01,1.408330E+03,1.209380E+03,9.207375E-02,1.066430E-01,1.407974E+03,1.225067E+03,9.205046E-02,1.080262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.170706E+02,2.810563E+02,4.688062E-02,2.478351E-02,7.171761E+02,5.113480E+02,4.688751E-02,4.509060E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.316570E+02,1.341994E+03,9.296065E-03,1.183368E-01,7.668657E+02,1.889602E+03,5.414700E-02,1.666249E-01,3.219585E+02,1.324469E+03,2.273291E-02,1.167915E-01,1.906848E+02,7.441540E+02,1.346391E-02,6.561940E-02,3.545302E+02,3.949167E+03,2.503274E-02,3.482371E-01,6.824768E+01,1.401103E+03,4.818846E-03,1.647321E-01,1.979743E+03,1.321901E+04,1.397861E-01,1.165650E+00,1.547887E+03,9.406326E+03,1.092935E-01,8.294486E-01,1.540561E+03,6.202097E+03,1.087763E-01,5.469002E-01,2.171002E+03,9.571968E+03,1.532905E-01,8.440550E-01,2.061930E+03,4.658277E+03,1.348048E-01,4.107663E-01,5.669314E+02,1.971678E+03,3.706482E-02,1.738624E-01,2.038169E+03,4.629521E+03,1.332513E-01,4.082305E-01,5.086507E+03,1.249804E+04,3.325455E-01,1.102075E+00,8.663898E+01,7.638014E+03,5.664280E-03,6.735191E-01,5.484582E+03,1.000060E+04,3.585708E-01,8.818517E-01,5.481565E+03,1.015545E+04,3.583736E-01,8.955061E-01,2.926659E+03,4.197078E+03,1.913390E-01,3.700978E-01,2.925194E+03,4.258118E+03,1.912432E-01,3.754803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.601266E+03,1.040094E+03,1.046875E-01,9.171535E-02,1.599961E+03,1.039073E+03,1.046022E-01,9.162536E-02,1.102376E+03,1.324379E+03,7.207108E-02,1.167835E-01,4.390285E+02,5.414127E+02,2.870279E-02,4.774170E-02,1.102660E+03,1.308367E+03,7.208963E-02,1.153716E-01,2.732476E+03,3.402276E+03,1.786437E-01,3.000123E-01,8.941881E+02,2.181167E+03,5.846019E-02,1.923351E-01,2.795078E+03,2.862008E+03,1.827365E-01,2.523715E-01,2.794187E+03,2.897764E+03,1.826783E-01,2.555244E-01,1.433395E+03,1.198569E+03,9.371242E-02,1.056896E-01,1.433030E+03,1.212463E+03,9.368855E-02,1.069148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.284123E+02,2.759247E+02,4.762211E-02,2.433100E-02,7.285210E+02,5.062139E+02,4.762922E-02,4.463788E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.442666E+02,1.346463E+03,1.018640E-02,1.187310E-01,8.326932E+02,1.916184E+03,5.879497E-02,1.689689E-01,3.382866E+02,1.331301E+03,2.388581E-02,1.173940E-01,1.991502E+02,7.467759E+02,1.406163E-02,6.585060E-02,3.764031E+02,3.957518E+03,2.657714E-02,3.489734E-01,8.269076E+01,1.406399E+03,5.838646E-03,1.653548E-01,2.062053E+03,1.325531E+04,1.455979E-01,1.168852E+00,1.606620E+03,9.432119E+03,1.134405E-01,8.317230E-01,1.573360E+03,6.212102E+03,1.110921E-01,5.477824E-01,2.221408E+03,9.588293E+03,1.568496E-01,8.454945E-01,2.134981E+03,4.666897E+03,1.395807E-01,4.115263E-01,6.296833E+02,1.986503E+03,4.116741E-02,1.751696E-01,2.112167E+03,4.644335E+03,1.380892E-01,4.095369E-01,5.248669E+03,1.250201E+04,3.431473E-01,1.102425E+00,2.656695E+02,7.713200E+03,1.736893E-02,6.801490E-01,5.586810E+03,9.986541E+03,3.652542E-01,8.806119E-01,5.583508E+03,1.012549E+04,3.650384E-01,8.928640E-01,2.979975E+03,4.176701E+03,1.948247E-01,3.683010E-01,2.978438E+03,4.231270E+03,1.947242E-01,3.731128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.629502E+03,1.028557E+03,1.065335E-01,9.069798E-02,1.628221E+03,1.027911E+03,1.064498E-01,9.064105E-02,1.133780E+03,1.321880E+03,7.412425E-02,1.165632E-01,4.546129E+02,5.435124E+02,2.972166E-02,4.792686E-02,1.134088E+03,1.307729E+03,7.414437E-02,1.153154E-01,2.802983E+03,3.389597E+03,1.832533E-01,2.988942E-01,9.595909E+02,2.195360E+03,6.273610E-02,1.935866E-01,2.853977E+03,2.847935E+03,1.865872E-01,2.511305E-01,2.853066E+03,2.879702E+03,1.865276E-01,2.539318E-01,1.456590E+03,1.188484E+03,9.522891E-02,1.048003E-01,1.456218E+03,1.200764E+03,9.520454E-02,1.058833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.388395E+02,2.710582E+02,4.830382E-02,2.390188E-02,7.389512E+02,5.014136E+02,4.831112E-02,4.421459E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.556923E+02,1.350351E+03,1.099316E-02,1.190737E-01,8.925174E+02,1.939488E+03,6.301904E-02,1.710238E-01,3.532186E+02,1.337318E+03,2.494013E-02,1.179245E-01,2.068702E+02,7.490399E+02,1.460674E-02,6.605024E-02,3.963424E+02,3.964811E+03,2.798502E-02,3.496165E-01,9.401653E+01,1.411078E+03,6.638338E-03,1.659049E-01,2.138027E+03,1.328723E+04,1.509622E-01,1.171667E+00,1.660768E+03,9.454718E+03,1.172638E-01,8.337159E-01,1.603547E+03,6.220525E+03,1.132236E-01,5.485251E-01,2.267868E+03,9.602164E+03,1.601301E-01,8.467176E-01,2.200487E+03,4.675760E+03,1.438634E-01,4.123079E-01,6.875453E+02,2.000849E+03,4.495031E-02,1.764346E-01,2.178296E+03,4.658808E+03,1.424126E-01,4.108131E-01,5.394838E+03,1.250698E+04,3.527035E-01,1.102864E+00,4.704241E+02,7.784934E+03,3.075537E-02,6.864745E-01,5.691579E+03,9.974295E+03,3.721039E-01,8.795321E-01,5.688090E+03,1.009881E+04,3.718757E-01,8.905119E-01,3.030954E+03,4.157957E+03,1.981576E-01,3.666481E-01,3.029347E+03,4.206671E+03,1.980525E-01,3.709437E-01,0.000000E+00,3.544951E+01,0.000000E+00,3.125933E-03,1.656180E+03,1.017958E+03,1.082777E-01,8.976338E-02,1.654923E+03,1.017647E+03,1.081955E-01,8.973599E-02,1.165086E+03,1.319680E+03,7.617092E-02,1.163693E-01,4.699409E+02,5.455540E+02,3.072378E-02,4.810688E-02,1.165413E+03,1.307212E+03,7.619231E-02,1.152698E-01,2.871577E+03,3.377945E+03,1.877379E-01,2.978668E-01,1.018619E+03,2.208833E+03,6.659525E-02,1.947746E-01,2.909461E+03,2.834884E+03,1.902146E-01,2.499797E-01,2.908531E+03,2.863047E+03,1.901539E-01,2.524631E-01,1.478044E+03,1.179104E+03,9.663152E-02,1.039732E-01,1.477665E+03,1.189932E+03,9.660671E-02,1.049280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.484310E+02,2.664344E+02,4.893089E-02,2.349415E-02,7.485454E+02,4.969424E+02,4.893837E-02,4.382032E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
