11:15:00,4.673988E+02,1.723657E+03,3.300219E-02,1.519919E-01,2.610161E+03,4.074006E+03,1.842988E-01,3.592453E-01,8.954313E+02,2.384278E+03,6.322479E-02,2.102453E-01,4.728077E+02,1.125012E+03,3.338410E-02,9.920341E-02,1.066192E+03,5.020024E+03,7.528192E-02,4.426650E-01,3.956349E+02,1.695279E+03,2.793507E-02,1.993194E-01,5.285850E+03,1.729496E+04,3.732244E-01,1.525067E+00,3.956347E+03,1.332482E+04,2.793505E-01,1.174981E+00,3.175542E+03,9.454965E+03,2.242193E-01,8.337376E-01,4.635844E+03,1.422111E+04,3.273286E-01,1.254016E+00,4.974308E+03,6.857589E+03,3.252101E-01,6.047013E-01,2.188809E+03,4.657320E+03,1.430998E-01,4.106819E-01,4.947277E+03,1.040815E+04,3.234429E-01,9.177894E-01,1.206650E+04,1.804623E+04,7.888834E-01,1.591314E+00,5.050622E+03,9.820986E+03,3.301994E-01,8.660133E-01,1.160999E+04,2.338656E+04,7.590374E-01,2.062224E+00,1.160963E+04,1.621428E+04,7.590136E-01,1.429773E+00,5.721314E+03,1.066779E+04,3.740478E-01,9.406840E-01,5.721315E+03,7.524232E+03,3.740479E-01,6.634858E-01,7.463522E+03,1.897837E+04,5.269858E-01,1.673510E+00,2.955768E+03,5.488856E+03,1.932421E-01,4.840066E-01,2.954411E+03,6.303261E+03,1.931534E-01,5.558208E-01,2.154575E+03,3.223537E+03,1.408617E-01,2.842510E-01,9.796542E+02,1.778952E+03,6.404779E-02,1.568678E-01,2.154299E+03,4.495692E+03,1.408437E-01,3.964295E-01,5.280539E+03,8.446471E+03,3.452309E-01,7.448088E-01,2.362698E+03,4.252631E+03,1.544684E-01,3.749964E-01,4.988733E+03,9.974722E+03,3.261532E-01,8.795698E-01,4.988947E+03,7.594789E+03,3.261672E-01,6.697076E-01,2.398476E+03,4.508948E+03,1.568075E-01,3.975984E-01,2.398582E+03,3.470645E+03,1.568144E-01,3.060411E-01,3.577279E+03,6.975469E+03,2.525852E-01,6.150960E-01,1.180060E+03,1.967494E+03,7.714991E-02,1.734934E-01,1.180000E+03,2.270104E+03,7.714602E-02,2.001775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,4.591492E+02,1.720731E+03,3.241970E-02,1.517338E-01,2.565523E+03,4.067328E+03,1.811470E-01,3.586564E-01,8.824059E+02,2.343695E+03,6.230509E-02,2.066667E-01,4.663070E+02,1.125253E+03,3.292510E-02,9.922470E-02,1.049556E+03,4.993836E+03,7.410725E-02,4.403558E-01,3.876116E+02,1.689503E+03,2.736855E-02,1.986402E-01,5.214389E+03,1.727435E+04,3.681786E-01,1.523250E+00,3.904216E+03,1.323027E+04,2.756697E-01,1.166643E+00,3.141174E+03,9.427841E+03,2.217926E-01,8.313458E-01,4.583885E+03,1.416946E+04,3.236599E-01,1.249461E+00,4.920972E+03,6.971652E+03,3.217231E-01,6.147594E-01,2.162149E+03,4.832331E+03,1.413569E-01,4.261144E-01,4.893888E+03,1.007861E+04,3.199525E-01,8.887309E-01,1.193054E+04,1.827137E+04,7.799941E-01,1.611167E+00,4.984384E+03,1.000021E+04,3.258689E-01,8.818175E-01,1.149702E+04,2.281044E+04,7.516516E-01,2.011422E+00,1.149674E+04,1.652412E+04,7.516336E-01,1.457095E+00,5.669654E+03,1.040289E+04,3.706704E-01,9.173257E-01,5.669688E+03,7.654216E+03,3.706726E-01,6.749478E-01,7.301388E+03,1.893685E+04,5.155378E-01,1.669849E+00,2.930973E+03,5.694669E+03,1.916211E-01,5.021552E-01,2.929598E+03,6.385893E+03,1.915312E-01,5.631072E-01,2.133632E+03,3.309118E+03,1.394925E-01,2.917976E-01,9.688126E+02,1.846966E+03,6.333899E-02,1.628652E-01,2.133349E+03,4.408492E+03,1.394740E-01,3.887403E-01,5.226824E+03,8.639212E+03,3.417191E-01,7.618046E-01,2.333649E+03,4.361956E+03,1.525692E-01,3.846368E-01,4.944532E+03,9.865128E+03,3.232634E-01,8.699057E-01,4.944762E+03,7.805924E+03,3.232785E-01,6.883254E-01,2.378876E+03,4.457170E+03,1.555261E-01,3.930326E-01,2.378988E+03,3.560957E+03,1.555334E-01,3.140047E-01,3.520517E+03,7.022743E+03,2.485774E-01,6.192646E-01,1.171382E+03,2.050522E+03,7.658258E-02,1.808148E-01,1.171321E+03,2.300029E+03,7.657855E-02,2.028162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.518316E+02,1.718630E+03,3.190301E-02,1.515486E-01,2.525861E+03,4.065788E+03,1.783465E-01,3.585207E-01,8.706551E+02,2.306689E+03,6.147539E-02,2.034036E-01,4.604990E+02,1.125947E+03,3.251500E-02,9.928585E-02,1.034607E+03,4.969897E+03,7.305177E-02,4.382449E-01,3.804510E+02,1.684686E+03,2.686296E-02,1.980739E-01,5.149577E+03,1.726223E+04,3.636024E-01,1.522181E+00,3.856940E+03,1.314779E+04,2.723316E-01,1.159371E+00,3.109986E+03,9.407312E+03,2.195905E-01,8.295355E-01,4.536708E+03,1.412643E+04,3.203288E-01,1.245667E+00,4.872344E+03,7.076172E+03,3.185439E-01,6.239759E-01,2.137813E+03,4.987243E+03,1.397659E-01,4.397744E-01,4.845214E+03,9.792458E+03,3.167702E-01,8.634977E-01,1.180614E+04,1.847670E+04,7.718615E-01,1.629273E+00,4.923827E+03,1.017539E+04,3.219098E-01,8.972646E-01,1.139363E+04,2.231671E+04,7.448925E-01,1.967884E+00,1.139344E+04,1.681005E+04,7.448800E-01,1.482308E+00,5.622458E+03,1.017513E+04,3.675848E-01,8.972418E-01,5.622523E+03,7.773720E+03,3.675891E-01,6.854857E-01,7.153631E+03,1.889629E+04,5.051050E-01,1.666272E+00,2.908530E+03,5.876618E+03,1.901538E-01,5.181994E-01,2.907137E+03,6.464526E+03,1.900627E-01,5.700410E-01,2.114833E+03,3.387903E+03,1.382635E-01,2.987449E-01,9.590867E+02,1.908109E+03,6.270314E-02,1.682568E-01,2.114544E+03,4.336375E+03,1.382446E-01,3.823810E-01,5.178485E+03,8.816334E+03,3.385588E-01,7.774232E-01,2.307495E+03,4.463341E+03,1.508593E-01,3.935769E-01,4.904743E+03,9.779540E+03,3.206621E-01,8.623586E-01,4.904987E+03,8.000402E+03,3.206780E-01,7.054744E-01,2.361282E+03,4.416300E+03,1.543758E-01,3.894288E-01,2.361400E+03,3.644081E+03,1.543835E-01,3.213346E-01,3.469751E+03,7.067938E+03,2.449929E-01,6.232499E-01,1.163634E+03,2.124293E+03,7.607603E-02,1.873199E-01,1.163571E+03,2.328598E+03,7.607187E-02,2.053355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.453098E+02,1.717135E+03,3.144252E-02,1.514168E-01,2.490455E+03,4.068233E+03,1.758465E-01,3.587363E-01,8.600184E+02,2.275399E+03,6.072435E-02,2.006444E-01,4.552876E+02,1.126960E+03,3.214704E-02,9.937518E-02,1.021125E+03,4.949975E+03,7.209982E-02,4.364882E-01,3.740324E+02,1.680698E+03,2.640975E-02,1.976049E-01,5.090612E+03,1.725649E+04,3.594389E-01,1.521675E+00,3.813933E+03,1.307947E+04,2.692950E-01,1.153346E+00,3.081602E+03,9.394282E+03,2.175864E-01,8.283866E-01,4.493747E+03,1.409461E+04,3.172954E-01,1.242861E+00,4.827913E+03,7.172001E+03,3.156391E-01,6.324262E-01,2.115547E+03,5.121967E+03,1.383101E-01,4.516544E-01,4.800742E+03,9.561713E+03,3.138627E-01,8.431506E-01,1.169209E+04,1.866174E+04,7.644053E-01,1.645590E+00,4.868337E+03,1.035776E+04,3.182820E-01,9.133458E-01,1.129884E+04,2.192434E+04,7.386949E-01,1.933286E+00,1.129872E+04,1.707200E+04,7.386875E-01,1.505407E+00,5.579268E+03,9.993747E+03,3.647612E-01,8.812474E-01,5.579364E+03,7.883447E+03,3.647674E-01,6.951614E-01,7.018605E+03,1.885846E+04,4.955711E-01,1.662936E+00,2.888174E+03,6.033564E+03,1.888229E-01,5.320389E-01,2.886763E+03,6.536795E+03,1.887307E-01,5.764138E-01,2.097910E+03,3.459840E+03,1.371571E-01,3.050882E-01,9.503367E+02,1.961788E+03,6.213108E-02,1.729902E-01,2.097614E+03,4.283217E+03,1.371377E-01,3.776935E-01,5.134849E+03,8.977864E+03,3.357060E-01,7.916669E-01,2.283874E+03,4.556250E+03,1.493151E-01,4.017696E-01,4.868821E+03,9.724716E+03,3.183136E-01,8.575242E-01,4.869078E+03,8.177629E+03,3.183304E-01,7.211023E-01,2.345450E+03,4.389489E+03,1.533408E-01,3.870645E-01,2.345574E+03,3.719995E+03,1.533488E-01,3.280287E-01,3.424203E+03,7.111469E+03,2.417768E-01,6.270884E-01,1.156698E+03,2.188290E+03,7.562253E-02,1.929632E-01,1.156632E+03,2.356242E+03,7.561825E-02,2.077732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.394735E+02,1.715825E+03,3.103043E-02,1.513012E-01,2.458718E+03,4.073181E+03,1.736057E-01,3.591726E-01,8.503645E+02,2.248427E+03,6.004271E-02,1.982660E-01,4.505951E+02,1.128211E+03,3.181571E-02,9.948547E-02,1.008929E+03,4.933117E+03,7.123864E-02,4.350016E-01,3.682576E+02,1.677411E+03,2.600201E-02,1.972185E-01,5.036834E+03,1.725419E+04,3.556418E-01,1.521472E+00,3.774715E+03,1.302272E+04,2.665258E-01,1.148342E+00,3.055715E+03,9.386318E+03,2.157585E-01,8.276843E-01,4.454540E+03,1.407091E+04,3.145270E-01,1.240771E+00,4.787246E+03,7.262413E+03,3.129804E-01,6.403987E-01,2.095138E+03,5.237837E+03,1.369759E-01,4.618718E-01,4.760043E+03,9.380863E+03,3.112019E-01,8.272033E-01,1.158736E+04,1.883411E+04,7.575578E-01,1.660789E+00,4.817402E+03,1.052180E+04,3.149519E-01,9.278112E-01,1.121179E+04,2.162293E+04,7.330039E-01,1.906707E+00,1.121175E+04,1.731643E+04,7.330013E-01,1.526961E+00,5.539695E+03,9.855098E+03,3.621739E-01,8.690213E-01,5.539819E+03,7.986997E+03,3.621821E-01,7.042923E-01,6.894929E+03,1.882401E+04,4.868385E-01,1.659898E+00,2.869681E+03,6.166889E+03,1.876139E-01,5.437955E-01,2.868253E+03,6.600768E+03,1.875205E-01,5.820548E-01,2.082647E+03,3.526055E+03,1.361592E-01,3.109271E-01,9.424499E+02,2.008281E+03,6.161546E-02,1.770900E-01,2.082346E+03,4.246559E+03,1.361395E-01,3.744610E-01,5.095387E+03,9.126269E+03,3.331260E-01,8.047532E-01,2.262502E+03,4.641380E+03,1.479177E-01,4.092763E-01,4.836340E+03,9.696115E+03,3.161900E-01,8.550022E-01,4.836608E+03,8.339840E+03,3.162076E-01,7.354060E-01,2.331184E+03,4.375203E+03,1.524080E-01,3.858048E-01,2.331312E+03,3.789947E+03,1.524164E-01,3.341970E-01,3.383238E+03,7.152876E+03,2.388843E-01,6.307397E-01,1.150476E+03,2.242932E+03,7.521576E-02,1.977815E-01,1.150409E+03,2.382279E+03,7.521137E-02,2.100690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.342213E+02,1.715134E+03,3.065959E-02,1.512403E-01,2.430112E+03,4.079597E+03,1.715858E-01,3.597384E-01,8.415630E+02,2.222969E+03,5.942125E-02,1.960211E-01,4.463482E+02,1.129667E+03,3.151584E-02,9.961387E-02,9.978422E+02,4.916482E+03,7.045584E-02,4.335347E-01,3.630342E+02,1.674786E+03,2.563319E-02,1.969098E-01,4.987558E+03,1.725851E+04,3.521625E-01,1.521854E+00,3.738787E+03,1.297311E+04,2.639890E-01,1.143967E+00,3.032004E+03,9.379580E+03,2.140844E-01,8.270901E-01,4.418601E+03,1.404975E+04,3.119895E-01,1.238906E+00,4.749892E+03,7.344217E+03,3.105382E-01,6.476121E-01,2.076361E+03,5.334081E+03,1.357482E-01,4.703586E-01,4.722662E+03,9.235188E+03,3.087580E-01,8.143577E-01,1.149081E+04,1.899773E+04,7.512458E-01,1.675217E+00,4.770451E+03,1.065388E+04,3.118823E-01,9.394575E-01,1.113158E+04,2.138304E+04,7.277597E-01,1.885554E+00,1.113160E+04,1.753687E+04,7.277616E-01,1.546399E+00,5.503321E+03,9.746628E+03,3.597959E-01,8.594564E-01,5.503472E+03,8.081744E+03,3.598058E-01,7.126472E-01,6.781187E+03,1.879596E+04,4.788074E-01,1.657425E+00,2.852829E+03,6.280163E+03,1.865121E-01,5.537839E-01,2.851384E+03,6.651078E+03,1.864177E-01,5.864912E-01,2.068783E+03,3.585569E+03,1.352528E-01,3.161750E-01,9.352930E+02,2.047257E+03,6.114755E-02,1.805269E-01,2.068476E+03,4.220468E+03,1.352328E-01,3.721603E-01,5.059424E+03,9.261328E+03,3.307748E-01,8.166628E-01,2.243006E+03,4.717754E+03,1.466432E-01,4.160110E-01,4.806746E+03,9.682268E+03,3.142553E-01,8.537811E-01,4.807025E+03,8.484863E+03,3.142735E-01,7.481942E-01,2.318242E+03,4.368564E+03,1.515620E-01,3.852194E-01,2.318375E+03,3.853157E+03,1.515707E-01,3.397709E-01,3.346172E+03,7.192671E+03,2.362672E-01,6.342488E-01,1.144863E+03,2.289479E+03,7.484881E-02,2.018860E-01,1.144794E+03,2.404853E+03,7.484433E-02,2.120596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.294792E+02,1.714932E+03,3.032475E-02,1.512225E-01,2.404242E+03,4.085708E+03,1.697592E-01,3.602772E-01,8.335237E+02,2.201033E+03,5.885361E-02,1.940868E-01,4.424940E+02,1.131541E+03,3.124371E-02,9.977915E-02,9.877428E+02,4.903367E+03,6.974274E-02,4.323783E-01,3.582961E+02,1.672724E+03,2.529864E-02,1.966675E-01,4.942342E+03,1.726718E+04,3.489699E-01,1.522618E+00,3.705825E+03,1.293111E+04,2.616616E-01,1.140264E+00,3.010259E+03,9.375366E+03,2.125490E-01,8.267186E-01,4.385617E+03,1.403341E+04,3.096605E-01,1.237464E+00,4.715538E+03,7.428309E+03,3.082922E-01,6.550274E-01,2.059060E+03,5.408417E+03,1.346172E-01,4.769135E-01,4.688288E+03,9.110904E+03,3.065107E-01,8.033984E-01,1.140172E+04,1.915154E+04,7.454212E-01,1.688780E+00,4.727119E+03,1.074732E+04,3.090494E-01,9.476970E-01,1.105759E+04,2.117816E+04,7.229228E-01,1.867488E+00,1.105768E+04,1.775367E+04,7.229287E-01,1.565516E+00,5.469858E+03,9.656886E+03,3.576082E-01,8.515430E-01,5.470035E+03,8.177455E+03,3.576197E-01,7.210869E-01,6.676375E+03,1.877210E+04,4.714068E-01,1.655322E+00,2.837452E+03,6.381172E+03,1.855068E-01,5.626909E-01,2.835992E+03,6.684022E+03,1.854114E-01,5.893962E-01,2.056193E+03,3.642559E+03,1.344297E-01,3.212004E-01,9.287967E+02,2.078571E+03,6.072284E-02,1.832881E-01,2.055882E+03,4.199553E+03,1.344094E-01,3.703161E-01,5.026670E+03,9.384230E+03,3.286335E-01,8.275002E-01,2.225234E+03,4.785565E+03,1.454813E-01,4.219905E-01,4.779808E+03,9.673025E+03,3.124941E-01,8.529661E-01,4.780097E+03,8.620726E+03,3.125130E-01,7.601745E-01,2.306508E+03,4.365147E+03,1.507948E-01,3.849181E-01,2.306645E+03,3.913309E+03,1.508037E-01,3.450751E-01,3.312583E+03,7.229943E+03,2.338955E-01,6.375355E-01,1.139797E+03,2.330683E+03,7.451761E-02,2.055193E-01,1.139727E+03,2.421953E+03,7.451303E-02,2.135675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,4.251875E+02,1.715949E+03,3.002173E-02,1.513122E-01,2.380791E+03,4.091028E+03,1.681034E-01,3.607463E-01,8.261738E+02,2.180348E+03,5.833464E-02,1.922628E-01,4.389901E+02,1.134927E+03,3.099630E-02,1.000777E-01,9.785310E+02,4.892713E+03,6.909231E-02,4.314388E-01,3.539903E+02,1.671159E+03,2.499462E-02,1.964835E-01,4.900827E+03,1.728330E+04,3.460386E-01,1.524039E+00,3.675567E+03,1.289344E+04,2.595252E-01,1.136942E+00,2.990309E+03,9.374533E+03,2.111403E-01,8.266452E-01,4.355331E+03,1.402339E+04,3.075221E-01,1.236581E+00,4.683930E+03,7.534796E+03,3.062258E-01,6.644174E-01,2.043110E+03,5.425216E+03,1.335743E-01,4.783948E-01,4.656666E+03,8.997392E+03,3.044433E-01,7.933889E-01,1.131948E+04,1.929680E+04,7.400444E-01,1.701589E+00,4.687111E+03,1.079882E+04,3.064338E-01,9.522384E-01,1.098934E+04,2.098710E+04,7.184610E-01,1.850639E+00,1.098949E+04,1.800491E+04,7.184705E-01,1.587671E+00,5.439070E+03,9.576576E+03,3.555953E-01,8.444612E-01,5.439270E+03,8.291079E+03,3.556084E-01,7.311063E-01,6.579675E+03,1.875419E+04,4.645790E-01,1.653742E+00,2.823413E+03,6.479470E+03,1.845890E-01,5.713588E-01,2.821938E+03,6.699357E+03,1.844925E-01,5.907484E-01,2.044769E+03,3.705161E+03,1.336829E-01,3.267206E-01,9.229031E+02,2.102069E+03,6.033752E-02,1.853601E-01,2.044454E+03,4.179555E+03,1.336623E-01,3.685526E-01,4.996868E+03,9.494733E+03,3.266851E-01,8.372444E-01,2.209048E+03,4.844343E+03,1.444231E-01,4.271735E-01,4.755318E+03,9.660200E+03,3.108930E-01,8.518352E-01,4.755615E+03,8.762592E+03,3.109124E-01,7.726842E-01,2.295878E+03,4.361491E+03,1.500998E-01,3.845958E-01,2.296019E+03,3.977122E+03,1.501090E-01,3.507021E-01,3.282119E+03,7.265207E+03,2.317445E-01,6.406451E-01,1.135226E+03,2.369839E+03,7.421873E-02,2.089721E-01,1.135154E+03,2.432625E+03,7.421407E-02,2.145086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,4.212951E+02,1.719087E+03,2.974689E-02,1.515889E-01,2.359487E+03,4.095404E+03,1.665991E-01,3.611322E-01,8.194477E+02,2.161808E+03,5.785972E-02,1.906279E-01,4.357995E+02,1.141334E+03,3.077101E-02,1.006427E-01,9.701187E+02,4.886278E+03,6.849834E-02,4.308714E-01,3.500705E+02,1.670036E+03,2.471785E-02,1.963514E-01,4.862678E+03,1.731029E+04,3.433449E-01,1.526419E+00,3.647769E+03,1.286078E+04,2.575624E-01,1.134062E+00,2.971994E+03,9.381884E+03,2.098471E-01,8.272933E-01,4.327504E+03,1.402697E+04,3.055573E-01,1.236896E+00,4.654831E+03,7.690409E+03,3.043233E-01,6.781393E-01,2.028392E+03,5.392302E+03,1.326122E-01,4.754925E-01,4.627557E+03,8.894714E+03,3.025403E-01,7.843348E-01,1.124351E+04,1.943105E+04,7.350779E-01,1.713428E+00,4.650142E+03,1.083857E+04,3.040168E-01,9.557435E-01,1.092636E+04,2.080870E+04,7.143434E-01,1.834908E+00,1.092656E+04,1.834037E+04,7.143563E-01,1.617251E+00,5.410735E+03,9.504803E+03,3.537428E-01,8.381323E-01,5.410957E+03,8.444702E+03,3.537573E-01,7.446528E-01,6.490354E+03,1.874567E+04,4.582722E-01,1.652991E+00,2.810589E+03,6.583717E+03,1.837506E-01,5.805513E-01,2.809099E+03,6.696118E+03,1.836532E-01,5.904628E-01,2.034399E+03,3.783466E+03,1.330049E-01,3.336256E-01,9.175534E+02,2.117477E+03,5.998777E-02,1.867189E-01,2.034080E+03,4.160275E+03,1.329840E-01,3.668525E-01,4.969740E+03,9.591778E+03,3.249115E-01,8.458017E-01,2.194300E+03,4.893533E+03,1.434588E-01,4.315111E-01,4.733047E+03,9.643271E+03,3.094370E-01,8.503424E-01,4.733352E+03,8.929051E+03,3.094569E-01,7.873626E-01,2.286249E+03,4.357114E+03,1.494703E-01,3.842098E-01,2.286394E+03,4.052779E+03,1.494798E-01,3.573736E-01,3.254457E+03,7.299499E+03,2.297913E-01,6.436689E-01,1.131099E+03,2.409881E+03,7.394892E-02,2.125030E-01,1.131026E+03,2.436621E+03,7.394418E-02,2.148609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,4.177584E+02,1.725402E+03,2.949717E-02,1.521457E-01,2.340096E+03,4.099661E+03,1.652300E-01,3.615076E-01,8.132873E+02,2.145596E+03,5.742475E-02,1.891984E-01,4.328900E+02,1.152478E+03,3.056558E-02,1.016254E-01,9.624285E+02,4.885416E+03,6.795534E-02,4.307954E-01,3.464965E+02,1.669325E+03,2.446550E-02,1.962678E-01,4.827595E+03,1.735215E+04,3.408678E-01,1.530110E+00,3.622213E+03,1.283324E+04,2.557579E-01,1.131633E+00,2.955171E+03,9.402168E+03,2.086593E-01,8.290820E-01,4.301923E+03,1.405153E+04,3.037510E-01,1.239062E+00,4.628024E+03,7.926410E+03,3.025708E-01,6.989498E-01,2.014802E+03,5.319198E+03,1.317237E-01,4.690462E-01,4.600745E+03,8.803472E+03,3.007873E-01,7.762890E-01,1.117330E+04,1.955414E+04,7.304877E-01,1.724281E+00,4.615955E+03,1.087308E+04,3.017818E-01,9.587871E-01,1.086821E+04,2.064424E+04,7.105416E-01,1.820407E+00,1.086846E+04,1.881810E+04,7.105576E-01,1.659378E+00,5.384648E+03,9.441803E+03,3.520373E-01,8.325770E-01,5.384890E+03,8.663948E+03,3.520531E-01,7.639858E-01,6.407765E+03,1.875176E+04,4.524408E-01,1.653528E+00,2.798866E+03,6.702286E+03,1.829842E-01,5.910067E-01,2.797363E+03,6.677361E+03,1.828859E-01,5.888088E-01,2.024981E+03,3.888847E+03,1.323892E-01,3.429180E-01,9.126950E+02,2.125875E+03,5.967014E-02,1.874594E-01,2.024659E+03,4.141820E+03,1.323681E-01,3.652252E-01,4.945034E+03,9.675057E+03,3.232962E-01,8.531453E-01,2.180854E+03,4.933245E+03,1.425798E-01,4.350130E-01,4.712788E+03,9.622580E+03,3.081125E-01,8.485179E-01,4.713101E+03,9.141234E+03,3.081329E-01,8.060728E-01,2.277526E+03,4.352044E+03,1.489000E-01,3.837627E-01,2.277673E+03,4.149496E+03,1.489096E-01,3.659020E-01,3.229316E+03,7.334374E+03,2.280162E-01,6.467442E-01,1.127371E+03,2.453622E+03,7.370524E-02,2.163601E-01,1.127298E+03,2.433678E+03,7.370043E-02,2.146014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,4.145396E+02,1.735583E+03,2.926989E-02,1.530435E-01,2.322420E+03,4.104429E+03,1.639819E-01,3.619280E-01,8.076411E+02,2.131753E+03,5.702608E-02,1.879777E-01,4.302338E+02,1.169476E+03,3.037803E-02,1.031242E-01,9.553920E+02,4.890711E+03,6.745851E-02,4.312623E-01,3.432337E+02,1.669030E+03,2.423511E-02,1.962331E-01,4.795311E+03,1.741120E+04,3.385883E-01,1.535317E+00,3.598701E+03,1.281053E+04,2.540978E-01,1.129631E+00,2.939712E+03,9.437572E+03,2.075678E-01,8.322039E-01,4.278394E+03,1.410039E+04,3.020897E-01,1.243371E+00,4.603314E+03,8.258964E+03,3.009553E-01,7.282744E-01,2.002244E+03,5.208713E+03,1.309026E-01,4.593036E-01,4.576034E+03,8.722989E+03,2.991718E-01,7.691920E-01,1.110837E+04,1.966590E+04,7.262427E-01,1.734136E+00,4.584317E+03,1.089769E+04,2.997133E-01,9.609570E-01,1.081450E+04,2.049298E+04,7.070299E-01,1.807068E+00,1.081479E+04,1.946780E+04,7.070487E-01,1.716668E+00,5.360621E+03,9.386660E+03,3.504665E-01,8.277145E-01,5.360882E+03,8.961798E+03,3.504835E-01,7.902502E-01,6.331336E+03,1.877681E+04,4.470442E-01,1.655737E+00,2.788146E+03,6.829350E+03,1.822833E-01,6.022113E-01,2.786630E+03,6.640864E+03,1.821842E-01,5.855906E-01,2.016424E+03,4.026683E+03,1.318297E-01,3.550724E-01,9.082803E+02,2.126559E+03,5.938152E-02,1.875197E-01,2.016098E+03,4.123881E+03,1.318084E-01,3.636433E-01,4.922522E+03,9.744293E+03,3.218245E-01,8.592505E-01,2.168589E+03,4.963673E+03,1.417779E-01,4.376960E-01,4.694353E+03,9.597840E+03,3.069073E-01,8.463363E-01,4.694673E+03,9.409029E+03,3.069281E-01,8.296870E-01,2.269619E+03,4.345936E+03,1.483831E-01,3.832241E-01,2.269770E+03,4.271519E+03,1.483929E-01,3.766620E-01,3.206449E+03,7.371038E+03,2.264016E-01,6.499772E-01,1.124004E+03,2.498780E+03,7.348508E-02,2.203421E-01,1.123929E+03,2.423608E+03,7.348021E-02,2.137135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,4.116182E+02,1.749575E+03,2.906362E-02,1.542773E-01,2.306349E+03,4.109851E+03,1.628472E-01,3.624061E-01,8.024873E+02,2.120159E+03,5.666218E-02,1.869553E-01,4.278166E+02,1.192299E+03,3.020736E-02,1.051368E-01,9.489782E+02,4.901910E+03,6.700565E-02,4.322498E-01,3.402648E+02,1.669170E+03,2.402548E-02,1.962495E-01,4.765742E+03,1.748658E+04,3.365004E-01,1.541964E+00,3.577173E+03,1.279209E+04,2.525777E-01,1.128005E+00,2.925571E+03,9.487474E+03,2.065693E-01,8.366043E-01,4.256853E+03,1.417244E+04,3.005687E-01,1.249724E+00,4.580629E+03,8.687194E+03,2.994722E-01,7.660356E-01,1.990685E+03,5.096928E+03,1.301469E-01,4.494465E-01,4.553352E+03,8.652016E+03,2.976889E-01,7.629337E-01,1.104858E+04,1.976609E+04,7.223339E-01,1.742971E+00,4.555173E+03,1.091206E+04,2.978079E-01,9.622240E-01,1.076510E+04,2.035332E+04,7.038004E-01,1.794753E+00,1.076543E+04,2.028685E+04,7.038217E-01,1.788892E+00,5.338584E+03,9.337955E+03,3.490258E-01,8.234197E-01,5.338862E+03,9.336640E+03,3.490439E-01,8.233037E-01,6.260864E+03,1.882278E+04,4.420683E-01,1.659790E+00,2.778375E+03,6.956082E+03,1.816445E-01,6.133865E-01,2.776847E+03,6.585323E+03,1.815446E-01,5.806929E-01,2.008715E+03,4.195529E+03,1.313257E-01,3.699612E-01,9.043031E+02,2.119275E+03,5.912149E-02,1.868774E-01,2.008386E+03,4.105942E+03,1.313042E-01,3.620614E-01,4.902202E+03,9.799122E+03,3.204960E-01,8.640853E-01,2.157510E+03,4.985044E+03,1.410536E-01,4.395805E-01,4.677738E+03,9.568452E+03,3.058209E-01,8.437449E-01,4.678063E+03,9.729496E+03,3.058422E-01,8.579457E-01,2.262521E+03,4.338253E+03,1.479190E-01,3.825466E-01,2.262674E+03,4.417383E+03,1.479290E-01,3.895242E-01,3.185776E+03,7.409783E+03,2.249419E-01,6.533937E-01,1.120983E+03,2.542077E+03,7.328756E-02,2.241600E-01,1.120907E+03,2.406177E+03,7.328263E-02,2.121764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,4.089649E+02,1.766753E+03,2.887627E-02,1.557921E-01,2.291729E+03,4.115711E+03,1.618149E-01,3.629229E-01,7.977815E+02,2.110509E+03,5.632991E-02,1.861044E-01,4.256161E+02,1.219984E+03,3.005199E-02,1.075780E-01,9.431297E+02,4.917989E+03,6.659269E-02,4.336677E-01,3.375616E+02,1.669760E+03,2.383462E-02,1.963189E-01,4.738638E+03,1.757467E+04,3.345867E-01,1.549732E+00,3.557445E+03,1.277684E+04,2.511848E-01,1.126660E+00,2.912630E+03,9.548844E+03,2.056556E-01,8.420158E-01,4.237121E+03,1.426341E+04,2.991755E-01,1.257745E+00,4.559798E+03,9.193823E+03,2.981103E-01,8.107102E-01,1.980043E+03,4.999140E+03,1.294512E-01,4.408235E-01,4.532526E+03,8.586356E+03,2.963273E-01,7.571438E-01,1.099351E+04,1.984869E+04,7.187331E-01,1.750255E+00,4.528310E+03,1.089623E+04,2.960517E-01,9.608278E-01,1.071966E+04,2.021739E+04,7.008295E-01,1.782767E+00,1.072002E+04,2.124245E+04,7.008531E-01,1.873157E+00,5.318371E+03,9.291238E+03,3.477043E-01,8.193002E-01,5.318665E+03,9.772931E+03,3.477235E-01,8.617758E-01,6.195881E+03,1.888872E+04,4.374800E-01,1.665605E+00,2.769469E+03,7.070984E+03,1.810622E-01,6.235185E-01,2.767930E+03,6.508685E+03,1.809616E-01,5.739350E-01,2.001755E+03,4.388031E+03,1.308707E-01,3.869360E-01,9.007117E+02,2.103661E+03,5.888670E-02,1.855006E-01,2.001424E+03,4.086424E+03,1.308490E-01,3.603403E-01,4.883810E+03,9.837410E+03,3.192935E-01,8.674615E-01,2.147475E+03,4.996786E+03,1.403975E-01,4.406159E-01,4.662721E+03,9.531581E+03,3.048392E-01,8.404936E-01,4.663052E+03,1.008854E+04,3.048608E-01,8.896062E-01,2.256130E+03,4.327391E+03,1.475012E-01,3.815888E-01,2.256286E+03,4.580532E+03,1.475114E-01,4.039107E-01,3.167069E+03,7.449947E+03,2.236210E-01,6.569354E-01,1.118268E+03,2.579540E+03,7.311011E-02,2.274635E-01,1.118192E+03,2.380749E+03,7.310513E-02,2.099341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,4.065510E+02,1.786203E+03,2.870583E-02,1.575071E-01,2.278406E+03,4.121740E+03,1.608741E-01,3.634545E-01,7.934782E+02,2.102497E+03,5.602607E-02,1.853979E-01,4.236099E+02,1.251117E+03,2.991033E-02,1.103233E-01,9.377885E+02,4.937625E+03,6.621556E-02,4.353991E-01,3.350961E+02,1.670792E+03,2.366053E-02,1.964403E-01,4.713747E+03,1.767097E+04,3.328292E-01,1.558223E+00,3.539336E+03,1.276391E+04,2.499061E-01,1.125520E+00,2.900768E+03,9.617601E+03,2.048180E-01,8.480788E-01,4.219015E+03,1.436682E+04,2.978970E-01,1.266864E+00,4.540638E+03,9.754016E+03,2.968577E-01,8.601079E-01,1.970231E+03,4.934941E+03,1.288097E-01,4.351625E-01,4.513373E+03,8.524094E+03,2.950751E-01,7.516535E-01,1.094268E+04,1.991303E+04,7.154103E-01,1.755928E+00,4.503502E+03,1.085082E+04,2.944298E-01,9.568238E-01,1.067779E+04,2.008262E+04,6.980919E-01,1.770883E+00,1.067818E+04,2.228792E+04,6.981175E-01,1.965346E+00,5.299804E+03,9.244554E+03,3.464904E-01,8.151836E-01,5.300111E+03,1.024902E+04,3.465105E-01,9.037577E-01,6.135891E+03,1.897206E+04,4.332442E-01,1.672954E+00,2.761342E+03,7.159067E+03,1.805309E-01,6.312857E-01,2.759792E+03,6.406935E+03,1.804296E-01,5.649627E-01,1.995452E+03,4.594119E+03,1.304586E-01,4.051089E-01,8.974594E+02,2.078593E+03,5.867407E-02,1.832900E-01,1.995118E+03,4.064541E+03,1.304368E-01,3.584107E-01,4.867105E+03,9.858820E+03,3.182014E-01,8.693495E-01,2.138352E+03,4.999306E+03,1.398011E-01,4.408381E-01,4.649104E+03,9.486239E+03,3.039489E-01,8.364954E-01,4.649439E+03,1.046753E+04,3.039709E-01,9.230257E-01,2.250359E+03,4.312610E+03,1.471239E-01,3.802854E-01,2.250517E+03,4.752445E+03,1.471342E-01,4.190700E-01,3.150112E+03,7.490354E+03,2.224237E-01,6.604985E-01,1.115824E+03,2.605879E+03,7.295031E-02,2.297861E-01,1.115747E+03,2.347280E+03,7.294528E-02,2.069829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,4.043524E+02,1.806911E+03,2.855059E-02,1.593332E-01,2.266251E+03,4.127568E+03,1.600159E-01,3.639684E-01,7.895396E+02,2.095795E+03,5.574797E-02,1.848069E-01,4.217790E+02,1.284122E+03,2.978106E-02,1.132337E-01,9.329060E+02,4.959425E+03,6.587081E-02,4.373215E-01,3.328450E+02,1.672227E+03,2.350159E-02,1.966090E-01,4.690866E+03,1.777061E+04,3.312136E-01,1.567010E+00,3.522695E+03,1.275239E+04,2.487312E-01,1.124505E+00,2.889884E+03,9.689620E+03,2.040495E-01,8.544295E-01,4.202386E+03,1.447637E+04,2.967229E-01,1.276525E+00,4.522998E+03,1.034137E+04,2.957044E-01,9.119010E-01,1.961173E+03,4.904814E+03,1.282175E-01,4.325059E-01,4.495743E+03,8.463342E+03,2.939225E-01,7.462964E-01,1.089574E+04,1.995836E+04,7.123413E-01,1.759925E+00,4.480566E+03,1.078521E+04,2.929303E-01,9.510386E-01,1.063916E+04,1.994655E+04,6.955669E-01,1.758884E+00,1.063959E+04,2.337479E+04,6.955944E-01,2.061186E+00,5.282732E+03,9.196003E+03,3.453742E-01,8.109024E-01,5.283053E+03,1.074236E+04,3.453952E-01,9.472603E-01,6.080468E+03,1.906877E+04,4.293309E-01,1.681481E+00,2.753919E+03,7.214571E+03,1.800456E-01,6.361799E-01,2.752360E+03,6.281334E+03,1.799437E-01,5.538872E-01,1.989738E+03,4.803531E+03,1.300850E-01,4.235747E-01,8.945114E+02,2.044869E+03,5.848133E-02,1.803163E-01,1.989402E+03,4.039518E+03,1.300630E-01,3.562042E-01,4.851919E+03,9.863044E+03,3.172086E-01,8.697220E-01,2.130051E+03,4.992973E+03,1.392584E-01,4.402797E-01,4.636742E+03,9.431466E+03,3.031407E-01,8.316654E-01,4.637082E+03,1.084774E+04,3.031630E-01,9.565524E-01,2.245142E+03,4.293190E+03,1.467828E-01,3.785729E-01,2.245302E+03,4.924510E+03,1.467933E-01,4.342427E-01,3.134731E+03,7.529398E+03,2.213377E-01,6.639413E-01,1.113621E+03,2.619237E+03,7.280629E-02,2.309640E-01,1.113544E+03,2.306234E+03,7.280122E-02,2.033635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,4.023358E+02,1.827932E+03,2.840821E-02,1.611868E-01,2.255085E+03,4.132787E+03,1.592275E-01,3.644286E-01,7.859083E+02,2.090078E+03,5.549157E-02,1.843028E-01,4.200966E+02,1.317529E+03,2.966227E-02,1.161796E-01,9.284105E+02,4.982079E+03,6.555339E-02,4.393191E-01,3.307745E+02,1.673997E+03,2.335539E-02,1.968171E-01,4.669664E+03,1.786917E+04,3.297166E-01,1.575701E+00,3.507283E+03,1.274142E+04,2.476429E-01,1.123537E+00,2.879824E+03,9.761062E+03,2.033392E-01,8.607292E-01,4.186995E+03,1.458621E+04,2.956362E-01,1.286210E+00,4.506644E+03,1.093081E+04,2.946352E-01,9.638775E-01,1.952751E+03,4.887767E+03,1.276669E-01,4.310027E-01,4.479401E+03,8.402368E+03,2.928541E-01,7.409197E-01,1.085206E+04,1.998374E+04,7.094858E-01,1.762163E+00,4.459184E+03,1.070199E+04,2.915324E-01,9.437005E-01,1.060328E+04,1.980676E+04,6.932211E-01,1.746557E+00,1.060373E+04,2.445776E+04,6.932504E-01,2.156682E+00,5.266926E+03,9.143865E+03,3.443409E-01,8.063049E-01,5.267260E+03,1.123188E+04,3.443627E-01,9.904255E-01,6.028919E+03,1.917411E+04,4.256911E-01,1.690771E+00,2.747099E+03,7.232157E+03,1.795997E-01,6.377307E-01,2.745531E+03,6.132307E+03,1.794972E-01,5.407461E-01,1.984484E+03,5.006932E+03,1.297415E-01,4.415107E-01,8.918014E+02,2.002889E+03,5.830416E-02,1.766145E-01,1.984146E+03,4.010655E+03,1.297194E-01,3.536591E-01,4.837903E+03,9.849694E+03,3.162922E-01,8.685448E-01,2.122377E+03,4.978086E+03,1.387567E-01,4.389670E-01,4.625349E+03,9.366338E+03,3.023959E-01,8.259225E-01,4.625694E+03,1.121234E+04,3.024184E-01,9.887028E-01,2.240356E+03,4.268486E+03,1.464699E-01,3.763945E-01,2.240517E+03,5.088923E+03,1.464804E-01,4.487406E-01,3.120630E+03,7.565377E+03,2.203421E-01,6.671140E-01,1.111612E+03,2.618033E+03,7.267495E-02,2.308578E-01,1.111534E+03,2.257625E+03,7.266984E-02,1.990770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,4.004835E+02,1.848465E+03,2.827742E-02,1.629974E-01,2.244811E+03,4.136907E+03,1.585021E-01,3.647919E-01,7.825578E+02,2.085014E+03,5.525499E-02,1.838563E-01,4.185487E+02,1.350096E+03,2.955297E-02,1.190513E-01,9.242678E+02,5.004510E+03,6.526089E-02,4.412971E-01,3.288683E+02,1.676014E+03,2.322080E-02,1.970542E-01,4.650016E+03,1.796279E+04,3.283293E-01,1.583957E+00,3.493007E+03,1.273009E+04,2.466350E-01,1.122538E+00,2.870522E+03,9.828605E+03,2.026824E-01,8.666851E-01,4.172749E+03,1.469105E+04,2.946303E-01,1.295455E+00,4.491471E+03,1.150048E+04,2.936432E-01,1.014111E+00,1.944912E+03,4.851925E+03,1.271544E-01,4.278421E-01,4.464240E+03,8.338430E+03,2.918629E-01,7.352817E-01,1.081141E+04,1.998454E+04,7.068279E-01,1.762234E+00,4.439239E+03,1.059683E+04,2.902284E-01,9.344270E-01,1.056994E+04,1.965817E+04,6.910408E-01,1.733455E+00,1.057041E+04,2.549596E+04,6.910716E-01,2.248231E+00,5.252282E+03,9.085326E+03,3.433835E-01,8.011429E-01,5.252627E+03,1.169869E+04,3.434061E-01,1.031589E+00,5.980906E+03,1.928312E+04,4.223010E-01,1.700383E+00,2.740825E+03,7.206447E+03,1.791895E-01,6.354635E-01,2.739248E+03,5.959326E+03,1.790865E-01,5.254926E-01,1.979666E+03,5.196404E+03,1.294265E-01,4.582182E-01,8.893162E+02,1.952062E+03,5.814168E-02,1.721326E-01,1.979326E+03,3.976957E+03,1.294043E-01,3.506876E-01,4.825011E+03,9.817409E+03,3.154494E-01,8.656979E-01,2.115305E+03,4.954365E+03,1.382943E-01,4.368752E-01,4.614885E+03,9.289130E+03,3.017118E-01,8.191143E-01,4.615233E+03,1.154693E+04,3.017345E-01,1.018207E+00,2.235980E+03,4.237522E+03,1.461838E-01,3.736641E-01,2.236142E+03,5.239186E+03,1.461944E-01,4.619907E-01,3.107705E+03,7.596609E+03,2.194295E-01,6.698680E-01,1.109783E+03,2.600784E+03,7.255532E-02,2.293368E-01,1.109704E+03,2.201536E+03,7.255018E-02,1.941312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.987827E+02,1.868208E+03,2.815733E-02,1.647384E-01,2.235362E+03,4.139470E+03,1.578349E-01,3.650179E-01,7.794700E+02,2.080323E+03,5.503697E-02,1.834426E-01,4.171254E+02,1.381401E+03,2.945248E-02,1.218117E-01,9.204542E+02,5.025921E+03,6.499161E-02,4.431851E-01,3.271143E+02,1.678178E+03,2.309695E-02,1.973087E-01,4.631841E+03,1.804947E+04,3.270460E-01,1.591600E+00,3.479807E+03,1.271767E+04,2.457029E-01,1.121443E+00,2.861936E+03,9.889941E+03,2.020762E-01,8.720937E-01,4.159585E+03,1.478757E+04,2.937008E-01,1.303966E+00,4.477410E+03,1.203700E+04,2.927240E-01,1.061421E+00,1.937622E+03,4.765429E+03,1.266778E-01,4.202149E-01,4.450195E+03,8.270137E+03,2.909447E-01,7.292596E-01,1.077362E+04,1.995535E+04,7.043572E-01,1.759660E+00,4.420657E+03,1.046128E+04,2.890136E-01,9.224745E-01,1.053899E+04,1.949807E+04,6.890175E-01,1.719337E+00,1.053948E+04,2.646572E+04,6.890497E-01,2.333744E+00,5.238733E+03,9.019019E+03,3.424977E-01,7.952959E-01,5.239089E+03,1.213193E+04,3.425210E-01,1.069792E+00,5.936198E+03,1.939245E+04,4.191443E-01,1.710023E+00,2.735057E+03,7.136252E+03,1.788124E-01,6.292738E-01,2.733472E+03,5.763236E+03,1.787089E-01,5.082014E-01,1.975265E+03,5.367402E+03,1.291388E-01,4.732968E-01,8.870448E+02,1.891594E+03,5.799318E-02,1.668005E-01,1.974923E+03,3.937887E+03,1.291165E-01,3.472423E-01,4.813201E+03,9.765871E+03,3.146772E-01,8.611532E-01,2.108815E+03,4.921805E+03,1.378700E-01,4.340041E-01,4.605315E+03,9.198857E+03,3.010861E-01,8.111541E-01,4.605666E+03,1.184341E+04,3.011091E-01,1.044351E+00,2.231994E+03,4.199810E+03,1.459232E-01,3.703387E-01,2.232158E+03,5.371557E+03,1.459340E-01,4.736632E-01,3.095874E+03,7.621995E+03,2.185941E-01,6.721066E-01,1.108121E+03,2.567644E+03,7.244667E-02,2.264145E-01,1.108042E+03,2.138668E+03,7.244150E-02,1.885875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.972208E+02,1.886598E+03,2.804705E-02,1.663600E-01,2.226669E+03,4.140074E+03,1.572211E-01,3.650712E-01,7.766257E+02,2.075745E+03,5.483614E-02,1.830389E-01,4.158169E+02,1.410549E+03,2.936008E-02,1.243821E-01,9.169446E+02,5.045692E+03,6.474381E-02,4.449284E-01,3.255007E+02,1.680395E+03,2.298302E-02,1.975693E-01,4.615038E+03,1.812689E+04,3.258595E-01,1.598427E+00,3.467608E+03,1.270350E+04,2.448416E-01,1.120193E+00,2.854016E+03,9.942953E+03,2.015169E-01,8.767683E-01,4.147429E+03,1.487271E+04,2.928425E-01,1.311474E+00,4.464386E+03,1.253022E+04,2.918725E-01,1.104913E+00,1.930845E+03,4.624749E+03,1.262347E-01,4.078098E-01,4.437186E+03,8.196230E+03,2.900942E-01,7.227426E-01,1.073850E+04,1.989753E+04,7.020615E-01,1.754561E+00,4.403350E+03,1.030504E+04,2.878820E-01,9.086970E-01,1.051028E+04,1.932296E+04,6.871408E-01,1.703896E+00,1.051079E+04,2.734811E+04,6.871742E-01,2.411553E+00,5.226204E+03,8.943722E+03,3.416785E-01,7.886563E-01,5.226569E+03,1.252345E+04,3.417025E-01,1.104316E+00,5.894565E+03,1.949765E+04,4.162046E-01,1.719300E+00,2.729756E+03,7.019434E+03,1.784659E-01,6.189728E-01,2.728164E+03,5.545525E+03,1.783618E-01,4.890037E-01,1.971246E+03,5.516747E+03,1.288761E-01,4.864661E-01,8.849701E+02,1.820489E+03,5.785754E-02,1.605305E-01,1.970904E+03,3.892976E+03,1.288537E-01,3.432821E-01,4.802390E+03,9.694679E+03,3.139705E-01,8.548756E-01,2.102863E+03,4.880181E+03,1.374809E-01,4.303337E-01,4.596571E+03,9.094275E+03,3.005145E-01,8.019320E-01,4.596926E+03,1.209586E+04,3.005376E-01,1.066611E+00,2.228368E+03,4.154928E+03,1.456862E-01,3.663810E-01,2.228534E+03,5.483511E+03,1.456970E-01,4.835353E-01,3.085044E+03,7.640177E+03,2.178294E-01,6.737098E-01,1.106612E+03,2.517895E+03,7.234805E-02,2.220276E-01,1.106533E+03,2.069579E+03,7.234285E-02,1.824952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.957864E+02,1.903273E+03,2.794576E-02,1.678304E-01,2.218672E+03,4.138220E+03,1.566564E-01,3.649077E-01,7.740064E+02,2.071053E+03,5.465120E-02,1.826252E-01,4.146139E+02,1.437004E+03,2.927514E-02,1.267148E-01,9.137156E+02,5.063329E+03,6.451582E-02,4.464837E-01,3.240163E+02,1.682570E+03,2.287821E-02,1.978251E-01,4.599508E+03,1.819345E+04,3.247630E-01,1.604296E+00,3.456338E+03,1.268702E+04,2.440458E-01,1.118740E+00,2.846713E+03,9.985841E+03,2.010013E-01,8.805502E-01,4.136208E+03,1.494407E+04,2.920502E-01,1.317766E+00,4.452323E+03,1.297281E+04,2.910838E-01,1.143940E+00,1.924542E+03,4.451390E+03,1.258227E-01,3.925230E-01,4.425139E+03,8.115594E+03,2.893066E-01,7.156320E-01,1.070588E+04,1.981108E+04,6.999284E-01,1.746938E+00,4.387227E+03,1.014523E+04,2.868280E-01,8.946047E-01,1.048366E+04,1.912924E+04,6.854004E-01,1.686814E+00,1.048419E+04,2.812886E+04,6.854350E-01,2.480400E+00,5.214619E+03,8.858476E+03,3.409212E-01,7.811393E-01,5.214994E+03,1.286765E+04,3.409457E-01,1.134668E+00,5.855789E+03,1.959485E+04,4.134668E-01,1.727872E+00,2.724884E+03,6.856247E+03,1.781474E-01,6.045830E-01,2.723285E+03,5.308715E+03,1.780428E-01,4.681218E-01,1.967580E+03,5.642304E+03,1.286363E-01,4.975376E-01,8.830756E+02,1.739070E+03,5.773368E-02,1.533510E-01,1.967236E+03,3.841831E+03,1.286138E-01,3.387721E-01,4.792498E+03,9.603766E+03,3.133237E-01,8.468589E-01,2.097408E+03,4.829190E+03,1.371242E-01,4.258373E-01,4.588585E+03,8.974156E+03,2.999924E-01,7.913399E-01,4.588943E+03,1.230006E+04,3.000157E-01,1.084617E+00,2.225071E+03,4.102585E+03,1.454706E-01,3.617655E-01,2.225238E+03,5.573519E+03,1.454815E-01,4.914722E-01,3.075133E+03,7.650133E+03,2.171296E-01,6.745878E-01,1.105244E+03,2.451191E+03,7.225857E-02,2.161457E-01,1.105164E+03,1.995829E+03,7.225334E-02,1.759919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.944689E+02,1.896476E+03,2.785274E-02,1.672310E-01,2.211314E+03,4.119924E+03,1.561369E-01,3.632944E-01,7.715950E+02,2.065876E+03,5.448093E-02,1.821686E-01,4.135082E+02,1.460502E+03,2.919707E-02,1.287869E-01,9.107453E+02,5.054252E+03,6.430609E-02,4.456833E-01,3.226508E+02,1.684611E+03,2.278179E-02,1.980650E-01,4.585157E+03,1.824875E+04,3.237497E-01,1.609173E+00,3.445929E+03,1.266723E+04,2.433108E-01,1.116994E+00,2.839981E+03,9.935166E+03,2.005260E-01,8.760817E-01,4.125853E+03,1.500149E+04,2.913190E-01,1.322829E+00,4.441148E+03,1.337450E+04,2.903532E-01,1.179361E+00,1.918682E+03,4.258044E+03,1.254395E-01,3.754738E-01,4.413981E+03,8.029980E+03,2.885771E-01,7.080826E-01,1.067556E+04,1.970762E+04,6.979465E-01,1.737815E+00,4.372205E+03,9.995738E+03,2.858458E-01,8.814229E-01,1.045897E+04,1.891913E+04,6.837864E-01,1.668287E+00,1.045952E+04,2.882579E+04,6.838220E-01,2.541854E+00,5.203909E+03,8.763917E+03,3.402210E-01,7.728011E-01,5.204292E+03,1.317218E+04,3.402460E-01,1.161521E+00,5.819674E+03,1.968151E+04,4.109167E-01,1.735513E+00,2.720407E+03,6.649837E+03,1.778546E-01,5.863817E-01,2.718802E+03,5.058858E+03,1.777497E-01,4.460895E-01,1.964234E+03,5.748165E+03,1.284176E-01,5.068725E-01,8.813457E+02,1.650194E+03,5.762059E-02,1.455139E-01,1.963889E+03,3.784605E+03,1.283950E-01,3.337260E-01,4.783447E+03,9.494698E+03,3.127320E-01,8.372412E-01,2.092407E+03,4.770347E+03,1.367973E-01,4.206486E-01,4.581293E+03,8.838658E+03,2.995156E-01,7.793918E-01,4.581653E+03,1.246387E+04,2.995392E-01,1.099062E+00,2.222073E+03,4.042763E+03,1.452746E-01,3.564903E-01,2.222240E+03,5.644811E+03,1.452856E-01,4.977587E-01,3.066062E+03,7.651261E+03,2.164891E-01,6.746872E-01,1.104002E+03,2.368145E+03,7.217739E-02,2.088227E-01,1.103921E+03,1.919513E+03,7.217213E-02,1.692624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.932589E+02,1.878244E+03,2.776730E-02,1.656234E-01,2.204543E+03,4.094151E+03,1.556588E-01,3.610217E-01,7.693752E+02,2.060000E+03,5.432420E-02,1.816505E-01,4.124918E+02,1.480239E+03,2.912530E-02,1.305273E-01,9.080133E+02,5.032088E+03,6.411319E-02,4.437289E-01,3.213946E+02,1.686414E+03,2.269309E-02,1.982770E-01,4.571898E+03,1.829113E+04,3.228135E-01,1.612909E+00,3.436316E+03,1.264465E+04,2.426321E-01,1.115004E+00,2.833778E+03,9.837613E+03,2.000879E-01,8.674794E-01,4.116299E+03,1.504355E+04,2.906445E-01,1.326538E+00,4.430797E+03,1.372376E+04,2.896765E-01,1.210160E+00,1.913230E+03,4.053897E+03,1.250831E-01,3.574721E-01,4.403647E+03,7.939463E+03,2.879015E-01,7.001009E-01,1.064739E+04,1.959226E+04,6.961048E-01,1.727643E+00,4.358203E+03,9.865169E+03,2.849305E-01,8.699094E-01,1.043608E+04,1.869419E+04,6.822895E-01,1.648451E+00,1.043664E+04,2.941971E+04,6.823261E-01,2.594226E+00,5.194007E+03,8.661813E+03,3.395736E-01,7.637975E-01,5.194398E+03,1.343007E+04,3.395992E-01,1.184262E+00,5.786035E+03,1.974569E+04,4.085415E-01,1.741172E+00,2.716292E+03,6.397338E+03,1.775856E-01,5.641164E-01,2.714681E+03,4.800218E+03,1.774803E-01,4.232826E-01,1.961181E+03,5.830566E+03,1.282180E-01,5.141385E-01,8.797663E+02,1.557228E+03,5.751733E-02,1.373162E-01,1.960835E+03,3.721847E+03,1.281954E-01,3.281920E-01,4.775166E+03,9.369869E+03,3.121906E-01,8.262338E-01,2.087823E+03,4.703969E+03,1.364976E-01,4.147954E-01,4.574635E+03,8.689241E+03,2.990803E-01,7.662162E-01,4.574998E+03,1.258075E+04,2.991040E-01,1.109369E+00,2.219347E+03,3.976530E+03,1.450964E-01,3.506499E-01,2.219516E+03,5.695152E+03,1.451074E-01,5.021978E-01,3.057763E+03,7.641699E+03,2.159031E-01,6.738440E-01,1.102875E+03,2.267438E+03,7.210375E-02,1.999424E-01,1.102795E+03,1.842438E+03,7.209848E-02,1.624660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.921475E+02,1.873020E+03,2.768883E-02,1.651627E-01,2.198314E+03,4.070861E+03,1.552190E-01,3.589680E-01,7.673323E+02,2.053264E+03,5.417995E-02,1.810565E-01,4.115577E+02,1.496101E+03,2.905935E-02,1.319260E-01,9.055009E+02,5.024778E+03,6.393579E-02,4.430843E-01,3.202391E+02,1.687901E+03,2.261151E-02,1.984518E-01,4.559649E+03,1.832018E+04,3.219486E-01,1.615471E+00,3.427440E+03,1.262039E+04,2.420053E-01,1.112865E+00,2.828062E+03,9.790588E+03,1.996843E-01,8.633328E-01,4.107486E+03,1.506975E+04,2.900222E-01,1.328848E+00,4.421206E+03,1.348894E+04,2.890495E-01,1.189453E+00,1.908158E+03,3.856437E+03,1.247515E-01,3.400601E-01,4.394074E+03,7.844001E+03,2.872756E-01,6.916830E-01,1.062121E+04,1.946218E+04,6.943932E-01,1.716172E+00,4.345151E+03,9.745603E+03,2.840771E-01,8.593661E-01,1.041484E+04,1.845561E+04,6.809013E-01,1.627413E+00,1.041542E+04,2.989897E+04,6.809387E-01,2.636488E+00,5.184852E+03,8.554749E+03,3.389751E-01,7.543567E-01,5.185251E+03,1.363831E+04,3.390011E-01,1.202624E+00,5.754700E+03,1.972601E+04,4.063290E-01,1.739437E+00,2.712509E+03,6.096275E+03,1.773383E-01,5.375688E-01,2.710893E+03,4.537730E+03,1.772326E-01,4.001364E-01,1.958396E+03,5.887235E+03,1.280360E-01,5.191357E-01,8.783244E+02,1.466922E+03,5.742306E-02,1.293530E-01,1.958049E+03,3.653669E+03,1.280133E-01,3.221800E-01,4.767591E+03,9.232956E+03,3.116954E-01,8.141609E-01,2.083621E+03,4.630435E+03,1.362229E-01,4.083111E-01,4.568557E+03,8.526671E+03,2.986829E-01,7.518808E-01,4.568921E+03,1.264713E+04,2.987068E-01,1.115222E+00,2.216869E+03,3.904967E+03,1.449344E-01,3.443395E-01,2.217039E+03,5.723761E+03,1.449455E-01,5.047205E-01,3.050170E+03,7.620196E+03,2.153670E-01,6.719479E-01,1.101854E+03,2.148493E+03,7.203697E-02,1.894539E-01,1.101773E+03,1.766152E+03,7.203167E-02,1.557391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.911267E+02,1.868431E+03,2.761675E-02,1.647580E-01,2.192582E+03,4.042649E+03,1.548143E-01,3.564803E-01,7.654523E+02,2.045762E+03,5.404721E-02,1.803950E-01,4.106993E+02,1.508063E+03,2.899874E-02,1.329808E-01,9.031907E+02,5.016932E+03,6.377267E-02,4.423924E-01,3.191763E+02,1.689038E+03,2.253646E-02,1.985856E-01,4.548335E+03,1.833642E+04,3.211498E-01,1.616903E+00,3.419245E+03,1.259605E+04,2.414267E-01,1.110718E+00,2.822796E+03,9.744444E+03,1.993125E-01,8.592639E-01,4.099358E+03,1.507987E+04,2.894483E-01,1.329741E+00,4.412321E+03,1.279324E+04,2.884685E-01,1.128106E+00,1.903439E+03,3.677414E+03,1.244430E-01,3.242739E-01,4.385206E+03,7.743232E+03,2.866958E-01,6.827972E-01,1.059688E+04,1.931676E+04,6.928024E-01,1.703349E+00,4.332979E+03,9.623893E+03,2.832813E-01,8.486337E-01,1.039515E+04,1.820337E+04,6.796137E-01,1.605171E+00,1.039573E+04,3.025361E+04,6.796518E-01,2.667760E+00,5.176387E+03,8.445833E+03,3.384217E-01,7.447525E-01,5.176792E+03,1.379537E+04,3.384481E-01,1.216474E+00,5.725510E+03,1.966964E+04,4.042680E-01,1.734466E+00,2.709032E+03,5.736735E+03,1.771110E-01,5.058645E-01,2.707410E+03,4.275266E+03,1.770050E-01,3.769924E-01,1.955856E+03,5.916350E+03,1.278699E-01,5.217030E-01,8.770080E+02,1.383833E+03,5.733699E-02,1.220263E-01,1.955507E+03,3.580183E+03,1.278471E-01,3.157000E-01,4.760661E+03,9.089002E+03,3.112423E-01,8.014671E-01,2.079770E+03,4.550298E+03,1.359711E-01,4.012447E-01,4.563008E+03,8.351841E+03,2.983201E-01,7.364643E-01,4.563374E+03,1.266045E+04,2.983441E-01,1.116397E+00,2.214617E+03,3.829424E+03,1.447871E-01,3.376781E-01,2.214788E+03,5.730496E+03,1.447983E-01,5.053144E-01,3.043225E+03,7.585749E+03,2.148766E-01,6.689104E-01,1.100927E+03,2.008522E+03,7.197640E-02,1.771112E-01,1.100846E+03,1.691777E+03,7.197108E-02,1.491807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.901891E+02,1.883492E+03,2.755055E-02,1.660861E-01,2.187308E+03,4.021859E+03,1.544419E-01,3.546470E-01,7.637226E+02,2.037859E+03,5.392508E-02,1.796982E-01,4.099105E+02,1.515635E+03,2.894304E-02,1.336485E-01,9.010666E+02,5.030211E+03,6.362269E-02,4.435634E-01,3.181987E+02,1.689805E+03,2.246744E-02,1.986758E-01,4.537885E+03,1.834071E+04,3.204119E-01,1.617282E+00,3.411680E+03,1.257445E+04,2.408926E-01,1.108813E+00,2.817945E+03,9.771026E+03,1.989700E-01,8.616078E-01,4.091862E+03,1.507258E+04,2.889190E-01,1.329098E+00,4.404087E+03,1.186690E+04,2.879302E-01,1.046422E+00,1.899047E+03,3.521004E+03,1.241558E-01,3.104817E-01,4.376989E+03,7.639306E+03,2.861586E-01,6.736330E-01,1.057426E+04,1.916701E+04,6.913238E-01,1.690144E+00,4.321625E+03,9.499331E+03,2.825390E-01,8.376498E-01,1.037688E+04,1.794357E+04,6.784194E-01,1.582262E+00,1.037748E+04,3.045610E+04,6.784582E-01,2.685615E+00,5.168560E+03,8.342781E+03,3.379099E-01,7.356654E-01,5.168971E+03,1.389446E+04,3.379368E-01,1.225212E+00,5.698317E+03,1.959393E+04,4.023479E-01,1.727791E+00,2.705834E+03,5.307140E+03,1.769019E-01,4.679829E-01,2.704208E+03,4.016758E+03,1.767956E-01,3.541972E-01,1.953538E+03,5.912179E+03,1.277183E-01,5.213352E-01,8.758061E+02,1.309531E+03,5.725842E-02,1.154743E-01,1.953189E+03,3.502684E+03,1.276955E-01,3.088662E-01,4.754323E+03,8.946099E+03,3.108279E-01,7.888658E-01,2.076240E+03,4.464184E+03,1.357404E-01,3.936512E-01,4.557942E+03,8.167976E+03,2.979889E-01,7.202511E-01,4.558310E+03,1.261092E+04,2.980130E-01,1.112030E+00,2.212570E+03,3.752990E+03,1.446533E-01,3.309382E-01,2.212741E+03,5.712964E+03,1.446645E-01,5.037684E-01,3.036871E+03,7.537476E+03,2.144280E-01,6.646537E-01,1.100087E+03,1.844060E+03,7.192147E-02,1.626090E-01,1.100006E+03,1.620313E+03,7.191614E-02,1.428790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.893281E+02,1.905629E+03,2.748976E-02,1.680381E-01,2.182456E+03,3.998578E+03,1.540993E-01,3.525941E-01,7.621312E+02,2.029431E+03,5.381271E-02,1.789550E-01,4.091857E+02,1.518434E+03,2.889187E-02,1.338953E-01,8.991140E+02,5.050892E+03,6.348482E-02,4.453870E-01,3.172996E+02,1.690191E+03,2.240396E-02,1.987211E-01,4.528235E+03,1.833418E+04,3.197305E-01,1.616706E+00,3.404697E+03,1.255593E+04,2.403995E-01,1.107181E+00,2.813478E+03,9.823886E+03,1.986546E-01,8.662690E-01,4.084950E+03,1.504764E+04,2.884310E-01,1.326899E+00,4.396456E+03,1.141564E+04,2.874314E-01,1.006630E+00,1.894958E+03,3.387127E+03,1.238885E-01,2.986764E-01,4.369376E+03,7.528757E+03,2.856609E-01,6.638848E-01,1.055324E+04,1.902445E+04,6.899494E-01,1.677574E+00,4.311032E+03,9.375043E+03,2.818465E-01,8.266901E-01,1.035994E+04,1.766664E+04,6.773116E-01,1.557842E+00,1.036054E+04,3.051228E+04,6.773510E-01,2.690569E+00,5.161322E+03,8.244596E+03,3.374367E-01,7.270075E-01,5.161739E+03,1.394131E+04,3.374640E-01,1.229343E+00,5.672983E+03,1.949644E+04,4.005591E-01,1.719193E+00,2.702894E+03,4.841843E+03,1.767097E-01,4.269531E-01,2.701264E+03,3.767573E+03,1.766031E-01,3.322241E-01,1.951424E+03,5.877028E+03,1.275801E-01,5.182356E-01,8.747089E+02,1.244053E+03,5.718669E-02,1.097005E-01,1.951074E+03,3.419528E+03,1.275573E-01,3.015336E-01,4.748524E+03,8.807369E+03,3.104489E-01,7.766326E-01,2.073005E+03,4.371760E+03,1.355288E-01,3.855012E-01,4.553318E+03,7.971235E+03,2.976866E-01,7.029025E-01,4.553687E+03,1.250184E+04,2.977108E-01,1.102411E+00,2.210709E+03,3.675145E+03,1.445317E-01,3.240738E-01,2.210881E+03,5.673839E+03,1.445429E-01,5.003184E-01,3.031061E+03,7.475338E+03,2.140177E-01,6.591744E-01,1.099325E+03,1.668152E+03,7.187165E-02,1.470974E-01,1.099244E+03,1.551482E+03,7.186631E-02,1.368094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
