<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Small Office SACRAMENTO-EXECUTIVE_724830_CZ2010 ** SACRAMENTO-EXECUTIVE-AP - USA Custom-724830 WMO#=724830
  2019-11-06
  14:31:08
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.11.06 14:31</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Small Office</b></p>
<p>Environment: <b>SACRAMENTO-EXECUTIVE_724830_CZ2010 ** SACRAMENTO-EXECUTIVE-AP - USA Custom-724830 WMO#=724830</b></p>
<p>Simulation Timestamp: <b>2019-11-06
  14:31:08</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kBtu]</td>
    <td align="right">Energy Per Total Building Area [kBtu/ft2]</td>
    <td align="right">Energy Per Conditioned Building Area [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">   247261.79</td>
    <td align="right">       21.28</td>
    <td align="right">       44.94</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">   247261.79</td>
    <td align="right">       21.28</td>
    <td align="right">       44.94</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   736335.30</td>
    <td align="right">       63.39</td>
    <td align="right">      133.82</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   736335.30</td>
    <td align="right">       63.39</td>
    <td align="right">      133.82</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    11616.86</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     5502.61</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     6114.25</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Additional Fuel [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    22440.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    34064.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    25396.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    80466.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    79168.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     5725.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7680.57</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   224821.66</td>
    <td align="right">    22440.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7680.57</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Additional Fuel [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    22440.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    34064.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">    25396.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Receptacle</td>
    <td align="right">    80466.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    79168.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">     5725.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7680.57</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Additional Fuel Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       21.62</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       40.86</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Additional Fuel Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       10.24</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       19.35</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">  224821.661</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">  224821.661</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">  224821.661</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">  224821.661</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kBtu]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [gal]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     7680.57</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     7680.57</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     7680.57</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaF]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1180.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.11.06 14:31</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">SACRAMENTO-EXECUTIVE_724830_CZ2010</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">SACRAMENTO-EXECUTIVE-AP - USA Custom-724830 WMO#=724830</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       38.50</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -121.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [ft]</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">     3030.52</td>
    <td align="right">      909.16</td>
    <td align="right">      606.10</td>
    <td align="right">      909.16</td>
    <td align="right">      606.10</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">     3030.52</td>
    <td align="right">      909.16</td>
    <td align="right">      606.10</td>
    <td align="right">      909.16</td>
    <td align="right">      606.10</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">      642.06</td>
    <td align="right">      180.02</td>
    <td align="right">      120.01</td>
    <td align="right">      222.02</td>
    <td align="right">      120.01</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.19</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       24.42</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.19</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       24.42</td>
    <td align="right">       19.80</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">     3030.52</td>
    <td align="right">      909.16</td>
    <td align="right">      606.10</td>
    <td align="right">      909.16</td>
    <td align="right">      606.10</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">     3030.52</td>
    <td align="right">      909.16</td>
    <td align="right">      606.10</td>
    <td align="right">      909.16</td>
    <td align="right">      606.10</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">      642.06</td>
    <td align="right">      180.02</td>
    <td align="right">      120.01</td>
    <td align="right">      222.02</td>
    <td align="right">      120.01</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.19</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       24.42</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.19</td>
    <td align="right">       19.80</td>
    <td align="right">       19.80</td>
    <td align="right">       24.42</td>
    <td align="right">       19.80</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [ft2]</td>
    <td align="right">     6445.64</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [ft2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [ft3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [ft2]</td>
    <td align="right">Underground Gross Wall Area [ft2]</td>
    <td align="right">Window Glass Area [ft2]</td>
    <td align="right">Opening Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">     6114.25</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">    61145.65</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    16111.36</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    12213.49</td>
    <td align="right">        1.00</td>
    <td align="right">      909.16</td>
    <td align="right">        0.00</td>
    <td align="right">      222.02</td>
    <td align="right">      222.02</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7245.17</td>
    <td align="right">        1.00</td>
    <td align="right">      606.10</td>
    <td align="right">        0.00</td>
    <td align="right">      120.01</td>
    <td align="right">      120.01</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    12213.49</td>
    <td align="right">        1.00</td>
    <td align="right">      909.16</td>
    <td align="right">        0.00</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7245.17</td>
    <td align="right">        1.00</td>
    <td align="right">      606.10</td>
    <td align="right">        0.00</td>
    <td align="right">      120.01</td>
    <td align="right">      120.01</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11616.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   116174.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3030.52</td>
    <td align="right">        0.00</td>
    <td align="right">      642.06</td>
    <td align="right">      642.06</td>
    <td align="right">      0.9696</td>
    <td align="right">      422.27</td>
    <td align="right">      2.4240</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     5502.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55028.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3030.52</td>
    <td align="right">        0.00</td>
    <td align="right">      642.06</td>
    <td align="right">      642.06</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      5.1175</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     6114.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61145.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">10-JUL-16:00</td>
    <td align="right">02-JAN-05:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      121.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       36.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       25.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       12.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       85.87</td>
    <td align="right">      121.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      121.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       36.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Receptacle</td>
    <td align="right">       25.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       12.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu]</td>
    <td align="right">Source Natural Gas [kBtu]</td>
    <td align="right">Source Additional Fuel [kBtu]</td>
    <td align="right">Source District Cooling [kBtu]</td>
    <td align="right">Source District Heating [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    24325.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   107881.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    80430.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   254838.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   250727.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    18132.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">   712010.20</td>
    <td align="right">    24325.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Additional Fuel [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       46.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      129.39</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Additional Fuel [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       46.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      129.39</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">COREZN TU</td>
    <td align="right">      977.95</td>
    <td align="right">     1124.51</td>
  </tr>
  <tr>
    <td align="right">PERIM1 TU</td>
    <td align="right">      946.84</td>
    <td align="right">     1088.74</td>
  </tr>
  <tr>
    <td align="right">PERIM2 TU</td>
    <td align="right">      560.02</td>
    <td align="right">      643.95</td>
  </tr>
  <tr>
    <td align="right">PERIM3 TU</td>
    <td align="right">      786.88</td>
    <td align="right">      904.81</td>
  </tr>
  <tr>
    <td align="right">PERIM4 TU</td>
    <td align="right">      641.04</td>
    <td align="right">      737.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1124.51</td>
    <td align="right">      342.26</td>
    <td align="right">     1124.51</td>
    <td align="right">     1124.51</td>
    <td align="right">        1.00</td>
    <td align="right">    0.304360</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1088.74</td>
    <td align="right">      487.94</td>
    <td align="right">     1088.74</td>
    <td align="right">     1088.74</td>
    <td align="right">        1.00</td>
    <td align="right">    0.448172</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">      643.95</td>
    <td align="right">      306.88</td>
    <td align="right">      643.95</td>
    <td align="right">      643.95</td>
    <td align="right">        1.00</td>
    <td align="right">    0.476553</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">      904.81</td>
    <td align="right">      468.06</td>
    <td align="right">      904.81</td>
    <td align="right">      904.81</td>
    <td align="right">        1.00</td>
    <td align="right">    0.517298</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">      737.12</td>
    <td align="right">      306.06</td>
    <td align="right">      737.12</td>
    <td align="right">      737.12</td>
    <td align="right">        1.00</td>
    <td align="right">    0.415218</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">COREZNOACONTROL</td>
    <td align="right">     1124.51</td>
  </tr>
  <tr>
    <td align="right">PERIME1OACONTROL</td>
    <td align="right">     1088.74</td>
  </tr>
  <tr>
    <td align="right">PERIM2OACONTROL</td>
    <td align="right">      643.95</td>
  </tr>
  <tr>
    <td align="right">PERIM3 OACONTROL</td>
    <td align="right">      904.81</td>
  </tr>
  <tr>
    <td align="right">PERIM4 OACONTROL</td>
    <td align="right">      737.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">     1124.51</td>
    <td align="right">        2.37</td>
    <td align="right">        2.76</td>
    <td align="right">    0.800082</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNCOOLINGCOIL</td>
    <td align="right">     1088.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.67</td>
    <td align="right">    0.800082</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNCOOLINGCOIL</td>
    <td align="right">      643.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.64</td>
    <td align="right">    0.793920</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNCOOLINGCOIL</td>
    <td align="right">      904.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.71</td>
    <td align="right">    0.733054</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNCOOLINGCOIL</td>
    <td align="right">      737.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.99</td>
    <td align="right">    0.770154</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">COREZNHEATINGCOIL</td>
    <td align="right">    41068.24</td>
    <td align="right">    29286.48</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNHEATINGCOIL</td>
    <td align="right">    37926.93</td>
    <td align="right">    25860.03</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNHEATINGCOIL</td>
    <td align="right">    22446.03</td>
    <td align="right">    15311.86</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNHEATINGCOIL</td>
    <td align="right">    32748.80</td>
    <td align="right">    23050.24</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNHEATINGCOIL</td>
    <td align="right">    25055.07</td>
    <td align="right">    16730.11</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">COREZNSUPPLYFAN</td>
    <td align="right">     1124.51</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNSUPPLYFAN</td>
    <td align="right">     1088.74</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNSUPPLYFAN</td>
    <td align="right">      643.95</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNSUPPLYFAN</td>
    <td align="right">      904.81</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNSUPPLYFAN</td>
    <td align="right">      737.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">Plant Loop Volume [ft3]</td>
  </tr>
  <tr>
    <td align="right">SHWFLUIDSYSELEC</td>
    <td align="right">    0.011032</td>
    <td align="right">    0.022069</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">{F2E6295F-9A33-4105-8274-B341D7D7CCFB}</td>
    <td align="right">    0.011032</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">WATERHEATERELEC</td>
    <td align="right">    0.011032</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1 | PERIMETER_ZN_2_WALL_EAST_WINDOW_2 | PERIMETER_ZN_2_WALL_EAST_WINDOW_3 | PERIMETER_ZN_2_WALL_EAST_WINDOW_4 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_2 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_3 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_4 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_5 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_6 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1 | PERIMETER_ZN_4_WALL_WEST_WINDOW_2 | PERIMETER_ZN_4_WALL_WEST_WINDOW_3 | PERIMETER_ZN_4_WALL_WEST_WINDOW_4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">       47.82</td>
    <td align="right">       50.22</td>
    <td align="right">       54.90</td>
    <td align="right">       59.31</td>
    <td align="right">       67.69</td>
    <td align="right">       72.10</td>
    <td align="right">       73.31</td>
    <td align="right">       71.08</td>
    <td align="right">       65.91</td>
    <td align="right">       59.49</td>
    <td align="right">       53.15</td>
    <td align="right">       48.96</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">      32.810</td>
    <td align="right">       0.140</td>
    <td align="right">     885.870</td>
    <td align="right">       4.921</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {ft}</td>
    <td align="right">Standard Pressure at Elevation {psi}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SACRAMENTO-EXECUTIVE-AP - USA Custom-724830 WMO#=724830</td>
    <td align="right">38.50</td>
    <td align="right">-121.50</td>
    <td align="right">-8.00</td>
    <td align="right">       16.41</td>
    <td align="right">         15.</td>
    <td align="right">1.2036</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{F}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaF}</td>
    <td align="right">Fixed Default Water Mains Temperature{F}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Schedule</td>
    <td align="right">WATERMAINCZ12</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Small Office</td>
    <td align="right">       0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">MinimalShadowing</td>
    <td align="right">50</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Gradient Coefficient {F/ft}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">       0.220</td>
    <td align="right">    1213.970</td>
    <td align="right">    0.003566</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {Btu/h-ft2-F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {Btu/h-ft2-F}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">        392.</td>
    <td align="right">        0.02</td>
    <td align="right">       176.1</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">64</td>
    <td align="right">21</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {ft}</td>
    <td align="right">Origin Y-Coordinate {ft}</td>
    <td align="right">Origin Z-Coordinate {ft}</td>
    <td align="right">Centroid X-Coordinate {ft}</td>
    <td align="right">Centroid Y-Coordinate {ft}</td>
    <td align="right">Centroid Z-Coordinate {ft}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {ft}</td>
    <td align="right">Maximum X {ft}</td>
    <td align="right">Minimum Y {ft}</td>
    <td align="right">Maximum Y {ft}</td>
    <td align="right">Minimum Z {ft}</td>
    <td align="right">Maximum Z {ft}</td>
    <td align="right">Ceiling Height {ft}</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right">Exterior Gross Wall Area {ft2}</td>
    <td align="right">Exterior Net Wall Area {ft2}</td>
    <td align="right">Exterior Window Area {ft2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        -2.6</td>
    <td align="right">        8.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -46.1</td>
    <td align="right">       49.41</td>
    <td align="right">       -43.7</td>
    <td align="right">       43.74</td>
    <td align="right">        0.00</td>
    <td align="right">       24.61</td>
    <td align="right">       16.60</td>
    <td align="right">    61145.70</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     6114.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.73</td>
    <td align="right">        -8.4</td>
    <td align="right">        1.74</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -56.1</td>
    <td align="right">       54.83</td>
    <td align="right">       -40.1</td>
    <td align="right">       34.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">       10.01</td>
    <td align="right">    16111.50</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1611.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.37</td>
    <td align="right">        -6.3</td>
    <td align="right">        2.23</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -56.1</td>
    <td align="right">       90.92</td>
    <td align="right">       -34.9</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">       10.01</td>
    <td align="right">    12213.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1221.28</td>
    <td align="right">      909.21</td>
    <td align="right">      687.13</td>
    <td align="right">      221.97</td>
    <td align="right">6</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">        -0.2</td>
    <td align="right">        2.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -23.1</td>
    <td align="right">       32.97</td>
    <td align="right">       -26.8</td>
    <td align="right">       60.60</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">       10.01</td>
    <td align="right">     7245.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      724.48</td>
    <td align="right">      606.07</td>
    <td align="right">      486.04</td>
    <td align="right">      120.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        -3.0</td>
    <td align="right">        2.23</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -90.9</td>
    <td align="right">       47.74</td>
    <td align="right">       -33.3</td>
    <td align="right">       30.25</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">       10.01</td>
    <td align="right">    12213.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1221.28</td>
    <td align="right">      909.21</td>
    <td align="right">      729.11</td>
    <td align="right">      179.99</td>
    <td align="right">6</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.81</td>
    <td align="right">       -10.5</td>
    <td align="right">        2.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -16.4</td>
    <td align="right">       38.06</td>
    <td align="right">       -60.6</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">       10.01</td>
    <td align="right">     7245.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      724.48</td>
    <td align="right">      606.07</td>
    <td align="right">      486.04</td>
    <td align="right">      120.03</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {ft2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {Btu/h-ft2}</td>
    <td align="right">Electric Load {Btu/h-ft2}</td>
    <td align="right">Gas Load {Btu/h-ft2}</td>
    <td align="right">Other Load {Btu/h-ft2}</td>
    <td align="right">Hot Water Eq {Btu/h-ft2}</td>
    <td align="right">Steam Equipment {Btu/h-ft2}</td>
    <td align="right">Sum Loads per Area {Btu/h-ft2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">     6114.28</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.08</td>
    <td align="right">8.1</td>
    <td align="right">     200.024</td>
    <td align="right">5.382E-002</td>
    <td align="right">       2.047</td>
    <td align="right">       5.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.164</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">     200.024</td>
    <td align="right">5.382E-002</td>
    <td align="right">       2.047</td>
    <td align="right">       5.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.164</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">     200.024</td>
    <td align="right">5.382E-002</td>
    <td align="right">       2.047</td>
    <td align="right">       5.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.164</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">     200.024</td>
    <td align="right">5.382E-002</td>
    <td align="right">       2.047</td>
    <td align="right">       5.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.164</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">     200.024</td>
    <td align="right">5.382E-002</td>
    <td align="right">       2.047</td>
    <td align="right">       5.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.164</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {ft2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.08</td>
    <td align="right">8.1</td>
    <td align="right">         8.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">CORE_ZN PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1 PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">         6.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">PERIMETER_ZN_1 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2 PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">         3.6</td>
    <td align="right">5.382E-002</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">PERIMETER_ZN_2 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3 PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">         6.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">PERIMETER_ZN_3 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4 PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">         3.6</td>
    <td align="right">5.382E-002</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">PERIMETER_ZN_4 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {Btu/h}</td>
    <td align="right">Lights/Floor Area {Btu/h-ft2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {Btu/h}</td>
    <td align="right">Nominal Maximum Lighting Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.08</td>
    <td align="right">8.1</td>
    <td align="right">    3297.862</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3297.862</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1 REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">    2499.945</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2499.945</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2 REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">    1483.036</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1483.036</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3 REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">    2499.949</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2499.949</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4 REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">    1483.060</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1483.060</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {Btu/h}</td>
    <td align="right">Nominal Maximum Equipment Level {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.08</td>
    <td align="right">8.1</td>
    <td align="right">    8244.651</td>
    <td align="right">       5.118</td>
    <td align="right">300.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    8244.651</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1 RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">    6249.863</td>
    <td align="right">       5.118</td>
    <td align="right">300.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    6249.863</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2 RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">    3707.588</td>
    <td align="right">       5.118</td>
    <td align="right">300.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3707.588</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3 RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">    6249.870</td>
    <td align="right">       5.118</td>
    <td align="right">300.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    6249.870</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4 RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">    3707.653</td>
    <td align="right">       5.118</td>
    <td align="right">300.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3707.653</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">      15000.</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Maximum Capacity {Btu/h}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATERHEATERELEC</td>
    <td align="right">      4.0088</td>
    <td align="right">     29834.2</td>
    <td align="right">1.014</td>
    <td align="right">0.9845</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {ft3/min}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">     6114.28</td>
    <td align="right">0.0</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.08</td>
    <td align="right">8.1</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">      40.720</td>
    <td align="right">1.694E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.200</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_2 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">      27.140</td>
    <td align="right">1.904E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.225</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_3 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.28</td>
    <td align="right">6.1</td>
    <td align="right">      40.720</td>
    <td align="right">1.694E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.200</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_4 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.48</td>
    <td align="right">3.6</td>
    <td align="right">      27.140</td>
    <td align="right">1.904E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.225</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">Cooling</td>
    <td align="right"> 21497.01758</td>
    <td align="right"> 21497.01758</td>
    <td align="right">   977.94479</td>
    <td align="right">   977.94479</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    75.28280</td>
    <td align="right">     0.00894</td>
    <td align="right">  1611.06996</td>
    <td align="right">8.05456</td>
    <td align="right">   241.61014</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">Heating</td>
    <td align="right">  9395.70905</td>
    <td align="right">  9395.70905</td>
    <td align="right">   342.26691</td>
    <td align="right">   342.26691</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    31.64000</td>
    <td align="right">     0.00371</td>
    <td align="right">  1611.06996</td>
    <td align="right">8.05456</td>
    <td align="right">   241.61014</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">Cooling</td>
    <td align="right"> 20813.12688</td>
    <td align="right"> 20813.12688</td>
    <td align="right">   946.84310</td>
    <td align="right">   946.84310</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    90.56750</td>
    <td align="right">     0.00726</td>
    <td align="right">  1221.27223</td>
    <td align="right">6.10577</td>
    <td align="right">   183.15252</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">Heating</td>
    <td align="right"> 13395.06151</td>
    <td align="right"> 13395.06151</td>
    <td align="right">   487.94485</td>
    <td align="right">   487.94485</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    31.64000</td>
    <td align="right">     0.00371</td>
    <td align="right">  1221.27223</td>
    <td align="right">6.10577</td>
    <td align="right">   183.15252</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">Cooling</td>
    <td align="right"> 12310.15180</td>
    <td align="right"> 12310.15180</td>
    <td align="right">   560.02112</td>
    <td align="right">   560.02112</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">    92.64335</td>
    <td align="right">     0.00894</td>
    <td align="right">   724.49189</td>
    <td align="right">3.62211</td>
    <td align="right">   108.65105</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">Heating</td>
    <td align="right">  8424.38168</td>
    <td align="right">  8424.38168</td>
    <td align="right">   306.88555</td>
    <td align="right">   306.88555</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    31.64000</td>
    <td align="right">     0.00371</td>
    <td align="right">   724.49189</td>
    <td align="right">3.62211</td>
    <td align="right">   108.65105</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">Cooling</td>
    <td align="right"> 17297.01724</td>
    <td align="right"> 17297.01724</td>
    <td align="right">   786.88549</td>
    <td align="right">   786.88549</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">   104.86580</td>
    <td align="right">     0.00894</td>
    <td align="right">  1221.27406</td>
    <td align="right">6.10577</td>
    <td align="right">   183.15273</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">Heating</td>
    <td align="right"> 12849.18304</td>
    <td align="right"> 12849.18304</td>
    <td align="right">   468.05079</td>
    <td align="right">   468.05079</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    31.64000</td>
    <td align="right">     0.00371</td>
    <td align="right">  1221.27406</td>
    <td align="right">6.10577</td>
    <td align="right">   183.15273</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">Cooling</td>
    <td align="right"> 14091.26786</td>
    <td align="right"> 14091.26786</td>
    <td align="right">   641.03805</td>
    <td align="right">   641.03805</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">   100.66190</td>
    <td align="right">     0.00894</td>
    <td align="right">   724.50480</td>
    <td align="right">3.62217</td>
    <td align="right">   108.65295</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">Heating</td>
    <td align="right">  8402.13254</td>
    <td align="right">  8402.13254</td>
    <td align="right">   306.05928</td>
    <td align="right">   306.05928</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    31.64000</td>
    <td align="right">     0.00371</td>
    <td align="right">   724.50480</td>
    <td align="right">3.62217</td>
    <td align="right">   108.65295</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [ft3/min]</td>
    <td align="right">User Des Air Flow Rate [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6286.90</td>
    <td align="right">   977.94479</td>
    <td align="right">   977.94479</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5673.61</td>
    <td align="right">   342.26691</td>
    <td align="right">   342.26691</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6909.14</td>
    <td align="right">   946.84310</td>
    <td align="right">   946.84310</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6182.82</td>
    <td align="right">   487.94485</td>
    <td align="right">   487.94485</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4159.69</td>
    <td align="right">   560.02112</td>
    <td align="right">   560.02112</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3810.86</td>
    <td align="right">   306.88555</td>
    <td align="right">   306.88555</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6725.22</td>
    <td align="right">   786.88549</td>
    <td align="right">   786.88549</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6016.61</td>
    <td align="right">   468.05079</td>
    <td align="right">   468.05079</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4949.81</td>
    <td align="right">   641.03805</td>
    <td align="right">   641.03805</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3804.11</td>
    <td align="right">   306.05928</td>
    <td align="right">   306.05928</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">COREZN TU</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   977.94479</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">COREZN TU</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.51257</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIM1 TU</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   946.84310</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIM1 TU</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1088.72868</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIM2 TU</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   560.02112</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIM2 TU</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   643.94060</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIM3 TU</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   786.88549</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIM3 TU</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   904.80921</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIM4 TU</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   641.03805</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PERIM4 TU</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   737.11855</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  1124.51257</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   342.26691</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.51257</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.51257</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.30436</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  1088.72868</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   487.94485</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1088.72868</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1088.72868</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.44817</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   643.94060</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   306.88555</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   643.94060</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   643.94060</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.47655</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   904.80921</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   468.05079</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   904.80921</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   904.80921</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.51730</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   737.11855</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   306.05928</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   737.11855</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   737.11855</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.41522</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">COREZNOACONTROL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.51257</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1124.51257</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.37146</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.75750</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COREZNHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 41068.24208</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COREZNHEATINGCOIL</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 29286.48430</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">COREZNSUPPLYFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1124.51257</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PERIME1OACONTROL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  1088.72868</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM1ZNCOOLINGCOIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1088.72868</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM1ZNCOOLINGCOIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.66977</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM1ZNCOOLINGCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PERIM1ZNHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 37926.92614</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PERIM1ZNHEATINGCOIL</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 25860.02653</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PERIM1ZNSUPPLYFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1088.72868</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PERIM2OACONTROL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   643.94060</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM2ZNCOOLINGCOIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   643.94060</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM2ZNCOOLINGCOIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.63892</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM2ZNCOOLINGCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.79392</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PERIM2ZNHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 22446.02734</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PERIM2ZNHEATINGCOIL</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 15311.86439</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PERIM2ZNSUPPLYFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   643.94060</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PERIM3 OACONTROL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   904.80921</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM3ZNCOOLINGCOIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   904.80921</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM3ZNCOOLINGCOIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.70652</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM3ZNCOOLINGCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.73305</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PERIM3ZNHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 32748.79933</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PERIM3ZNHEATINGCOIL</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 23050.24317</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PERIM3ZNSUPPLYFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   904.80921</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PERIM4 OACONTROL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   737.11855</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM4ZNCOOLINGCOIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   737.11855</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM4ZNCOOLINGCOIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.99256</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM4ZNCOOLINGCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.77015</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PERIM4ZNHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 25055.07302</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PERIM4ZNHEATINGCOIL</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 16730.10553</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PERIM4ZNSUPPLYFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   737.11855</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWFLUIDSYSELEC</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.01103</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWFLUIDSYSELEC</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.02207</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{F2E6295F-9A33-4105-8274-B341D7D7CCFB}</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     0.01103</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{F2E6295F-9A33-4105-8274-B341D7D7CCFB}</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATERHEATERELEC</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     0.01103</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rated Net COP {Btuh/Btuh}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">         2.6</td>
    <td align="right">        3.17</td>
    <td align="right">       10.81</td>
    <td align="right">       13.15</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM1ZNCOOLINGCOIL</td>
    <td align="right">         2.6</td>
    <td align="right">        3.17</td>
    <td align="right">       10.81</td>
    <td align="right">       13.15</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM2ZNCOOLINGCOIL</td>
    <td align="right">         1.6</td>
    <td align="right">        3.19</td>
    <td align="right">       10.88</td>
    <td align="right">       13.25</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM3ZNCOOLINGCOIL</td>
    <td align="right">         2.6</td>
    <td align="right">        3.28</td>
    <td align="right">       11.18</td>
    <td align="right">       13.64</td>
    <td align="right">       11.73</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PERIM4ZNCOOLINGCOIL</td>
    <td align="right">         1.9</td>
    <td align="right">        3.22</td>
    <td align="right">       11.00</td>
    <td align="right">       13.40</td>
    <td align="right">       11.43</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SACRAMENTO-EXECUTIVE_724830_CZ2010</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2009</td>
    <td align="right">12/31/2009</td>
    <td align="right">Thursday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CHRISTMAS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/12</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/06</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/07</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MARTIN LUTHER KING DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/19</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">NEW YEAR'S DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THANKSGIVING DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/26</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">11</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">RunPeriod: SACRAMENTO-EXECUTIVE_724830_CZ2010</td>
    <td align="right"> 0.034146177</td>
    <td align="right"> 0.028231775</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">RunPeriod: SACRAMENTO-EXECUTIVE_724830_CZ2010</td>
    <td align="right"> 0.139718817</td>
    <td align="right"> 0.200050069</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.970159580</td>
    <td align="right"> 2.134323193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">RunPeriod: SACRAMENTO-EXECUTIVE_724830_CZ2010</td>
    <td align="right"> 0.217760857</td>
    <td align="right"> 0.237686798</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.768147665</td>
    <td align="right"> 1.142958752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">RunPeriod: SACRAMENTO-EXECUTIVE_724830_CZ2010</td>
    <td align="right"> 0.181405571</td>
    <td align="right"> 0.201362506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.582527538</td>
    <td align="right"> 0.618217451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">RunPeriod: SACRAMENTO-EXECUTIVE_724830_CZ2010</td>
    <td align="right"> 0.164678342</td>
    <td align="right"> 0.174742860</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.543332287</td>
    <td align="right"> 0.571461855</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">RunPeriod: SACRAMENTO-EXECUTIVE_724830_CZ2010</td>
    <td align="right"> 0.236258332</td>
    <td align="right"> 0.264856591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.779023221</td>
    <td align="right"> 1.195945523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      100.22</td>
    <td align="right">       31.14</td>
    <td align="right">       69.98</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      669.32</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">       83.30</td>
    <td align="right">       31.14</td>
    <td align="right">       64.22</td>
    <td align="right">Dewpoint [F]</td>
    <td align="right">      649.64</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       31.64</td>
    <td align="right">        0.00</td>
    <td align="right">       31.64</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">       78.74</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      102.56</td>
    <td align="right">       32.22</td>
    <td align="right">       71.78</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      590.58</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      105.80</td>
    <td align="right">       31.14</td>
    <td align="right">       71.78</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      570.89</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      100.76</td>
    <td align="right">       30.24</td>
    <td align="right">       70.70</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      807.13</td>
    <td align="right">      157.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       77.36</td>
    <td align="right">       13.14</td>
    <td align="right">       59.36</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      472.46</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       90.86</td>
    <td align="right">       23.40</td>
    <td align="right">       64.94</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      413.41</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      100.04</td>
    <td align="right">       30.96</td>
    <td align="right">       68.90</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      472.46</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">BASE_CZ12-NONRESOTHERFLOORU071</td>
    <td align="right">        0.30</td>
    <td align="right">       0.071</td>
    <td align="right">       0.077</td>
    <td align="right">      123.11</td>
    <td align="right">      123.11</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">BASE_CZ12-NONRESOTHERFLOORU071</td>
    <td align="right">        0.30</td>
    <td align="right">       0.071</td>
    <td align="right">       0.077</td>
    <td align="right">      182.73</td>
    <td align="right">      182.73</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">BASE_CZ12-NONRESOTHERFLOORU071</td>
    <td align="right">        0.30</td>
    <td align="right">       0.071</td>
    <td align="right">       0.077</td>
    <td align="right">      182.73</td>
    <td align="right">      182.73</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">BASE_CZ12-NONRESOTHERFLOORU071</td>
    <td align="right">        0.30</td>
    <td align="right">       0.071</td>
    <td align="right">       0.077</td>
    <td align="right">      123.09</td>
    <td align="right">      123.09</td>
    <td align="right">      330.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">BASE_CZ12-STEEPNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.20</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">     1096.59</td>
    <td align="right">     1096.59</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">BASE_CZ12-STEEPNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.20</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">     2126.23</td>
    <td align="right">     2126.23</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">BASE_CZ12-STEEPNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.20</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">     2126.23</td>
    <td align="right">     2126.23</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">BASE_CZ12-STEEPNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.20</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">     1096.59</td>
    <td align="right">     1096.59</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">BASE_CZ12-NONRESMETALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      909.16</td>
    <td align="right">      687.14</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">BASE_CZ12-NONRESMETALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      606.10</td>
    <td align="right">      486.09</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">BASE_CZ12-NONRESMETALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      909.16</td>
    <td align="right">      729.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">BASE_CZ12-NONRESMETALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      606.10</td>
    <td align="right">      486.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">CORE_ZN_FLOOR BASE_CZ12-SLABONORBELOWGRADEF073</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
    <td align="right">     1611.07</td>
    <td align="right">     1611.07</td>
    <td align="right">      300.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">PERIMETER_ZN_1_FLOOR BASE_CZ12-SLABONORBELOWGRADEF073</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.056</td>
    <td align="right">     1221.27</td>
    <td align="right">     1221.27</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">PERIMETER_ZN_2_FLOOR BASE_CZ12-SLABONORBELOWGRADEF073</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.064</td>
    <td align="right">      724.49</td>
    <td align="right">      724.49</td>
    <td align="right">      345.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">PERIMETER_ZN_3_FLOOR BASE_CZ12-SLABONORBELOWGRADEF073</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.056</td>
    <td align="right">     1221.27</td>
    <td align="right">     1221.27</td>
    <td align="right">      330.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">PERIMETER_ZN_4_FLOOR BASE_CZ12-SLABONORBELOWGRADEF073</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.064</td>
    <td align="right">      724.50</td>
    <td align="right">      724.50</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">GLAZED DOOR</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.00</td>
    <td align="right">       42.00</td>
    <td align="right">       0.450</td>
    <td align="right">       0.232</td>
    <td align="right">       0.170</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">BASE_ALLCZ_FIXEDWINDOWU36</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      642.06</td>
    <td align="right">       0.366</td>
    <td align="right">       0.251</td>
    <td align="right">       0.404</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      462.05</td>
    <td align="right">       0.368</td>
    <td align="right">       0.250</td>
    <td align="right">       0.398</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN REGULATED LIGHTS</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">      2.0470</td>
    <td align="right">     1611.07</td>
    <td align="right">     3297.86</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2177.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 REGULATED LIGHTS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">      2.0470</td>
    <td align="right">     1221.27</td>
    <td align="right">     2499.94</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1650.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 REGULATED LIGHTS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      2.0470</td>
    <td align="right">      724.49</td>
    <td align="right">     1483.03</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      979.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 REGULATED LIGHTS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">      2.0470</td>
    <td align="right">     1221.27</td>
    <td align="right">     2499.95</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1650.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 REGULATED LIGHTS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      2.0470</td>
    <td align="right">      724.50</td>
    <td align="right">     1483.06</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      979.33</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.0470</td>
    <td align="right">     5502.61</td>
    <td align="right">    11263.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7438.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [Btuh/Btuh]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33090.03</td>
    <td align="right">    26474.73</td>
    <td align="right">     6615.30</td>
    <td align="right">        0.80</td>
    <td align="right">        3.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32037.27</td>
    <td align="right">    25632.44</td>
    <td align="right">     6404.83</td>
    <td align="right">        0.80</td>
    <td align="right">        3.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19666.98</td>
    <td align="right">    15614.00</td>
    <td align="right">     4052.98</td>
    <td align="right">        0.79</td>
    <td align="right">        3.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32478.25</td>
    <td align="right">    23808.32</td>
    <td align="right">     8669.93</td>
    <td align="right">        0.73</td>
    <td align="right">        3.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23910.71</td>
    <td align="right">    18414.92</td>
    <td align="right">     5495.78</td>
    <td align="right">        0.77</td>
    <td align="right">        3.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.6</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
    <td align="right">13.15</td>
    <td align="right">11.13</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNCOOLINGCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.6</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
    <td align="right">13.15</td>
    <td align="right">11.13</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNCOOLINGCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.6</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">13.25</td>
    <td align="right">11.25</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNCOOLINGCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.6</td>
    <td align="right">3.28</td>
    <td align="right">11.18</td>
    <td align="right">13.64</td>
    <td align="right">11.73</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNCOOLINGCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.9</td>
    <td align="right">3.22</td>
    <td align="right">11.00</td>
    <td align="right">13.40</td>
    <td align="right">11.43</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">COREZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29286.48</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25860.03</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15311.86</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23050.24</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16730.11</td>
    <td align="right">        0.89</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">COREZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.14</td>
    <td align="right">     1124.51</td>
    <td align="right">      911.68</td>
    <td align="right">        0.81</td>
    <td align="right">        1.00</td>
    <td align="right">        1.46</td>
    <td align="right">General</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.14</td>
    <td align="right">     1088.74</td>
    <td align="right">      882.67</td>
    <td align="right">        0.81</td>
    <td align="right">        1.00</td>
    <td align="right">        1.48</td>
    <td align="right">General</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.14</td>
    <td align="right">      643.95</td>
    <td align="right">      528.17</td>
    <td align="right">        0.82</td>
    <td align="right">        1.00</td>
    <td align="right">        1.71</td>
    <td align="right">General</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.14</td>
    <td align="right">      904.81</td>
    <td align="right">      742.14</td>
    <td align="right">        0.82</td>
    <td align="right">        1.00</td>
    <td align="right">        1.53</td>
    <td align="right">General</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.14</td>
    <td align="right">      737.12</td>
    <td align="right">      604.59</td>
    <td align="right">        0.82</td>
    <td align="right">        1.00</td>
    <td align="right">        1.64</td>
    <td align="right">General</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:15:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">{F2E6295F-9A33-4105-8274-B341D7D7CCFB}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.082540</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATERHEATERELEC</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        4.01</td>
    <td align="right">    29834.46</td>
    <td align="right">        0.99</td>
    <td align="right">        1.01</td>
    <td align="right">        0.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">    21497.02</td>
    <td align="right">    21497.02</td>
    <td align="right">       13.34</td>
    <td align="right">     977.949</td>
    <td align="right">     977.949</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       75.28</td>
    <td align="right">     0.00894</td>
    <td align="right">     241.610</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">    20813.13</td>
    <td align="right">    20813.13</td>
    <td align="right">       17.04</td>
    <td align="right">     946.837</td>
    <td align="right">     946.837</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       90.57</td>
    <td align="right">     0.00726</td>
    <td align="right">     183.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">    12310.15</td>
    <td align="right">    12310.15</td>
    <td align="right">       16.99</td>
    <td align="right">     560.017</td>
    <td align="right">     560.017</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       92.64</td>
    <td align="right">     0.00894</td>
    <td align="right">     108.651</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">    17297.02</td>
    <td align="right">    17297.02</td>
    <td align="right">       14.16</td>
    <td align="right">     786.881</td>
    <td align="right">     786.881</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00881</td>
    <td align="right">      104.87</td>
    <td align="right">     0.00894</td>
    <td align="right">     183.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">    14091.27</td>
    <td align="right">    14091.27</td>
    <td align="right">       19.45</td>
    <td align="right">     641.044</td>
    <td align="right">     641.044</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00873</td>
    <td align="right">      100.66</td>
    <td align="right">     0.00894</td>
    <td align="right">     108.653</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     9395.71</td>
    <td align="right">     9395.71</td>
    <td align="right">        5.83</td>
    <td align="right">     342.258</td>
    <td align="right">     342.258</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.01</td>
    <td align="right">     0.00800</td>
    <td align="right">       31.64</td>
    <td align="right">     0.00371</td>
    <td align="right">     241.610</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">    13395.06</td>
    <td align="right">    13395.06</td>
    <td align="right">       10.97</td>
    <td align="right">     487.942</td>
    <td align="right">     487.942</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00801</td>
    <td align="right">       31.64</td>
    <td align="right">     0.00371</td>
    <td align="right">     183.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     8424.38</td>
    <td align="right">     8424.38</td>
    <td align="right">       11.63</td>
    <td align="right">     306.875</td>
    <td align="right">     306.875</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00801</td>
    <td align="right">       31.64</td>
    <td align="right">     0.00371</td>
    <td align="right">     108.651</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">    12849.18</td>
    <td align="right">    12849.18</td>
    <td align="right">       10.52</td>
    <td align="right">     468.057</td>
    <td align="right">     468.057</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       31.64</td>
    <td align="right">     0.00371</td>
    <td align="right">     183.153</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     8402.13</td>
    <td align="right">     8402.13</td>
    <td align="right">       11.60</td>
    <td align="right">     306.065</td>
    <td align="right">     306.065</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00801</td>
    <td align="right">       31.64</td>
    <td align="right">     0.00371</td>
    <td align="right">     108.653</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">      977.95</td>
    <td align="right">      977.95</td>
    <td align="right">      342.26</td>
    <td align="right">      342.26</td>
    <td align="right">   1124.5146</td>
    <td align="right">    342.2577</td>
    <td align="right">   1124.5146</td>
    <td align="right">      0.3044</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">      946.84</td>
    <td align="right">      946.84</td>
    <td align="right">      487.94</td>
    <td align="right">      487.94</td>
    <td align="right">   1088.7386</td>
    <td align="right">    487.9422</td>
    <td align="right">   1088.7386</td>
    <td align="right">      0.4482</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">      560.02</td>
    <td align="right">      560.02</td>
    <td align="right">      306.88</td>
    <td align="right">      306.88</td>
    <td align="right">    643.9482</td>
    <td align="right">    306.8752</td>
    <td align="right">    643.9482</td>
    <td align="right">      0.4766</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">      786.88</td>
    <td align="right">      786.88</td>
    <td align="right">      468.06</td>
    <td align="right">      468.06</td>
    <td align="right">    904.8121</td>
    <td align="right">    468.0575</td>
    <td align="right">    904.8121</td>
    <td align="right">      0.5173</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">      641.04</td>
    <td align="right">      641.04</td>
    <td align="right">      306.06</td>
    <td align="right">      306.06</td>
    <td align="right">    737.1188</td>
    <td align="right">    306.0647</td>
    <td align="right">    737.1188</td>
    <td align="right">      0.4152</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">   33090.026</td>
    <td align="right">   26474.731</td>
    <td align="right"> 1124.514630</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    32516.79</td>
    <td align="right">    30824.07</td>
    <td align="right"> 1124.514630</td>
    <td align="right">       75.27</td>
    <td align="right">       61.91</td>
    <td align="right">  0.00877408</td>
    <td align="right">       52.48</td>
    <td align="right">       52.48</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       75.28</td>
    <td align="right">  0.00893876</td>
    <td align="right">       62.17</td>
    <td align="right">     21.4857</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00872004</td>
    <td align="right">     47.2198</td>
    <td align="right">    21497.02</td>
    <td align="right">        0.00</td>
    <td align="right">    33037.26</td>
    <td align="right">    26571.36</td>
  </tr>
  <tr>
    <td align="right">COREZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">   29286.484</td>
    <td align="right">   29286.484</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    29286.48</td>
    <td align="right">    29286.48</td>
    <td align="right"> 1124.514630</td>
    <td align="right">       42.73</td>
    <td align="right">       40.90</td>
    <td align="right">  0.00497439</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.64</td>
    <td align="right">  0.00371401</td>
    <td align="right">       31.64</td>
    <td align="right">     21.4857</td>
    <td align="right">       70.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.3160</td>
    <td align="right">     9395.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">   32037.270</td>
    <td align="right">   25632.443</td>
    <td align="right"> 1088.738619</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    33760.04</td>
    <td align="right">    33760.04</td>
    <td align="right"> 1088.738619</td>
    <td align="right">       78.01</td>
    <td align="right">       62.40</td>
    <td align="right">  0.00846781</td>
    <td align="right">       52.48</td>
    <td align="right">       52.48</td>
    <td align="right"> 32.01524206</td>
    <td align="right">       90.57</td>
    <td align="right">  0.00725632</td>
    <td align="right">       64.84</td>
    <td align="right">     16.8225</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00875836</td>
    <td align="right">     47.4259</td>
    <td align="right">    20813.13</td>
    <td align="right">        0.00</td>
    <td align="right">    31986.18</td>
    <td align="right">    25726.00</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">   25860.027</td>
    <td align="right">   25860.027</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    25860.03</td>
    <td align="right">    25860.03</td>
    <td align="right"> 1088.738619</td>
    <td align="right">       55.05</td>
    <td align="right">       49.81</td>
    <td align="right">  0.00639440</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.64</td>
    <td align="right">  0.00371401</td>
    <td align="right">       31.64</td>
    <td align="right">     16.8225</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800508</td>
    <td align="right">     51.3735</td>
    <td align="right">    13395.06</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">   19666.984</td>
    <td align="right">   15614.003</td>
    <td align="right">  643.948208</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">    20735.22</td>
    <td align="right">    19704.27</td>
    <td align="right">  643.948208</td>
    <td align="right">       78.42</td>
    <td align="right">       63.04</td>
    <td align="right">  0.00879746</td>
    <td align="right">       52.46</td>
    <td align="right">       52.46</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       92.64</td>
    <td align="right">  0.00893875</td>
    <td align="right">       67.87</td>
    <td align="right">     16.8726</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00876345</td>
    <td align="right">     47.4521</td>
    <td align="right">    12310.15</td>
    <td align="right">        0.00</td>
    <td align="right">    19635.62</td>
    <td align="right">    15665.71</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">   15311.864</td>
    <td align="right">   15311.864</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    15311.86</td>
    <td align="right">    15311.86</td>
    <td align="right">  643.948208</td>
    <td align="right">       55.84</td>
    <td align="right">       50.34</td>
    <td align="right">  0.00648676</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.64</td>
    <td align="right">  0.00371401</td>
    <td align="right">       31.64</td>
    <td align="right">     16.8726</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800657</td>
    <td align="right">     51.3829</td>
    <td align="right">     8424.38</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">   32478.252</td>
    <td align="right">   23808.317</td>
    <td align="right">  904.812124</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    35726.78</td>
    <td align="right">    33922.22</td>
    <td align="right">  904.812124</td>
    <td align="right">       81.95</td>
    <td align="right">       64.30</td>
    <td align="right">  0.00884370</td>
    <td align="right">       52.46</td>
    <td align="right">       52.46</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      104.87</td>
    <td align="right">  0.00893875</td>
    <td align="right">       71.51</td>
    <td align="right">     20.2421</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00881487</td>
    <td align="right">     47.7278</td>
    <td align="right">    17297.02</td>
    <td align="right">        0.00</td>
    <td align="right">    32426.46</td>
    <td align="right">    23889.13</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">   23050.243</td>
    <td align="right">   23050.243</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    23050.24</td>
    <td align="right">    23050.24</td>
    <td align="right">  904.812124</td>
    <td align="right">       54.47</td>
    <td align="right">       49.42</td>
    <td align="right">  0.00632447</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.64</td>
    <td align="right">  0.00371401</td>
    <td align="right">       31.64</td>
    <td align="right">     20.2421</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800261</td>
    <td align="right">     51.3579</td>
    <td align="right">    12849.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">   23910.707</td>
    <td align="right">   18414.923</td>
    <td align="right">  737.118820</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">    26154.24</td>
    <td align="right">    25028.76</td>
    <td align="right">  737.118820</td>
    <td align="right">       79.35</td>
    <td align="right">       63.30</td>
    <td align="right">  0.00876482</td>
    <td align="right">       52.45</td>
    <td align="right">       52.45</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      100.66</td>
    <td align="right">  0.00893875</td>
    <td align="right">       70.29</td>
    <td align="right">     14.7402</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00872932</td>
    <td align="right">     47.2706</td>
    <td align="right">    14091.27</td>
    <td align="right">        0.00</td>
    <td align="right">    23872.58</td>
    <td align="right">    18478.23</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">   16730.106</td>
    <td align="right">   16730.106</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    16730.11</td>
    <td align="right">    16730.11</td>
    <td align="right">  737.118820</td>
    <td align="right">       55.81</td>
    <td align="right">       50.32</td>
    <td align="right">  0.00648260</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       31.64</td>
    <td align="right">  0.00371401</td>
    <td align="right">       31.64</td>
    <td align="right">     14.7402</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800640</td>
    <td align="right">     51.3818</td>
    <td align="right">     8402.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">COREZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33090.026</td>
    <td align="right">   26474.731</td>
    <td align="right"> 1124.514630</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">COREZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1124.514630</td>
    <td align="right">  1.40837185</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    32516.79</td>
    <td align="right">    30824.07</td>
    <td align="right">      1.0176</td>
    <td align="right">  1.40837185</td>
    <td align="right"> 1124.514630</td>
    <td align="right">       75.27</td>
    <td align="right">       61.91</td>
    <td align="right">  0.00877408</td>
    <td align="right">        11.1</td>
    <td align="right">       52.48</td>
    <td align="right">       52.48</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         7.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    3110.644</td>
    <td align="right">    29406.15</td>
    <td align="right">       75.28</td>
    <td align="right">  0.00893876</td>
    <td align="right">       62.17</td>
    <td align="right">0.241610E+03</td>
    <td align="right">     21.4857</td>
    <td align="right">       75.27</td>
    <td align="right">  0.00872004</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00872004</td>
    <td align="right">     47.2198</td>
    <td align="right">    21497.02</td>
    <td align="right">        0.00</td>
    <td align="right">    33037.26</td>
    <td align="right">    26571.36</td>
    <td align="right">  1.35261231</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       57.67</td>
    <td align="right">       57.38</td>
    <td align="right">  0.00996789</td>
    <td align="right">         9.4</td>
  </tr>
  <tr>
    <td align="right">COREZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29286.484</td>
    <td align="right">   29286.484</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">COREZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1124.514630</td>
    <td align="right">  1.40837185</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    29286.48</td>
    <td align="right">    29286.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.40837185</td>
    <td align="right"> 1124.514630</td>
    <td align="right">       42.73</td>
    <td align="right">       40.90</td>
    <td align="right">  0.00497439</td>
    <td align="right">         4.4</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    29286.48</td>
    <td align="right">       31.64</td>
    <td align="right">  0.00371401</td>
    <td align="right">       31.64</td>
    <td align="right">0.241610E+03</td>
    <td align="right">     21.4857</td>
    <td align="right">       69.35</td>
    <td align="right">  0.00800000</td>
    <td align="right">       70.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.3160</td>
    <td align="right">     9395.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   32037.270</td>
    <td align="right">   25632.443</td>
    <td align="right"> 1088.738619</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">PERIM1ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1088.738619</td>
    <td align="right">  1.36356502</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    33760.04</td>
    <td align="right">    33760.04</td>
    <td align="right">      0.9490</td>
    <td align="right">  1.36356502</td>
    <td align="right"> 1088.738619</td>
    <td align="right">       78.01</td>
    <td align="right">       62.40</td>
    <td align="right">  0.00846781</td>
    <td align="right">        11.3</td>
    <td align="right">       52.48</td>
    <td align="right">       52.48</td>
    <td align="right"> 32.01524206</td>
    <td align="right">         7.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    3011.680</td>
    <td align="right">    30748.36</td>
    <td align="right">       90.57</td>
    <td align="right">  0.00725632</td>
    <td align="right">       64.84</td>
    <td align="right">0.183153E+03</td>
    <td align="right">     16.8225</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00875836</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00875836</td>
    <td align="right">     47.4259</td>
    <td align="right">    20813.13</td>
    <td align="right">        0.00</td>
    <td align="right">    31986.18</td>
    <td align="right">    25726.00</td>
    <td align="right">  1.30957945</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       57.67</td>
    <td align="right">       57.38</td>
    <td align="right">  0.00996790</td>
    <td align="right">         9.4</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25860.027</td>
    <td align="right">   25860.027</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">PERIM1ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1088.738619</td>
    <td align="right">  1.36356502</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    25860.03</td>
    <td align="right">    25860.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.36356502</td>
    <td align="right"> 1088.738619</td>
    <td align="right">       55.05</td>
    <td align="right">       49.81</td>
    <td align="right">  0.00639440</td>
    <td align="right">         6.9</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    25860.03</td>
    <td align="right">       31.64</td>
    <td align="right">  0.00371401</td>
    <td align="right">       31.64</td>
    <td align="right">0.183153E+03</td>
    <td align="right">     16.8225</td>
    <td align="right">       69.11</td>
    <td align="right">  0.00800508</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800508</td>
    <td align="right">     51.3735</td>
    <td align="right">    13395.06</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19666.984</td>
    <td align="right">   15614.003</td>
    <td align="right">  643.948208</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">PERIM2ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  643.948208</td>
    <td align="right">  0.80649776</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">    20735.22</td>
    <td align="right">    19704.27</td>
    <td align="right">      0.9485</td>
    <td align="right">  0.80649776</td>
    <td align="right">  643.948208</td>
    <td align="right">       78.42</td>
    <td align="right">       63.04</td>
    <td align="right">  0.00879746</td>
    <td align="right">        11.5</td>
    <td align="right">       52.46</td>
    <td align="right">       52.46</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         7.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1802.130</td>
    <td align="right">    18933.09</td>
    <td align="right">       92.64</td>
    <td align="right">  0.00893875</td>
    <td align="right">       67.87</td>
    <td align="right">0.108651E+03</td>
    <td align="right">     16.8726</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00876345</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00876345</td>
    <td align="right">     47.4521</td>
    <td align="right">    12310.15</td>
    <td align="right">        0.00</td>
    <td align="right">    19635.62</td>
    <td align="right">    15665.71</td>
    <td align="right">  0.77456731</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       57.01</td>
    <td align="right">       56.97</td>
    <td align="right">  0.00988049</td>
    <td align="right">         9.3</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15311.864</td>
    <td align="right">   15311.864</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">PERIM2ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  643.948208</td>
    <td align="right">  0.80649776</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    15311.86</td>
    <td align="right">    15311.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.80649776</td>
    <td align="right">  643.948208</td>
    <td align="right">       55.84</td>
    <td align="right">       50.34</td>
    <td align="right">  0.00648676</td>
    <td align="right">         7.1</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    15311.86</td>
    <td align="right">       31.64</td>
    <td align="right">  0.00371401</td>
    <td align="right">       31.64</td>
    <td align="right">0.108651E+03</td>
    <td align="right">     16.8726</td>
    <td align="right">       69.11</td>
    <td align="right">  0.00800657</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800657</td>
    <td align="right">     51.3829</td>
    <td align="right">     8424.38</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   32478.252</td>
    <td align="right">   23808.317</td>
    <td align="right">  904.812124</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">PERIM3ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  904.812124</td>
    <td align="right">  1.13321062</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    35726.78</td>
    <td align="right">    33922.22</td>
    <td align="right">      0.9091</td>
    <td align="right">  1.13321062</td>
    <td align="right">  904.812124</td>
    <td align="right">       81.95</td>
    <td align="right">       64.30</td>
    <td align="right">  0.00884370</td>
    <td align="right">        12.1</td>
    <td align="right">       52.46</td>
    <td align="right">       52.46</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         7.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2532.175</td>
    <td align="right">    33194.61</td>
    <td align="right">      104.87</td>
    <td align="right">  0.00893875</td>
    <td align="right">       71.51</td>
    <td align="right">0.183153E+03</td>
    <td align="right">     20.2421</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00881487</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00881487</td>
    <td align="right">     47.7278</td>
    <td align="right">    17297.02</td>
    <td align="right">        0.00</td>
    <td align="right">    32426.46</td>
    <td align="right">    23889.13</td>
    <td align="right">  1.08834512</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       55.02</td>
    <td align="right">       55.00</td>
    <td align="right">  0.00919167</td>
    <td align="right">         8.6</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23050.243</td>
    <td align="right">   23050.243</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">PERIM3ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  904.812124</td>
    <td align="right">  1.13321062</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    23050.24</td>
    <td align="right">    23050.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.13321062</td>
    <td align="right">  904.812124</td>
    <td align="right">       54.47</td>
    <td align="right">       49.42</td>
    <td align="right">  0.00632447</td>
    <td align="right">         6.8</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    23050.24</td>
    <td align="right">       31.64</td>
    <td align="right">  0.00371401</td>
    <td align="right">       31.64</td>
    <td align="right">0.183153E+03</td>
    <td align="right">     20.2421</td>
    <td align="right">       69.14</td>
    <td align="right">  0.00800261</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800261</td>
    <td align="right">     51.3579</td>
    <td align="right">    12849.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNCOOLINGCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23910.707</td>
    <td align="right">   18414.923</td>
    <td align="right">  737.118820</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">PERIM4ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  737.118820</td>
    <td align="right">  0.92318709</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">    26154.24</td>
    <td align="right">    25028.76</td>
    <td align="right">      0.9142</td>
    <td align="right">  0.92318709</td>
    <td align="right">  737.118820</td>
    <td align="right">       79.35</td>
    <td align="right">       63.30</td>
    <td align="right">  0.00876482</td>
    <td align="right">        11.7</td>
    <td align="right">       52.45</td>
    <td align="right">       52.45</td>
    <td align="right"> 32.01530000</td>
    <td align="right">         7.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2062.874</td>
    <td align="right">    24091.36</td>
    <td align="right">      100.66</td>
    <td align="right">  0.00893875</td>
    <td align="right">       70.29</td>
    <td align="right">0.108653E+03</td>
    <td align="right">     14.7402</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00872932</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00872932</td>
    <td align="right">     47.2706</td>
    <td align="right">    14091.27</td>
    <td align="right">        0.00</td>
    <td align="right">    23872.58</td>
    <td align="right">    18478.23</td>
    <td align="right">  0.88663674</td>
    <td align="right">       80.00</td>
    <td align="right">       66.99</td>
    <td align="right">  0.01117891</td>
    <td align="right">        13.2</td>
    <td align="right">       56.30</td>
    <td align="right">       56.28</td>
    <td align="right">  0.00963761</td>
    <td align="right">         9.1</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNHEATINGCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16730.106</td>
    <td align="right">   16730.106</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0751</td>
    <td align="right">PERIM4ZNSUPPLYFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  737.118820</td>
    <td align="right">  0.92318709</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    16730.11</td>
    <td align="right">    16730.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.92318709</td>
    <td align="right">  737.118820</td>
    <td align="right">       55.81</td>
    <td align="right">       50.32</td>
    <td align="right">  0.00648260</td>
    <td align="right">         7.1</td>
    <td align="right">       95.00</td>
    <td align="right">       67.32</td>
    <td align="right"> 32.01440000</td>
    <td align="right">        13.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    16730.11</td>
    <td align="right">       31.64</td>
    <td align="right">  0.00371401</td>
    <td align="right">       31.64</td>
    <td align="right">0.108653E+03</td>
    <td align="right">     14.7402</td>
    <td align="right">       69.11</td>
    <td align="right">  0.00800640</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800640</td>
    <td align="right">     51.3818</td>
    <td align="right">     8402.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">COREZNOACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIME1OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIM2OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIM3 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIM4 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.150000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1972.50</td>
    <td align="right">     3383.00</td>
    <td align="right">      577.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     2373.25</td>
    <td align="right">     3373.25</td>
    <td align="right">      819.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     2673.25</td>
    <td align="right">     3405.50</td>
    <td align="right">     1002.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     2160.25</td>
    <td align="right">     3812.50</td>
    <td align="right">     1088.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     2388.00</td>
    <td align="right">     3549.25</td>
    <td align="right">      980.25</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3118.75</td>
    <td align="right">     3910.50</td>
    <td align="right">     1180.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">        2.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">        4.75</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        7.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">        4.14</td>
    <td align="right">        8.05</td>
    <td align="right">    16111.36</td>
    <td align="right">       0.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">        3.14</td>
    <td align="right">        6.11</td>
    <td align="right">    12213.49</td>
    <td align="right">       0.918</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">        1.86</td>
    <td align="right">        3.62</td>
    <td align="right">     7245.17</td>
    <td align="right">       0.918</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">        3.14</td>
    <td align="right">        6.11</td>
    <td align="right">    12213.49</td>
    <td align="right">       0.917</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">        1.86</td>
    <td align="right">        3.62</td>
    <td align="right">     7245.17</td>
    <td align="right">       0.918</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">        4.14</td>
    <td align="right">        8.05</td>
    <td align="right">    16111.36</td>
    <td align="right">       0.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">        3.14</td>
    <td align="right">        6.11</td>
    <td align="right">    12213.49</td>
    <td align="right">       0.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">        1.86</td>
    <td align="right">        3.62</td>
    <td align="right">     7245.17</td>
    <td align="right">       0.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">        3.14</td>
    <td align="right">        6.11</td>
    <td align="right">    12213.49</td>
    <td align="right">       0.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">        1.86</td>
    <td align="right">        3.62</td>
    <td align="right">     7245.17</td>
    <td align="right">       0.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          14</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           9</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          21</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    65844.81</td>
    <td align="right">      577.72</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    25149.88</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    31004.83</td>
    <td align="right">      577.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9573.61</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_ZN THERMAL ZONE</td>
    <td align="right">     9077.68</td>
    <td align="right">      169.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2802.99</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     7438.04</td>
    <td align="right">      165.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2145.81</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_ZN THERMAL ZONE</td>
    <td align="right">     2177.73</td>
    <td align="right">       48.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      628.26</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">     7438.04</td>
    <td align="right">      165.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2145.81</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     6881.34</td>
    <td align="right">      128.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2124.81</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1650.83</td>
    <td align="right">       36.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      476.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     4082.20</td>
    <td align="right">       76.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1260.49</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      979.32</td>
    <td align="right">       21.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      282.52</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     6881.35</td>
    <td align="right">      128.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2124.81</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1650.83</td>
    <td align="right">       36.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      476.25</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     4082.27</td>
    <td align="right">       76.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1260.52</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      979.33</td>
    <td align="right">       21.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      282.53</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    23566.79</td>
    <td align="right">      412.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7427.80</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_ZN THERMAL ZONE</td>
    <td align="right">     6899.95</td>
    <td align="right">      120.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2174.73</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity</td>
    <td align="right">    23566.79</td>
    <td align="right">      412.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7427.80</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     5230.51</td>
    <td align="right">       91.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1648.56</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     3102.88</td>
    <td align="right">       54.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      977.97</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     5230.52</td>
    <td align="right">       91.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1648.56</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     3102.93</td>
    <td align="right">       54.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      977.99</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     1676.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1126.86</td>
    <td align="right">20-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">     1676.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1126.86</td>
    <td align="right">20-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">     1676.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1126.86</td>
    <td align="right">20-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    65844.81</td>
    <td align="right">      577.72</td>
    <td align="right">03-JAN-00:45</td>
    <td align="right">    25149.88</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    65844.81</td>
    <td align="right">      577.72</td>
    <td align="right">03-JAN-00:45</td>
    <td align="right">    25149.88</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    65844.81</td>
    <td align="right">      577.72</td>
    <td align="right">03-JAN-00:45</td>
    <td align="right">    25149.88</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    65844.81</td>
    <td align="right">      577.72</td>
    <td align="right">03-JAN-00:45</td>
    <td align="right">    25149.88</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    65844.81</td>
    <td align="right">      577.72</td>
    <td align="right">03-JAN-00:45</td>
    <td align="right">    25149.88</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    65844.81</td>
    <td align="right">      577.72</td>
    <td align="right">03-JAN-00:45</td>
    <td align="right">    25149.88</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    33163.18</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    14473.30</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    23186.57</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     3669.26</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">    23186.57</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     3669.26</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     9976.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">    10804.04</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [therm]</td>
    <td align="right">Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      224.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:30</td>
    <td align="right">   121527.79</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      224.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:30</td>
    <td align="right">   121527.79</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      224.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:30</td>
    <td align="right">   121527.79</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     1026.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     1026.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1026.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1026.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     1026.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     1026.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1026.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1026.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-12:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     4919.30</td>
    <td align="right">      116.40</td>
    <td align="right">02-AUG-19:30</td>
    <td align="right">     1938.06</td>
    <td align="right">20-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     4919.30</td>
    <td align="right">      116.40</td>
    <td align="right">02-AUG-19:30</td>
    <td align="right">     1938.06</td>
    <td align="right">20-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     4919.30</td>
    <td align="right">      116.40</td>
    <td align="right">02-AUG-19:30</td>
    <td align="right">     1938.06</td>
    <td align="right">20-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   275073.80</td>
    <td align="right">      116.40</td>
    <td align="right">02-AUG-19:30</td>
    <td align="right">   182212.22</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   114705.79</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    83122.97</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     9108.41</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    83122.97</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   105597.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    70042.72</td>
    <td align="right">13-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_ZN THERMAL ZONE</td>
    <td align="right">    31637.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19847.53</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_ZN THERMAL ZONE</td>
    <td align="right">     1166.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19847.53</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_ZN THERMAL ZONE</td>
    <td align="right">    30470.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17136.18</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">    27297.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">    19531.18</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     2031.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">    19531.18</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">    25265.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17722.12</td>
    <td align="right">21-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">    16713.28</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    12360.20</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">     1621.47</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    12360.20</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">    15091.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10861.25</td>
    <td align="right">13-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">    22832.93</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    19049.73</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     2617.61</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:15</td>
    <td align="right">    19049.73</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">    20215.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15087.43</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">    16225.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">    12395.26</td>
    <td align="right">13-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">     1670.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">    12334.34</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">    14554.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12395.26</td>
    <td align="right">13-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     4919.30</td>
    <td align="right">      116.40</td>
    <td align="right">02-AUG-19:30</td>
    <td align="right">     1938.06</td>
    <td align="right">20-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     4919.30</td>
    <td align="right">      116.40</td>
    <td align="right">02-AUG-19:30</td>
    <td align="right">     1938.06</td>
    <td align="right">20-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     4919.30</td>
    <td align="right">      116.40</td>
    <td align="right">02-AUG-19:30</td>
    <td align="right">     1938.06</td>
    <td align="right">20-JAN-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   155448.72</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   114888.82</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   140732.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">   114888.82</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    14715.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:30</td>
    <td align="right">    99839.54</td>
    <td align="right">03-JAN-05:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1166.893</td>
    <td align="right">    -2537.49</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4937.520</td>
    <td align="right">    7435.680</td>
    <td align="right">   23559.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6629.19</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2031.737</td>
    <td align="right">    -2104.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3742.889</td>
    <td align="right">    5636.620</td>
    <td align="right">   17859.136</td>
    <td align="right">   14367.267</td>
    <td align="right">       0.000</td>
    <td align="right">      48.987</td>
    <td align="right">       0.097</td>
    <td align="right">       0.000</td>
    <td align="right">    -6953.32</td>
    <td align="right">       0.000</td>
    <td align="right">     -603.95</td>
    <td align="right">   -10864.01</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1621.413</td>
    <td align="right">    -1256.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2220.384</td>
    <td align="right">    3343.796</td>
    <td align="right">   10594.525</td>
    <td align="right">    7459.763</td>
    <td align="right">       0.000</td>
    <td align="right">      33.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3366.75</td>
    <td align="right">       0.000</td>
    <td align="right">     -402.70</td>
    <td align="right">    -6411.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2617.521</td>
    <td align="right">    -1683.48</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3742.895</td>
    <td align="right">    5636.629</td>
    <td align="right">   17859.164</td>
    <td align="right">    3309.405</td>
    <td align="right">       0.000</td>
    <td align="right">      49.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5393.57</td>
    <td align="right">       0.000</td>
    <td align="right">     -580.00</td>
    <td align="right">    -7026.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1670.548</td>
    <td align="right">    -1212.07</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2220.423</td>
    <td align="right">    3343.856</td>
    <td align="right">   10594.714</td>
    <td align="right">    7401.618</td>
    <td align="right">       0.000</td>
    <td align="right">      32.840</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">    -3708.76</td>
    <td align="right">       0.000</td>
    <td align="right">     -406.73</td>
    <td align="right">    -6593.97</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9108.112</td>
    <td align="right">    -8793.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   16864.111</td>
    <td align="right">   25396.580</td>
    <td align="right">   80466.838</td>
    <td align="right">   32538.053</td>
    <td align="right">       0.000</td>
    <td align="right">     164.203</td>
    <td align="right">       0.148</td>
    <td align="right">       0.000</td>
    <td align="right">   -19422.40</td>
    <td align="right">       0.000</td>
    <td align="right">    -1993.37</td>
    <td align="right">   -37524.92</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">08-JUN-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.79</td>
    <td align="right">      824.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27570.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">07-JUL-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.99</td>
    <td align="right">      624.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22463.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -1462.2</td>
    <td align="right">        0.00</td>
    <td align="right">       -47.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">07-JUL-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.30</td>
    <td align="right">      370.76</td>
    <td align="right">     1534.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13335.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -32.6</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">07-JUL-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.99</td>
    <td align="right">      624.99</td>
    <td align="right">       85.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22000.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -47.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">07-JUL-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.31</td>
    <td align="right">      370.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15137.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -784.9</td>
    <td align="right">        0.00</td>
    <td align="right">       -32.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-JUL-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1126.38</td>
    <td align="right">     2815.96</td>
    <td align="right">     1620.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    98902.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -2247.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -160.1</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26420.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.79</td>
    <td align="right">      824.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -27574.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24014.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.99</td>
    <td align="right">      624.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1216.5</td>
    <td align="right">        0.00</td>
    <td align="right">       -46.8</td>
    <td align="right">    -23626.5</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">28-DEC-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14285.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.30</td>
    <td align="right">      370.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -548.5</td>
    <td align="right">        0.00</td>
    <td align="right">       -42.2</td>
    <td align="right">    -14214.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">28-DEC-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21172.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.99</td>
    <td align="right">      624.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -830.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -61.4</td>
    <td align="right">    -21155.6</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15717.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.31</td>
    <td align="right">      370.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -640.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -32.0</td>
    <td align="right">    -15564.2</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101487.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1126.38</td>
    <td align="right">     2815.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3435.3</td>
    <td align="right">        0.00</td>
    <td align="right">      -155.2</td>
    <td align="right">   -101839.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">   1124.5146</td>
    <td align="right">      0.0000</td>
    <td align="right">      8.0546</td>
    <td align="right">      1.0000</td>
    <td align="right">    241.6100</td>
    <td align="right">   1124.5146</td>
    <td align="right">      0.2548</td>
    <td align="right">      1.0000</td>
    <td align="right">    241.6100</td>
    <td align="right">      0.2149</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">   1088.7386</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.1058</td>
    <td align="right">      1.0000</td>
    <td align="right">    183.1525</td>
    <td align="right">   1088.7386</td>
    <td align="right">      0.1940</td>
    <td align="right">      1.0000</td>
    <td align="right">    183.1525</td>
    <td align="right">      0.1682</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">    643.9482</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.6221</td>
    <td align="right">      1.0000</td>
    <td align="right">    108.6511</td>
    <td align="right">    643.9482</td>
    <td align="right">      0.2187</td>
    <td align="right">      1.0000</td>
    <td align="right">    108.6511</td>
    <td align="right">      0.1687</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">    904.8121</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.1058</td>
    <td align="right">      1.0000</td>
    <td align="right">    183.1528</td>
    <td align="right">    904.8121</td>
    <td align="right">      0.2560</td>
    <td align="right">      1.0000</td>
    <td align="right">    183.1528</td>
    <td align="right">      0.2024</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">    737.1188</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.6222</td>
    <td align="right">      1.0000</td>
    <td align="right">    108.6530</td>
    <td align="right">    737.1188</td>
    <td align="right">      0.1860</td>
    <td align="right">      1.0000</td>
    <td align="right">    108.6530</td>
    <td align="right">      0.1474</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      8.0546</td>
    <td align="right">      1.0000</td>
    <td align="right">    241.6100</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">    241.6100</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.1058</td>
    <td align="right">      1.0000</td>
    <td align="right">    183.1525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">    183.1525</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.6221</td>
    <td align="right">      1.0000</td>
    <td align="right">    108.6511</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">    108.6511</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.1058</td>
    <td align="right">      1.0000</td>
    <td align="right">    183.1528</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">    183.1528</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.6222</td>
    <td align="right">      1.0000</td>
    <td align="right">    108.6530</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">    108.6530</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">      8.0546</td>
    <td align="right">    0.150000</td>
    <td align="right">     1611.07</td>
    <td align="right">    241.6100</td>
    <td align="right">      1.0000</td>
    <td align="right">    241.6100</td>
    <td align="right">       1.000</td>
    <td align="right">    241.6100</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1058</td>
    <td align="right">    0.150000</td>
    <td align="right">     1221.27</td>
    <td align="right">    183.1525</td>
    <td align="right">      1.0000</td>
    <td align="right">    183.1525</td>
    <td align="right">       1.000</td>
    <td align="right">    183.1525</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">      3.6221</td>
    <td align="right">    0.150000</td>
    <td align="right">      724.49</td>
    <td align="right">    108.6511</td>
    <td align="right">      1.0000</td>
    <td align="right">    108.6511</td>
    <td align="right">       1.000</td>
    <td align="right">    108.6511</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1058</td>
    <td align="right">    0.150000</td>
    <td align="right">     1221.27</td>
    <td align="right">    183.1528</td>
    <td align="right">      1.0000</td>
    <td align="right">    183.1528</td>
    <td align="right">       1.000</td>
    <td align="right">    183.1528</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">      3.6222</td>
    <td align="right">    0.150000</td>
    <td align="right">      724.50</td>
    <td align="right">    108.6530</td>
    <td align="right">      1.0000</td>
    <td align="right">    108.6530</td>
    <td align="right">       1.000</td>
    <td align="right">    108.6530</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">        8.05</td>
    <td align="right">    0.150000</td>
    <td align="right">   1611.0699</td>
    <td align="right">    241.6100</td>
    <td align="right">    241.6100</td>
    <td align="right">    241.6100</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.11</td>
    <td align="right">    0.150000</td>
    <td align="right">   1221.2722</td>
    <td align="right">    183.1525</td>
    <td align="right">    183.1525</td>
    <td align="right">    183.1525</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.62</td>
    <td align="right">    0.150000</td>
    <td align="right">    724.4919</td>
    <td align="right">    108.6511</td>
    <td align="right">    108.6511</td>
    <td align="right">    108.6511</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.11</td>
    <td align="right">    0.150000</td>
    <td align="right">   1221.2741</td>
    <td align="right">    183.1528</td>
    <td align="right">    183.1528</td>
    <td align="right">    183.1528</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.62</td>
    <td align="right">    0.150000</td>
    <td align="right">    724.5048</td>
    <td align="right">    108.6530</td>
    <td align="right">    108.6530</td>
    <td align="right">    108.6530</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1124.5146</td>
    <td align="right">   1124.5146</td>
    <td align="right">      0.0000</td>
    <td align="right">    241.6100</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1088.7386</td>
    <td align="right">   1088.7386</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.1525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    643.9482</td>
    <td align="right">    643.9482</td>
    <td align="right">      0.0000</td>
    <td align="right">    108.6511</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    904.8121</td>
    <td align="right">    904.8121</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.1528</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    737.1188</td>
    <td align="right">    737.1188</td>
    <td align="right">      0.0000</td>
    <td align="right">    108.6530</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">   1124.5146</td>
    <td align="right">   1124.5146</td>
    <td align="right">   1124.5146</td>
    <td align="right">      0.0000</td>
    <td align="right">    241.6100</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">   1088.7386</td>
    <td align="right">   1088.7386</td>
    <td align="right">   1088.7386</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.1525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">    643.9482</td>
    <td align="right">    643.9482</td>
    <td align="right">    643.9482</td>
    <td align="right">      0.0000</td>
    <td align="right">    108.6511</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">    904.8121</td>
    <td align="right">    904.8121</td>
    <td align="right">    904.8121</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.1528</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">    737.1188</td>
    <td align="right">    737.1188</td>
    <td align="right">    737.1188</td>
    <td align="right">      0.0000</td>
    <td align="right">    108.6530</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    241.6100</td>
    <td align="right">      0.7059</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.1525</td>
    <td align="right">      0.3754</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    108.6511</td>
    <td align="right">      0.3541</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.1528</td>
    <td align="right">      0.3913</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    108.6530</td>
    <td align="right">      0.3550</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">COREZNPSZ AIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    241.6100</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM1ZNPSZ AIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.1525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM2ZNPSZ AIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    108.6511</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM3ZNPSZ AIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    183.1528</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIM4ZNPSZ AIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    108.6530</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-11-06
    14:31:08</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">SACRAMENTO-EXECUTIVE_724830_CZ2010 ** SACRAMENTO-EXECUTIVE-AP - USA Custom-724830 WMO#=724830</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">    11616.86</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN THERMAL ZONE</td>
    <td align="right">     1611.07</td>
    <td align="right">     1611.07</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 THERMAL ZONE</td>
    <td align="right">     1221.27</td>
    <td align="right">     1221.27</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 THERMAL ZONE</td>
    <td align="right">      724.49</td>
    <td align="right">      724.49</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 THERMAL ZONE</td>
    <td align="right">     1221.27</td>
    <td align="right">     1221.27</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 THERMAL ZONE</td>
    <td align="right">      724.50</td>
    <td align="right">      724.50</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">ATTIC THERMAL ZONE</td>
    <td align="right">     6114.25</td>
    <td align="right">0.00</td>
    <td align="right">     6114.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    11616.86</td>
    <td align="right">     5502.61</td>
    <td align="right">     6114.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [kWh]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Additional Fuel Use [kBtu]</td>
    <td align="right">Additional Fuel Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Use [kBtu]</td>
    <td align="right">District Heating Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.40</td>
    <td align="right">   121527.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">     9976.61</td>
    <td align="right">    10804.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- ComplianceLtg</td>
    <td align="right">     7438.04</td>
    <td align="right">     2145.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Receptacle</td>
    <td align="right">    23566.79</td>
    <td align="right">     7427.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">    23186.57</td>
    <td align="right">     3669.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">     1676.80</td>
    <td align="right">     1126.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    80466.84</td>
    <td align="right">   224821.66</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    22440.13</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    80466.84</td>
    <td align="right">   247261.79</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        5.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.57</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       10.27</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        9.08</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       32.02</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       32.54</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       2322.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICEGASEQUIP</td>
    <td align="right">       2470.</td>
    <td align="right">       3339.</td>
  </tr>
  <tr>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">       3988.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">       2536.</td>
    <td align="right">       5998.</td>
  </tr>
  <tr>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">       2949.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICESERVICEHOTWATER</td>
    <td align="right">       1593.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">OFFICEHTGSETPT</td>
    <td align="right">CORE_ZN THERMAL ZONE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICECLGSETPT</td>
    <td align="right">CORE_ZN THERMAL ZONE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
</body>
</html>
