  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {cba1d779-ce53-42ed-9419-9ef4ed41e022}, !- Handle
  ParkingLightsSat,                       !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {c7ecb931-8418-4503-a17b-5233db775f65}, !- Handle
  RetailLightsSun,                        !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ec3ad4f7-ddee-4b50-b672-c7a1d4bdd859}, !- Handle
  RetailLightsWD,                         !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {da382525-9f1d-4ac5-b811-24b4c20dfc11}, !- Handle
  RetailLightsSat,                        !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {741c331f-f998-4b16-a9e8-32a52b408c48}, !- Handle
  ResidentialLivingLightsSun,             !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {d041b1ba-803d-48b5-9850-bbc132405f84}, !- Handle
  ResidentialLivingLightsWD,              !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {5e6b1c0e-486c-4235-8d08-3f5871c207ca}, !- Handle
  ResidentialLivingLightsSat,             !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {f9ddbdff-f468-4c6f-a860-193c2de855e1}, !- Handle
  OfficeLightsSun,                        !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {533c58be-faf5-4804-bf33-f26eba69825c}, !- Handle
  OfficeLightsWD,                         !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {88863115-8292-481e-a93d-b1db23704188}, !- Handle
  OfficeLightsSat,                        !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {edff5cbe-2ec9-4f31-9bb7-65d3813db548}, !- Handle
  RetailHVACAvailSun,                     !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {af60ac30-79a0-413e-ab80-25ef2c123667}, !- Handle
  RetailHVACAvailWD,                      !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3fd03ccb-d199-46b1-a688-a78743d20140}, !- Handle
  RetailHVACAvailSat,                     !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7d0ad8ad-c70d-4b8b-aa4b-45d9a97b1b9d}, !- Handle
  OfficeHVACAvailSun,                     !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f8802e85-bb79-4694-96d9-79f94129c558}, !- Handle
  OfficeHVACAvailWD,                      !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9e4a2846-e617-4d05-b707-e01d4cd8c690}, !- Handle
  OfficeHVACAvailSat,                     !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fa986fa2-c613-4602-8f46-3100f459e583}, !- Handle
  RetailClgSetptSun,                      !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {7bb4b899-f262-480f-a825-110f5622cc71}, !- Handle
  RetailClgSetptWD,                       !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {930bb1a7-f9bf-4ee3-8a46-ac17d6086c3e}, !- Handle
  RetailClgSetptSat,                      !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {035a4a53-34c4-4ee5-9cfe-bb1acceffbaa}, !- Handle
  ResidentialLivingClgSetptSun,           !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {d9eb6da4-697f-4a6b-acc4-c1dd9e56270d}, !- Handle
  ResidentialLivingClgSetptWD,            !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {3b675263-d7d2-4e1f-b16f-0a698f033aaa}, !- Handle
  ResidentialLivingClgSetptSat,           !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {f590b855-e6d7-4fc4-b0cd-b6bf98fdabc4}, !- Handle
  OfficeClgSetptSun,                      !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {536f48d3-b4d0-40e8-b8d2-af1968da0519}, !- Handle
  OfficeClgSetptWD,                       !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {2d79ff31-56bc-40ef-8703-9244c3a7bd5e}, !- Handle
  OfficeClgSetptSat,                      !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {e74f10a7-dae3-49fe-9783-027f79544612}, !- Handle
  RetailHtgSetptSun,                      !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {cdfed44f-f579-4f09-9200-4c8a86c36a4f}, !- Handle
  RetailHtgSetptWD,                       !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {903decb8-d519-4000-a5b9-33146bb781cf}, !- Handle
  RetailHtgSetptSat,                      !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {73c737ae-1f59-4884-9f59-a89455ebdf9b}, !- Handle
  ResidentialLivingHtgSetptSun,           !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {6ebf8916-bf46-46a2-b2b9-f88f1189ee60}, !- Handle
  ResidentialLivingHtgSetptWD,            !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {84f8e30f-a644-4a21-a539-7483d2c33b8d}, !- Handle
  ResidentialLivingHtgSetptSat,           !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {057eb8d4-5ef2-4cf3-8c4c-c99a0069db49}, !- Handle
  OfficeHtgSetptSun,                      !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {9a6fc14c-08f4-49bc-8577-e7add9a07a0b}, !- Handle
  OfficeHtgSetptWD,                       !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {de570120-1b76-4c59-8d12-9f8d856371a0}, !- Handle
  OfficeHtgSetptSat,                      !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- Handle
  CyclingHVACAvailAll,                    !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Week,
  {8dc03b63-78e6-47fe-949b-6df2cacebfb8}, !- Handle
  WaterMainCZ03JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- Sunday Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- Monday Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- Tuesday Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- Wednesday Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- Thursday Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- Friday Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- Saturday Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- Holiday Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- SummerDesignDay Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- WinterDesignDay Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}, !- CustomDay1 Schedule:Day Name
  {ff06cd05-3e01-4571-9f81-a48cb5d4c5bf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c49270d7-7207-4e03-aaf3-1ef6beb119ef}, !- Handle
  WaterMainCZ03FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- Sunday Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- Monday Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- Tuesday Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- Wednesday Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- Thursday Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- Friday Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- Saturday Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- Holiday Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- SummerDesignDay Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- WinterDesignDay Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}, !- CustomDay1 Schedule:Day Name
  {da02cc9e-657b-4113-8b9d-5f1a7add223b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {083abc73-bf9b-4dd0-9a5d-9fad43c4fcfd}, !- Handle
  WaterMainCZ03MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- Sunday Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- Monday Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- Tuesday Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- Wednesday Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- Thursday Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- Friday Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- Saturday Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- Holiday Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- SummerDesignDay Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- WinterDesignDay Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}, !- CustomDay1 Schedule:Day Name
  {499dd3c9-09ad-4600-805d-e023ed3dc6a0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {02d8f948-fffb-4576-b452-78c57b95d44f}, !- Handle
  WaterMainCZ03AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- Sunday Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- Monday Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- Tuesday Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- Wednesday Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- Thursday Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- Friday Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- Saturday Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- Holiday Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- SummerDesignDay Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- WinterDesignDay Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}, !- CustomDay1 Schedule:Day Name
  {7221d299-7913-418e-b3b5-8c26aa622f71}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2c196760-4ff1-4a83-a4f5-3e68fbc1523a}, !- Handle
  WaterMainCZ03MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- Sunday Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- Monday Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- Tuesday Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- Wednesday Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- Thursday Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- Friday Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- Saturday Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- Holiday Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- SummerDesignDay Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- WinterDesignDay Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}, !- CustomDay1 Schedule:Day Name
  {585fe729-f1f7-4ea6-a2b6-b4bd0d17fa67}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {16d307b0-ab71-4919-abde-7de260d6f512}, !- Handle
  WaterMainCZ03JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- Sunday Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- Monday Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- Tuesday Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- Wednesday Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- Thursday Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- Friday Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- Saturday Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- Holiday Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- SummerDesignDay Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- WinterDesignDay Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}, !- CustomDay1 Schedule:Day Name
  {6efed12a-b890-48ca-bf58-ec0c0c774f49}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f612fe5f-36df-472a-837f-9f29200ca6e2}, !- Handle
  WaterMainCZ03JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- Sunday Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- Monday Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- Tuesday Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- Wednesday Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- Thursday Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- Friday Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- Saturday Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- Holiday Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- SummerDesignDay Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- WinterDesignDay Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}, !- CustomDay1 Schedule:Day Name
  {e8ba7656-de12-4db4-8334-e3dfd1ae31b4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d558934d-3243-43d4-bfdf-4d9284789187}, !- Handle
  WaterMainCZ03AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- Sunday Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- Monday Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- Tuesday Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- Wednesday Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- Thursday Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- Friday Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- Saturday Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- Holiday Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- SummerDesignDay Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- WinterDesignDay Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}, !- CustomDay1 Schedule:Day Name
  {17e200fb-df23-48e4-b341-482a753a2cc0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1c3f8895-a3a7-4e57-b79a-388c397c9762}, !- Handle
  WaterMainCZ03SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- Sunday Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- Monday Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- Tuesday Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- Wednesday Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- Thursday Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- Friday Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- Saturday Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- Holiday Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- SummerDesignDay Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- WinterDesignDay Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}, !- CustomDay1 Schedule:Day Name
  {26f26803-223c-4132-8c1a-4e269d1971bd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {04070884-0e3c-4445-a2e4-5bd501587d9c}, !- Handle
  WaterMainCZ03OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- Sunday Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- Monday Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- Tuesday Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- Wednesday Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- Thursday Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- Friday Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- Saturday Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- Holiday Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- SummerDesignDay Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- WinterDesignDay Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}, !- CustomDay1 Schedule:Day Name
  {b145d38c-4204-4af2-878f-20084a79c11c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {593700e7-da6f-45ac-8c9e-7e08595dc6a1}, !- Handle
  WaterMainCZ03NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- Sunday Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- Monday Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- Tuesday Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- Wednesday Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- Thursday Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- Friday Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- Saturday Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- Holiday Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- SummerDesignDay Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- WinterDesignDay Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}, !- CustomDay1 Schedule:Day Name
  {a0d87a05-f769-4afb-968e-d0281219a090}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {46c39975-709c-4859-bfca-f13330263888}, !- Handle
  WaterMainCZ03DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- Sunday Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- Monday Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- Tuesday Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- Wednesday Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- Thursday Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- Friday Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- Saturday Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- Holiday Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- SummerDesignDay Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- WinterDesignDay Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}, !- CustomDay1 Schedule:Day Name
  {15070c45-d945-49fb-ab06-43ca92357e69}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {553f2067-1d31-45da-a02e-e8448a5ebaa4}, !- Handle
  ParkingOccupancyWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {2d3c5256-8952-4084-8626-ebb62ce4eb56}, !- Sunday Schedule:Day Name
  {578f102d-74ee-4ded-81db-5c3abd69a586}, !- Monday Schedule:Day Name
  {578f102d-74ee-4ded-81db-5c3abd69a586}, !- Tuesday Schedule:Day Name
  {578f102d-74ee-4ded-81db-5c3abd69a586}, !- Wednesday Schedule:Day Name
  {578f102d-74ee-4ded-81db-5c3abd69a586}, !- Thursday Schedule:Day Name
  {578f102d-74ee-4ded-81db-5c3abd69a586}, !- Friday Schedule:Day Name
  {a0c53ee9-0870-421b-b232-a2ab98429476}, !- Saturday Schedule:Day Name
  {2d3c5256-8952-4084-8626-ebb62ce4eb56}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {2d3c5256-8952-4084-8626-ebb62ce4eb56}, !- CustomDay1 Schedule:Day Name
  {2d3c5256-8952-4084-8626-ebb62ce4eb56}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5aca67e4-5c14-46b0-8d61-4560e5bee5e4}, !- Handle
  RetailOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {a2847abb-9d69-4721-8ac3-b7056d6f53b2}, !- Sunday Schedule:Day Name
  {76c08baf-fe1e-407d-87c0-4a460c3318b1}, !- Monday Schedule:Day Name
  {76c08baf-fe1e-407d-87c0-4a460c3318b1}, !- Tuesday Schedule:Day Name
  {76c08baf-fe1e-407d-87c0-4a460c3318b1}, !- Wednesday Schedule:Day Name
  {76c08baf-fe1e-407d-87c0-4a460c3318b1}, !- Thursday Schedule:Day Name
  {76c08baf-fe1e-407d-87c0-4a460c3318b1}, !- Friday Schedule:Day Name
  {46c59080-be02-4634-b13d-8e77a4eb2ca9}, !- Saturday Schedule:Day Name
  {a2847abb-9d69-4721-8ac3-b7056d6f53b2}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {a2847abb-9d69-4721-8ac3-b7056d6f53b2}, !- CustomDay1 Schedule:Day Name
  {a2847abb-9d69-4721-8ac3-b7056d6f53b2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {59dc2050-778f-40c7-8c57-2a8c5d3b5b1c}, !- Handle
  ResidentialLivingOccupancyWk,           !- Name
  ,                                       !- Schedule Rendering Name
  {09198c1c-631d-4625-bcb4-ec2b46691f69}, !- Sunday Schedule:Day Name
  {bc4dbe94-54c9-44db-b89b-e7467462feb9}, !- Monday Schedule:Day Name
  {bc4dbe94-54c9-44db-b89b-e7467462feb9}, !- Tuesday Schedule:Day Name
  {bc4dbe94-54c9-44db-b89b-e7467462feb9}, !- Wednesday Schedule:Day Name
  {bc4dbe94-54c9-44db-b89b-e7467462feb9}, !- Thursday Schedule:Day Name
  {bc4dbe94-54c9-44db-b89b-e7467462feb9}, !- Friday Schedule:Day Name
  {c3c8f5f5-dff6-4922-999f-1f52cc129046}, !- Saturday Schedule:Day Name
  {09198c1c-631d-4625-bcb4-ec2b46691f69}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {09198c1c-631d-4625-bcb4-ec2b46691f69}, !- CustomDay1 Schedule:Day Name
  {09198c1c-631d-4625-bcb4-ec2b46691f69}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {513ec663-1d53-46d9-a14c-d0c4fae92569}, !- Handle
  OfficeOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {4d622d26-074d-4874-9895-12a4d0a48d56}, !- Sunday Schedule:Day Name
  {e18ef12d-b4d3-424d-96d1-9318c44c2f78}, !- Monday Schedule:Day Name
  {e18ef12d-b4d3-424d-96d1-9318c44c2f78}, !- Tuesday Schedule:Day Name
  {e18ef12d-b4d3-424d-96d1-9318c44c2f78}, !- Wednesday Schedule:Day Name
  {e18ef12d-b4d3-424d-96d1-9318c44c2f78}, !- Thursday Schedule:Day Name
  {e18ef12d-b4d3-424d-96d1-9318c44c2f78}, !- Friday Schedule:Day Name
  {e09d9dc5-681b-4651-b4a0-8d0efe3ca500}, !- Saturday Schedule:Day Name
  {4d622d26-074d-4874-9895-12a4d0a48d56}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {4d622d26-074d-4874-9895-12a4d0a48d56}, !- CustomDay1 Schedule:Day Name
  {4d622d26-074d-4874-9895-12a4d0a48d56}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {905739c6-472e-4bf2-8fc9-e53b625ad35c}, !- Handle
  ParkingHVACAvailWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {d1e7a0b3-de48-4d01-9aa3-1124c697e66c}, !- Sunday Schedule:Day Name
  {e91ea973-7fe5-4440-bd70-7088e70ea630}, !- Monday Schedule:Day Name
  {e91ea973-7fe5-4440-bd70-7088e70ea630}, !- Tuesday Schedule:Day Name
  {e91ea973-7fe5-4440-bd70-7088e70ea630}, !- Wednesday Schedule:Day Name
  {e91ea973-7fe5-4440-bd70-7088e70ea630}, !- Thursday Schedule:Day Name
  {e91ea973-7fe5-4440-bd70-7088e70ea630}, !- Friday Schedule:Day Name
  {fd4bcd5d-a6da-4d48-bb41-cb05ed44c583}, !- Saturday Schedule:Day Name
  {d1e7a0b3-de48-4d01-9aa3-1124c697e66c}, !- Holiday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- SummerDesignDay Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- WinterDesignDay Schedule:Day Name
  {d1e7a0b3-de48-4d01-9aa3-1124c697e66c}, !- CustomDay1 Schedule:Day Name
  {d1e7a0b3-de48-4d01-9aa3-1124c697e66c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a99e1dc9-9c17-4ca0-9cd7-99602e11290f}, !- Handle
  ResidentialLivingHVACAvailWk,           !- Name
  ,                                       !- Schedule Rendering Name
  {6727f27e-489c-4844-b3f1-2c260bba37c6}, !- Sunday Schedule:Day Name
  {8572db8e-f51f-47aa-b9de-10053ce42567}, !- Monday Schedule:Day Name
  {8572db8e-f51f-47aa-b9de-10053ce42567}, !- Tuesday Schedule:Day Name
  {8572db8e-f51f-47aa-b9de-10053ce42567}, !- Wednesday Schedule:Day Name
  {8572db8e-f51f-47aa-b9de-10053ce42567}, !- Thursday Schedule:Day Name
  {8572db8e-f51f-47aa-b9de-10053ce42567}, !- Friday Schedule:Day Name
  {d35afd25-0326-4abb-a814-0e5ae50afe37}, !- Saturday Schedule:Day Name
  {6727f27e-489c-4844-b3f1-2c260bba37c6}, !- Holiday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- SummerDesignDay Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- WinterDesignDay Schedule:Day Name
  {6727f27e-489c-4844-b3f1-2c260bba37c6}, !- CustomDay1 Schedule:Day Name
  {6727f27e-489c-4844-b3f1-2c260bba37c6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2a99070e-b407-4989-98b1-042d247d3849}, !- Handle
  ParkingReceptacleWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {d81a0cda-d352-4e6c-bee8-4d2037e3ee24}, !- Sunday Schedule:Day Name
  {a0c06038-7727-4b1d-bd50-a246beec6941}, !- Monday Schedule:Day Name
  {a0c06038-7727-4b1d-bd50-a246beec6941}, !- Tuesday Schedule:Day Name
  {a0c06038-7727-4b1d-bd50-a246beec6941}, !- Wednesday Schedule:Day Name
  {a0c06038-7727-4b1d-bd50-a246beec6941}, !- Thursday Schedule:Day Name
  {a0c06038-7727-4b1d-bd50-a246beec6941}, !- Friday Schedule:Day Name
  {fc7bbb40-5253-46a7-9e67-bd6190d823e8}, !- Saturday Schedule:Day Name
  {d81a0cda-d352-4e6c-bee8-4d2037e3ee24}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {d81a0cda-d352-4e6c-bee8-4d2037e3ee24}, !- CustomDay1 Schedule:Day Name
  {d81a0cda-d352-4e6c-bee8-4d2037e3ee24}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a0254047-f124-45fc-9a19-9e47fa4fcf55}, !- Handle
  RetailReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {09bf3d1b-1386-4d31-8ed1-6219c4c6b728}, !- Sunday Schedule:Day Name
  {3fbbff2e-3972-4ec7-b2a7-2203f198b061}, !- Monday Schedule:Day Name
  {3fbbff2e-3972-4ec7-b2a7-2203f198b061}, !- Tuesday Schedule:Day Name
  {3fbbff2e-3972-4ec7-b2a7-2203f198b061}, !- Wednesday Schedule:Day Name
  {3fbbff2e-3972-4ec7-b2a7-2203f198b061}, !- Thursday Schedule:Day Name
  {3fbbff2e-3972-4ec7-b2a7-2203f198b061}, !- Friday Schedule:Day Name
  {664af569-e98f-4c8b-af8d-d6fbba233e7f}, !- Saturday Schedule:Day Name
  {09bf3d1b-1386-4d31-8ed1-6219c4c6b728}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {09bf3d1b-1386-4d31-8ed1-6219c4c6b728}, !- CustomDay1 Schedule:Day Name
  {09bf3d1b-1386-4d31-8ed1-6219c4c6b728}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {972140a4-b339-4d80-94c2-c80433811c99}, !- Handle
  ResidentialLivingReceptacleWk,          !- Name
  ,                                       !- Schedule Rendering Name
  {16af704c-648e-43e9-b281-9598d113ddad}, !- Sunday Schedule:Day Name
  {24d36464-f3b9-40de-b058-6c3d4e5cbaed}, !- Monday Schedule:Day Name
  {24d36464-f3b9-40de-b058-6c3d4e5cbaed}, !- Tuesday Schedule:Day Name
  {24d36464-f3b9-40de-b058-6c3d4e5cbaed}, !- Wednesday Schedule:Day Name
  {24d36464-f3b9-40de-b058-6c3d4e5cbaed}, !- Thursday Schedule:Day Name
  {24d36464-f3b9-40de-b058-6c3d4e5cbaed}, !- Friday Schedule:Day Name
  {72ab8960-fae1-4405-9202-b124895e7c53}, !- Saturday Schedule:Day Name
  {16af704c-648e-43e9-b281-9598d113ddad}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {16af704c-648e-43e9-b281-9598d113ddad}, !- CustomDay1 Schedule:Day Name
  {16af704c-648e-43e9-b281-9598d113ddad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {11da9c5e-0868-4fdd-90e1-a2cd1008e974}, !- Handle
  OfficeReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {eb6a70c2-704f-4742-bdfd-0374105e1415}, !- Sunday Schedule:Day Name
  {2c4b7b83-1efb-4e78-80f6-43fae59915ae}, !- Monday Schedule:Day Name
  {2c4b7b83-1efb-4e78-80f6-43fae59915ae}, !- Tuesday Schedule:Day Name
  {2c4b7b83-1efb-4e78-80f6-43fae59915ae}, !- Wednesday Schedule:Day Name
  {2c4b7b83-1efb-4e78-80f6-43fae59915ae}, !- Thursday Schedule:Day Name
  {2c4b7b83-1efb-4e78-80f6-43fae59915ae}, !- Friday Schedule:Day Name
  {ee33489c-cf8f-4089-940a-74b6bbe9104d}, !- Saturday Schedule:Day Name
  {eb6a70c2-704f-4742-bdfd-0374105e1415}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {eb6a70c2-704f-4742-bdfd-0374105e1415}, !- CustomDay1 Schedule:Day Name
  {eb6a70c2-704f-4742-bdfd-0374105e1415}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {60e3b4e3-cf2e-4f15-8246-7a642316d684}, !- Handle
  ParkingGasEquipWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {aed22ebb-0550-4e98-90fe-813b7d8330b0}, !- Sunday Schedule:Day Name
  {27b4126b-6130-4698-9a00-168a5a337e01}, !- Monday Schedule:Day Name
  {27b4126b-6130-4698-9a00-168a5a337e01}, !- Tuesday Schedule:Day Name
  {27b4126b-6130-4698-9a00-168a5a337e01}, !- Wednesday Schedule:Day Name
  {27b4126b-6130-4698-9a00-168a5a337e01}, !- Thursday Schedule:Day Name
  {27b4126b-6130-4698-9a00-168a5a337e01}, !- Friday Schedule:Day Name
  {4a47deb4-5fe3-4d9c-802e-21f474a8a22a}, !- Saturday Schedule:Day Name
  {aed22ebb-0550-4e98-90fe-813b7d8330b0}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {aed22ebb-0550-4e98-90fe-813b7d8330b0}, !- CustomDay1 Schedule:Day Name
  {aed22ebb-0550-4e98-90fe-813b7d8330b0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4da95321-dc98-4cf6-8ce7-4ae642e08fd0}, !- Handle
  RetailGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {d29a229d-74f3-4458-8106-32026ae1292b}, !- Sunday Schedule:Day Name
  {0252b494-2552-4c4f-9f19-eefbef4a319f}, !- Monday Schedule:Day Name
  {0252b494-2552-4c4f-9f19-eefbef4a319f}, !- Tuesday Schedule:Day Name
  {0252b494-2552-4c4f-9f19-eefbef4a319f}, !- Wednesday Schedule:Day Name
  {0252b494-2552-4c4f-9f19-eefbef4a319f}, !- Thursday Schedule:Day Name
  {0252b494-2552-4c4f-9f19-eefbef4a319f}, !- Friday Schedule:Day Name
  {8c9f5635-a160-4caf-97ea-1074d6811250}, !- Saturday Schedule:Day Name
  {d29a229d-74f3-4458-8106-32026ae1292b}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {d29a229d-74f3-4458-8106-32026ae1292b}, !- CustomDay1 Schedule:Day Name
  {d29a229d-74f3-4458-8106-32026ae1292b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c3370641-a5d0-4d36-97c7-fcd2677b6d95}, !- Handle
  ResidentialLivingGasEquipWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {bcf18d0f-447f-4142-87ea-34f6047ccda8}, !- Sunday Schedule:Day Name
  {d185f93b-157a-46e4-aca2-38dc63e3b81f}, !- Monday Schedule:Day Name
  {d185f93b-157a-46e4-aca2-38dc63e3b81f}, !- Tuesday Schedule:Day Name
  {d185f93b-157a-46e4-aca2-38dc63e3b81f}, !- Wednesday Schedule:Day Name
  {d185f93b-157a-46e4-aca2-38dc63e3b81f}, !- Thursday Schedule:Day Name
  {d185f93b-157a-46e4-aca2-38dc63e3b81f}, !- Friday Schedule:Day Name
  {c0afce0b-81f7-45e5-a9be-d3c175c2ece0}, !- Saturday Schedule:Day Name
  {bcf18d0f-447f-4142-87ea-34f6047ccda8}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {bcf18d0f-447f-4142-87ea-34f6047ccda8}, !- CustomDay1 Schedule:Day Name
  {bcf18d0f-447f-4142-87ea-34f6047ccda8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e46a2195-c666-4c5f-840f-01802be09a31}, !- Handle
  OfficeGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {39d07115-11aa-4b36-affc-38143f8c78cd}, !- Sunday Schedule:Day Name
  {14c0cc5b-9759-481d-b130-ddec0ab0b119}, !- Monday Schedule:Day Name
  {14c0cc5b-9759-481d-b130-ddec0ab0b119}, !- Tuesday Schedule:Day Name
  {14c0cc5b-9759-481d-b130-ddec0ab0b119}, !- Wednesday Schedule:Day Name
  {14c0cc5b-9759-481d-b130-ddec0ab0b119}, !- Thursday Schedule:Day Name
  {14c0cc5b-9759-481d-b130-ddec0ab0b119}, !- Friday Schedule:Day Name
  {71797991-c65e-4711-9a25-a5c45ee10375}, !- Saturday Schedule:Day Name
  {39d07115-11aa-4b36-affc-38143f8c78cd}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {39d07115-11aa-4b36-affc-38143f8c78cd}, !- CustomDay1 Schedule:Day Name
  {39d07115-11aa-4b36-affc-38143f8c78cd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {94817595-6ff6-4170-84fd-f5858e9da1b1}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- Sunday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- Monday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- Tuesday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- Wednesday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- Thursday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- Friday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- Saturday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- WinterDesignDay Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- CustomDay1 Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b0de968d-ccc4-45e6-b595-fe3d3912e4e8}, !- Handle
  RetailInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {2167c919-b8c9-485f-bdea-f86e019c48d1}, !- Sunday Schedule:Day Name
  {6a1f4f7e-e1c7-4771-bb54-d2cb1ad0ef38}, !- Monday Schedule:Day Name
  {6a1f4f7e-e1c7-4771-bb54-d2cb1ad0ef38}, !- Tuesday Schedule:Day Name
  {6a1f4f7e-e1c7-4771-bb54-d2cb1ad0ef38}, !- Wednesday Schedule:Day Name
  {6a1f4f7e-e1c7-4771-bb54-d2cb1ad0ef38}, !- Thursday Schedule:Day Name
  {6a1f4f7e-e1c7-4771-bb54-d2cb1ad0ef38}, !- Friday Schedule:Day Name
  {d364745e-edab-40fb-bedc-8c61206e6d1b}, !- Saturday Schedule:Day Name
  {2167c919-b8c9-485f-bdea-f86e019c48d1}, !- Holiday Schedule:Day Name
  {6a1f4f7e-e1c7-4771-bb54-d2cb1ad0ef38}, !- SummerDesignDay Schedule:Day Name
  {6a1f4f7e-e1c7-4771-bb54-d2cb1ad0ef38}, !- WinterDesignDay Schedule:Day Name
  {2167c919-b8c9-485f-bdea-f86e019c48d1}, !- CustomDay1 Schedule:Day Name
  {2167c919-b8c9-485f-bdea-f86e019c48d1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f2bce678-61ad-44f0-91ed-db6b892f7491}, !- Handle
  ResidentialLivingInfiltrationWk,        !- Name
  ,                                       !- Schedule Rendering Name
  {8c5f63b2-4f81-4614-bdce-fd0f2c9a2a24}, !- Sunday Schedule:Day Name
  {227577af-1f65-4ece-b12c-08c6cb67fe85}, !- Monday Schedule:Day Name
  {227577af-1f65-4ece-b12c-08c6cb67fe85}, !- Tuesday Schedule:Day Name
  {227577af-1f65-4ece-b12c-08c6cb67fe85}, !- Wednesday Schedule:Day Name
  {227577af-1f65-4ece-b12c-08c6cb67fe85}, !- Thursday Schedule:Day Name
  {227577af-1f65-4ece-b12c-08c6cb67fe85}, !- Friday Schedule:Day Name
  {9699be14-4016-491b-8020-ad3fa3d1a3b9}, !- Saturday Schedule:Day Name
  {8c5f63b2-4f81-4614-bdce-fd0f2c9a2a24}, !- Holiday Schedule:Day Name
  {227577af-1f65-4ece-b12c-08c6cb67fe85}, !- SummerDesignDay Schedule:Day Name
  {227577af-1f65-4ece-b12c-08c6cb67fe85}, !- WinterDesignDay Schedule:Day Name
  {8c5f63b2-4f81-4614-bdce-fd0f2c9a2a24}, !- CustomDay1 Schedule:Day Name
  {8c5f63b2-4f81-4614-bdce-fd0f2c9a2a24}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5440bed9-e1cf-414c-8e69-3963c18c1508}, !- Handle
  OfficeInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {372fc689-7cd5-4c40-8554-cc6c05e30776}, !- Sunday Schedule:Day Name
  {25d6218d-43db-4291-8acc-e25fcd7d3edf}, !- Monday Schedule:Day Name
  {25d6218d-43db-4291-8acc-e25fcd7d3edf}, !- Tuesday Schedule:Day Name
  {25d6218d-43db-4291-8acc-e25fcd7d3edf}, !- Wednesday Schedule:Day Name
  {25d6218d-43db-4291-8acc-e25fcd7d3edf}, !- Thursday Schedule:Day Name
  {25d6218d-43db-4291-8acc-e25fcd7d3edf}, !- Friday Schedule:Day Name
  {4c28bac1-5c28-498b-9543-3bc9c46e96f4}, !- Saturday Schedule:Day Name
  {372fc689-7cd5-4c40-8554-cc6c05e30776}, !- Holiday Schedule:Day Name
  {25d6218d-43db-4291-8acc-e25fcd7d3edf}, !- SummerDesignDay Schedule:Day Name
  {25d6218d-43db-4291-8acc-e25fcd7d3edf}, !- WinterDesignDay Schedule:Day Name
  {372fc689-7cd5-4c40-8554-cc6c05e30776}, !- CustomDay1 Schedule:Day Name
  {372fc689-7cd5-4c40-8554-cc6c05e30776}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7751c7b2-f5d2-4a4e-b45b-d1f699e8a731}, !- Handle
  ParkingServiceHotWaterWk,               !- Name
  ,                                       !- Schedule Rendering Name
  {a4d56ee3-7dc5-438e-971e-d8cbaf237fdc}, !- Sunday Schedule:Day Name
  {c2733277-2c34-4bf3-bb29-c6b43e391fd5}, !- Monday Schedule:Day Name
  {c2733277-2c34-4bf3-bb29-c6b43e391fd5}, !- Tuesday Schedule:Day Name
  {c2733277-2c34-4bf3-bb29-c6b43e391fd5}, !- Wednesday Schedule:Day Name
  {c2733277-2c34-4bf3-bb29-c6b43e391fd5}, !- Thursday Schedule:Day Name
  {c2733277-2c34-4bf3-bb29-c6b43e391fd5}, !- Friday Schedule:Day Name
  {ee701d86-2cf3-4cb2-9a55-33412d711b79}, !- Saturday Schedule:Day Name
  {a4d56ee3-7dc5-438e-971e-d8cbaf237fdc}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {a4d56ee3-7dc5-438e-971e-d8cbaf237fdc}, !- CustomDay1 Schedule:Day Name
  {a4d56ee3-7dc5-438e-971e-d8cbaf237fdc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {54e2eafd-2b53-4329-a9ab-d67eec4e1b77}, !- Handle
  RetailServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {ade54f5f-7f0a-4f57-ae19-431a5531accb}, !- Sunday Schedule:Day Name
  {630ef1be-aef1-4788-806a-02149241643c}, !- Monday Schedule:Day Name
  {630ef1be-aef1-4788-806a-02149241643c}, !- Tuesday Schedule:Day Name
  {630ef1be-aef1-4788-806a-02149241643c}, !- Wednesday Schedule:Day Name
  {630ef1be-aef1-4788-806a-02149241643c}, !- Thursday Schedule:Day Name
  {630ef1be-aef1-4788-806a-02149241643c}, !- Friday Schedule:Day Name
  {f9af9fd8-00cb-4501-8cf2-2068239b6dec}, !- Saturday Schedule:Day Name
  {ade54f5f-7f0a-4f57-ae19-431a5531accb}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {ade54f5f-7f0a-4f57-ae19-431a5531accb}, !- CustomDay1 Schedule:Day Name
  {ade54f5f-7f0a-4f57-ae19-431a5531accb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0849038c-e0aa-4b5d-8635-b691b7573e3a}, !- Handle
  ResidentialLivingServiceHotWaterWk,     !- Name
  ,                                       !- Schedule Rendering Name
  {c0064f9f-b7ac-4d48-9339-4641f1e927c9}, !- Sunday Schedule:Day Name
  {5ab26b1b-7469-4880-9bf7-384567f1e28d}, !- Monday Schedule:Day Name
  {5ab26b1b-7469-4880-9bf7-384567f1e28d}, !- Tuesday Schedule:Day Name
  {5ab26b1b-7469-4880-9bf7-384567f1e28d}, !- Wednesday Schedule:Day Name
  {5ab26b1b-7469-4880-9bf7-384567f1e28d}, !- Thursday Schedule:Day Name
  {5ab26b1b-7469-4880-9bf7-384567f1e28d}, !- Friday Schedule:Day Name
  {b8803a09-fab7-4cc8-91dd-1c69bb63acb8}, !- Saturday Schedule:Day Name
  {c0064f9f-b7ac-4d48-9339-4641f1e927c9}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {c0064f9f-b7ac-4d48-9339-4641f1e927c9}, !- CustomDay1 Schedule:Day Name
  {c0064f9f-b7ac-4d48-9339-4641f1e927c9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a3e4b7bd-f7d6-4244-8916-358868729c29}, !- Handle
  OfficeServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {7c10776e-2c50-4f18-8255-ed451fbdf40b}, !- Sunday Schedule:Day Name
  {e884c0d1-16ae-4cfa-8bf8-ea3b0fe2c28f}, !- Monday Schedule:Day Name
  {e884c0d1-16ae-4cfa-8bf8-ea3b0fe2c28f}, !- Tuesday Schedule:Day Name
  {e884c0d1-16ae-4cfa-8bf8-ea3b0fe2c28f}, !- Wednesday Schedule:Day Name
  {e884c0d1-16ae-4cfa-8bf8-ea3b0fe2c28f}, !- Thursday Schedule:Day Name
  {e884c0d1-16ae-4cfa-8bf8-ea3b0fe2c28f}, !- Friday Schedule:Day Name
  {c06fa361-634b-4ae1-8ab4-53c7abe5795a}, !- Saturday Schedule:Day Name
  {7c10776e-2c50-4f18-8255-ed451fbdf40b}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {7c10776e-2c50-4f18-8255-ed451fbdf40b}, !- CustomDay1 Schedule:Day Name
  {7c10776e-2c50-4f18-8255-ed451fbdf40b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4ec3940b-372a-46e2-b93d-47b502d76733}, !- Handle
  ParkingLightsWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {f0528e96-2248-45e7-b5b4-04c4d92137b2}, !- Sunday Schedule:Day Name
  {ad9348c7-0301-42e1-8d41-17dec1308a2e}, !- Monday Schedule:Day Name
  {ad9348c7-0301-42e1-8d41-17dec1308a2e}, !- Tuesday Schedule:Day Name
  {ad9348c7-0301-42e1-8d41-17dec1308a2e}, !- Wednesday Schedule:Day Name
  {ad9348c7-0301-42e1-8d41-17dec1308a2e}, !- Thursday Schedule:Day Name
  {ad9348c7-0301-42e1-8d41-17dec1308a2e}, !- Friday Schedule:Day Name
  {cba1d779-ce53-42ed-9419-9ef4ed41e022}, !- Saturday Schedule:Day Name
  {f0528e96-2248-45e7-b5b4-04c4d92137b2}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {f0528e96-2248-45e7-b5b4-04c4d92137b2}, !- CustomDay1 Schedule:Day Name
  {f0528e96-2248-45e7-b5b4-04c4d92137b2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {efdf0249-a49a-4bd1-8d01-f4f9eb2b8aaf}, !- Handle
  RetailLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {c7ecb931-8418-4503-a17b-5233db775f65}, !- Sunday Schedule:Day Name
  {ec3ad4f7-ddee-4b50-b672-c7a1d4bdd859}, !- Monday Schedule:Day Name
  {ec3ad4f7-ddee-4b50-b672-c7a1d4bdd859}, !- Tuesday Schedule:Day Name
  {ec3ad4f7-ddee-4b50-b672-c7a1d4bdd859}, !- Wednesday Schedule:Day Name
  {ec3ad4f7-ddee-4b50-b672-c7a1d4bdd859}, !- Thursday Schedule:Day Name
  {ec3ad4f7-ddee-4b50-b672-c7a1d4bdd859}, !- Friday Schedule:Day Name
  {da382525-9f1d-4ac5-b811-24b4c20dfc11}, !- Saturday Schedule:Day Name
  {c7ecb931-8418-4503-a17b-5233db775f65}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {c7ecb931-8418-4503-a17b-5233db775f65}, !- CustomDay1 Schedule:Day Name
  {c7ecb931-8418-4503-a17b-5233db775f65}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ff2d1c64-61cb-4dc6-9b7a-3f0e4a811ce5}, !- Handle
  ResidentialLivingLightsWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {741c331f-f998-4b16-a9e8-32a52b408c48}, !- Sunday Schedule:Day Name
  {d041b1ba-803d-48b5-9850-bbc132405f84}, !- Monday Schedule:Day Name
  {d041b1ba-803d-48b5-9850-bbc132405f84}, !- Tuesday Schedule:Day Name
  {d041b1ba-803d-48b5-9850-bbc132405f84}, !- Wednesday Schedule:Day Name
  {d041b1ba-803d-48b5-9850-bbc132405f84}, !- Thursday Schedule:Day Name
  {d041b1ba-803d-48b5-9850-bbc132405f84}, !- Friday Schedule:Day Name
  {5e6b1c0e-486c-4235-8d08-3f5871c207ca}, !- Saturday Schedule:Day Name
  {741c331f-f998-4b16-a9e8-32a52b408c48}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {741c331f-f998-4b16-a9e8-32a52b408c48}, !- CustomDay1 Schedule:Day Name
  {741c331f-f998-4b16-a9e8-32a52b408c48}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {11a94fbe-6fc5-4618-94a8-56e20369da76}, !- Handle
  OfficeLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {f9ddbdff-f468-4c6f-a860-193c2de855e1}, !- Sunday Schedule:Day Name
  {533c58be-faf5-4804-bf33-f26eba69825c}, !- Monday Schedule:Day Name
  {533c58be-faf5-4804-bf33-f26eba69825c}, !- Tuesday Schedule:Day Name
  {533c58be-faf5-4804-bf33-f26eba69825c}, !- Wednesday Schedule:Day Name
  {533c58be-faf5-4804-bf33-f26eba69825c}, !- Thursday Schedule:Day Name
  {533c58be-faf5-4804-bf33-f26eba69825c}, !- Friday Schedule:Day Name
  {88863115-8292-481e-a93d-b1db23704188}, !- Saturday Schedule:Day Name
  {f9ddbdff-f468-4c6f-a860-193c2de855e1}, !- Holiday Schedule:Day Name
  {86bb5678-f186-4312-94db-3de5dbadcaac}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {f9ddbdff-f468-4c6f-a860-193c2de855e1}, !- CustomDay1 Schedule:Day Name
  {f9ddbdff-f468-4c6f-a860-193c2de855e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {35055fc5-3f6a-4f13-9b34-486b0a718291}, !- Handle
  RetailHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {edff5cbe-2ec9-4f31-9bb7-65d3813db548}, !- Sunday Schedule:Day Name
  {af60ac30-79a0-413e-ab80-25ef2c123667}, !- Monday Schedule:Day Name
  {af60ac30-79a0-413e-ab80-25ef2c123667}, !- Tuesday Schedule:Day Name
  {af60ac30-79a0-413e-ab80-25ef2c123667}, !- Wednesday Schedule:Day Name
  {af60ac30-79a0-413e-ab80-25ef2c123667}, !- Thursday Schedule:Day Name
  {af60ac30-79a0-413e-ab80-25ef2c123667}, !- Friday Schedule:Day Name
  {3fd03ccb-d199-46b1-a688-a78743d20140}, !- Saturday Schedule:Day Name
  {edff5cbe-2ec9-4f31-9bb7-65d3813db548}, !- Holiday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- SummerDesignDay Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- WinterDesignDay Schedule:Day Name
  {edff5cbe-2ec9-4f31-9bb7-65d3813db548}, !- CustomDay1 Schedule:Day Name
  {edff5cbe-2ec9-4f31-9bb7-65d3813db548}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8939d149-8992-4695-8e42-8fbc20777684}, !- Handle
  OfficeHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {7d0ad8ad-c70d-4b8b-aa4b-45d9a97b1b9d}, !- Sunday Schedule:Day Name
  {f8802e85-bb79-4694-96d9-79f94129c558}, !- Monday Schedule:Day Name
  {f8802e85-bb79-4694-96d9-79f94129c558}, !- Tuesday Schedule:Day Name
  {f8802e85-bb79-4694-96d9-79f94129c558}, !- Wednesday Schedule:Day Name
  {f8802e85-bb79-4694-96d9-79f94129c558}, !- Thursday Schedule:Day Name
  {f8802e85-bb79-4694-96d9-79f94129c558}, !- Friday Schedule:Day Name
  {9e4a2846-e617-4d05-b707-e01d4cd8c690}, !- Saturday Schedule:Day Name
  {7d0ad8ad-c70d-4b8b-aa4b-45d9a97b1b9d}, !- Holiday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- SummerDesignDay Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- WinterDesignDay Schedule:Day Name
  {7d0ad8ad-c70d-4b8b-aa4b-45d9a97b1b9d}, !- CustomDay1 Schedule:Day Name
  {7d0ad8ad-c70d-4b8b-aa4b-45d9a97b1b9d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7ec4224c-3b0f-498e-aee9-41e93b711d01}, !- Handle
  RetailClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {fa986fa2-c613-4602-8f46-3100f459e583}, !- Sunday Schedule:Day Name
  {7bb4b899-f262-480f-a825-110f5622cc71}, !- Monday Schedule:Day Name
  {7bb4b899-f262-480f-a825-110f5622cc71}, !- Tuesday Schedule:Day Name
  {7bb4b899-f262-480f-a825-110f5622cc71}, !- Wednesday Schedule:Day Name
  {7bb4b899-f262-480f-a825-110f5622cc71}, !- Thursday Schedule:Day Name
  {7bb4b899-f262-480f-a825-110f5622cc71}, !- Friday Schedule:Day Name
  {930bb1a7-f9bf-4ee3-8a46-ac17d6086c3e}, !- Saturday Schedule:Day Name
  {fa986fa2-c613-4602-8f46-3100f459e583}, !- Holiday Schedule:Day Name
  {7bb4b899-f262-480f-a825-110f5622cc71}, !- SummerDesignDay Schedule:Day Name
  {7bb4b899-f262-480f-a825-110f5622cc71}, !- WinterDesignDay Schedule:Day Name
  {fa986fa2-c613-4602-8f46-3100f459e583}, !- CustomDay1 Schedule:Day Name
  {fa986fa2-c613-4602-8f46-3100f459e583}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {323836c7-d9a4-443c-88cd-a1ed86046789}, !- Handle
  ResidentialLivingClgSetptWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {035a4a53-34c4-4ee5-9cfe-bb1acceffbaa}, !- Sunday Schedule:Day Name
  {d9eb6da4-697f-4a6b-acc4-c1dd9e56270d}, !- Monday Schedule:Day Name
  {d9eb6da4-697f-4a6b-acc4-c1dd9e56270d}, !- Tuesday Schedule:Day Name
  {d9eb6da4-697f-4a6b-acc4-c1dd9e56270d}, !- Wednesday Schedule:Day Name
  {d9eb6da4-697f-4a6b-acc4-c1dd9e56270d}, !- Thursday Schedule:Day Name
  {d9eb6da4-697f-4a6b-acc4-c1dd9e56270d}, !- Friday Schedule:Day Name
  {3b675263-d7d2-4e1f-b16f-0a698f033aaa}, !- Saturday Schedule:Day Name
  {035a4a53-34c4-4ee5-9cfe-bb1acceffbaa}, !- Holiday Schedule:Day Name
  {d9eb6da4-697f-4a6b-acc4-c1dd9e56270d}, !- SummerDesignDay Schedule:Day Name
  {d9eb6da4-697f-4a6b-acc4-c1dd9e56270d}, !- WinterDesignDay Schedule:Day Name
  {035a4a53-34c4-4ee5-9cfe-bb1acceffbaa}, !- CustomDay1 Schedule:Day Name
  {035a4a53-34c4-4ee5-9cfe-bb1acceffbaa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3d4a6341-ba81-4c90-96e5-0c857b621e9c}, !- Handle
  OfficeClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {f590b855-e6d7-4fc4-b0cd-b6bf98fdabc4}, !- Sunday Schedule:Day Name
  {536f48d3-b4d0-40e8-b8d2-af1968da0519}, !- Monday Schedule:Day Name
  {536f48d3-b4d0-40e8-b8d2-af1968da0519}, !- Tuesday Schedule:Day Name
  {536f48d3-b4d0-40e8-b8d2-af1968da0519}, !- Wednesday Schedule:Day Name
  {536f48d3-b4d0-40e8-b8d2-af1968da0519}, !- Thursday Schedule:Day Name
  {536f48d3-b4d0-40e8-b8d2-af1968da0519}, !- Friday Schedule:Day Name
  {2d79ff31-56bc-40ef-8703-9244c3a7bd5e}, !- Saturday Schedule:Day Name
  {f590b855-e6d7-4fc4-b0cd-b6bf98fdabc4}, !- Holiday Schedule:Day Name
  {536f48d3-b4d0-40e8-b8d2-af1968da0519}, !- SummerDesignDay Schedule:Day Name
  {536f48d3-b4d0-40e8-b8d2-af1968da0519}, !- WinterDesignDay Schedule:Day Name
  {f590b855-e6d7-4fc4-b0cd-b6bf98fdabc4}, !- CustomDay1 Schedule:Day Name
  {f590b855-e6d7-4fc4-b0cd-b6bf98fdabc4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a40ac51f-5a1c-4dee-a7c6-f2c3452d38dd}, !- Handle
  RetailHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {e74f10a7-dae3-49fe-9783-027f79544612}, !- Sunday Schedule:Day Name
  {cdfed44f-f579-4f09-9200-4c8a86c36a4f}, !- Monday Schedule:Day Name
  {cdfed44f-f579-4f09-9200-4c8a86c36a4f}, !- Tuesday Schedule:Day Name
  {cdfed44f-f579-4f09-9200-4c8a86c36a4f}, !- Wednesday Schedule:Day Name
  {cdfed44f-f579-4f09-9200-4c8a86c36a4f}, !- Thursday Schedule:Day Name
  {cdfed44f-f579-4f09-9200-4c8a86c36a4f}, !- Friday Schedule:Day Name
  {903decb8-d519-4000-a5b9-33146bb781cf}, !- Saturday Schedule:Day Name
  {e74f10a7-dae3-49fe-9783-027f79544612}, !- Holiday Schedule:Day Name
  {cdfed44f-f579-4f09-9200-4c8a86c36a4f}, !- SummerDesignDay Schedule:Day Name
  {cdfed44f-f579-4f09-9200-4c8a86c36a4f}, !- WinterDesignDay Schedule:Day Name
  {e74f10a7-dae3-49fe-9783-027f79544612}, !- CustomDay1 Schedule:Day Name
  {e74f10a7-dae3-49fe-9783-027f79544612}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e4301675-b8e8-42c6-8c3e-124317d71ea2}, !- Handle
  ResidentialLivingHtgSetptWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {73c737ae-1f59-4884-9f59-a89455ebdf9b}, !- Sunday Schedule:Day Name
  {6ebf8916-bf46-46a2-b2b9-f88f1189ee60}, !- Monday Schedule:Day Name
  {6ebf8916-bf46-46a2-b2b9-f88f1189ee60}, !- Tuesday Schedule:Day Name
  {6ebf8916-bf46-46a2-b2b9-f88f1189ee60}, !- Wednesday Schedule:Day Name
  {6ebf8916-bf46-46a2-b2b9-f88f1189ee60}, !- Thursday Schedule:Day Name
  {6ebf8916-bf46-46a2-b2b9-f88f1189ee60}, !- Friday Schedule:Day Name
  {84f8e30f-a644-4a21-a539-7483d2c33b8d}, !- Saturday Schedule:Day Name
  {73c737ae-1f59-4884-9f59-a89455ebdf9b}, !- Holiday Schedule:Day Name
  {6ebf8916-bf46-46a2-b2b9-f88f1189ee60}, !- SummerDesignDay Schedule:Day Name
  {6ebf8916-bf46-46a2-b2b9-f88f1189ee60}, !- WinterDesignDay Schedule:Day Name
  {73c737ae-1f59-4884-9f59-a89455ebdf9b}, !- CustomDay1 Schedule:Day Name
  {73c737ae-1f59-4884-9f59-a89455ebdf9b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {63c93ae9-c837-4974-b8c7-1bb67e808012}, !- Handle
  OfficeHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {057eb8d4-5ef2-4cf3-8c4c-c99a0069db49}, !- Sunday Schedule:Day Name
  {9a6fc14c-08f4-49bc-8577-e7add9a07a0b}, !- Monday Schedule:Day Name
  {9a6fc14c-08f4-49bc-8577-e7add9a07a0b}, !- Tuesday Schedule:Day Name
  {9a6fc14c-08f4-49bc-8577-e7add9a07a0b}, !- Wednesday Schedule:Day Name
  {9a6fc14c-08f4-49bc-8577-e7add9a07a0b}, !- Thursday Schedule:Day Name
  {9a6fc14c-08f4-49bc-8577-e7add9a07a0b}, !- Friday Schedule:Day Name
  {de570120-1b76-4c59-8d12-9f8d856371a0}, !- Saturday Schedule:Day Name
  {057eb8d4-5ef2-4cf3-8c4c-c99a0069db49}, !- Holiday Schedule:Day Name
  {9a6fc14c-08f4-49bc-8577-e7add9a07a0b}, !- SummerDesignDay Schedule:Day Name
  {9a6fc14c-08f4-49bc-8577-e7add9a07a0b}, !- WinterDesignDay Schedule:Day Name
  {057eb8d4-5ef2-4cf3-8c4c-c99a0069db49}, !- CustomDay1 Schedule:Day Name
  {057eb8d4-5ef2-4cf3-8c4c-c99a0069db49}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {65c5c43e-c6cd-496e-a7d8-ec945fbbbaf7}, !- Handle
  OffWk,                                  !- Name
  ,                                       !- Schedule Rendering Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- Sunday Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- Monday Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- Tuesday Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- Wednesday Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- Thursday Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- Friday Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- Saturday Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- Holiday Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- SummerDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- WinterDesignDay Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}, !- CustomDay1 Schedule:Day Name
  {39c096e6-a581-443f-ba84-742f83b21297}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9a8c422a-a04d-487f-ad02-fb2467815836}, !- Handle
  CyclingHVACAvailWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- Sunday Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- Monday Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- Tuesday Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- Wednesday Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- Thursday Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- Friday Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- Saturday Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- Holiday Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- SummerDesignDay Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- WinterDesignDay Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}, !- CustomDay1 Schedule:Day Name
  {765a47e1-41f4-4c2f-8792-5a5031f69f3e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {08a35563-9d0c-4d82-b47d-2f4d16926a20}, !- Handle
  AllOnHVACAvailWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- Sunday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- Monday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- Tuesday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- Wednesday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- Thursday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- Friday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- Saturday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- Holiday Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- SummerDesignDay Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- WinterDesignDay Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}, !- CustomDay1 Schedule:Day Name
  {bccf2f18-5809-4425-bd67-6dc3a92f1a99}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {6c7d9874-b300-4281-89ae-ebeabc706a79}, !- Handle
  WaterMainCZ03,                          !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {8dc03b63-78e6-47fe-949b-6df2cacebfb8}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {c49270d7-7207-4e03-aaf3-1ef6beb119ef}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {083abc73-bf9b-4dd0-9a5d-9fad43c4fcfd}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {02d8f948-fffb-4576-b452-78c57b95d44f}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {2c196760-4ff1-4a83-a4f5-3e68fbc1523a}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {16d307b0-ab71-4919-abde-7de260d6f512}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {f612fe5f-36df-472a-837f-9f29200ca6e2}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {d558934d-3243-43d4-bfdf-4d9284789187}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {1c3f8895-a3a7-4e57-b79a-388c397c9762}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {04070884-0e3c-4445-a2e4-5bd501587d9c}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {593700e7-da6f-45ac-8c9e-7e08595dc6a1}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {46c39975-709c-4859-bfca-f13330263888}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {a1612953-bf50-49d2-a1b6-1d11883cc030}, !- Handle
  ParkingOccupancy,                       !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {553f2067-1d31-45da-a02e-e8448a5ebaa4}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Handle
  RetailOccupancy,                        !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5aca67e4-5c14-46b0-8d61-4560e5bee5e4}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Handle
  ResidentialLivingOccupancy,             !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {59dc2050-778f-40c7-8c57-2a8c5d3b5b1c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Handle
  OfficeOccupancy,                        !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {513ec663-1d53-46d9-a14c-d0c4fae92569}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {53c7e928-6f93-462b-853f-4b3c9168f5a0}, !- Handle
  ParkingHVACAvail,                       !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {905739c6-472e-4bf2-8fc9-e53b625ad35c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Handle
  ResidentialLivingHVACAvail,             !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a99e1dc9-9c17-4ca0-9cd7-99602e11290f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {811fe894-5e6a-4c41-a890-8fbf7533bf12}, !- Handle
  ParkingReceptacle,                      !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2a99070e-b407-4989-98b1-042d247d3849}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Handle
  RetailReceptacle,                       !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a0254047-f124-45fc-9a19-9e47fa4fcf55}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Handle
  ResidentialLivingReceptacle,            !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {972140a4-b339-4d80-94c2-c80433811c99}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {55ac24fd-9f8a-4b61-9351-5805febfb16c}, !- Handle
  OfficeReceptacle,                       !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {11da9c5e-0868-4fdd-90e1-a2cd1008e974}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a0ef4315-1ce7-4387-9d77-164c78b68320}, !- Handle
  ParkingGasEquip,                        !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {60e3b4e3-cf2e-4f15-8246-7a642316d684}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c4141e3d-a4b8-4b31-ae90-77bd9b50bc61}, !- Handle
  RetailGasEquip,                         !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4da95321-dc98-4cf6-8ce7-4ae642e08fd0}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Handle
  ResidentialLivingGasEquip,              !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c3370641-a5d0-4d36-97c7-fcd2677b6d95}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {dab32cbd-89f8-4216-9cc9-4fe542de06e8}, !- Handle
  OfficeGasEquip,                         !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e46a2195-c666-4c5f-840f-01802be09a31}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Handle
  On,                                     !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {94817595-6ff6-4170-84fd-f5858e9da1b1}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Handle
  RetailInfiltration,                     !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b0de968d-ccc4-45e6-b595-fe3d3912e4e8}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Handle
  ResidentialLivingInfiltration,          !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f2bce678-61ad-44f0-91ed-db6b892f7491}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1bbe58b3-eb00-4856-be30-ac7fa4fef3f7}, !- Handle
  OfficeInfiltration,                     !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5440bed9-e1cf-414c-8e69-3963c18c1508}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {15624c0a-7fc6-4be4-bab3-dcb8c78fa95a}, !- Handle
  ParkingServiceHotWater,                 !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7751c7b2-f5d2-4a4e-b45b-d1f699e8a731}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}, !- Handle
  RetailServiceHotWater,                  !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {54e2eafd-2b53-4329-a9ab-d67eec4e1b77}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2c97bb0f-9f53-457e-954d-ef56c52d5e17}, !- Handle
  ResidentialLivingServiceHotWater,       !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0849038c-e0aa-4b5d-8635-b691b7573e3a}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a5ace46e-e150-4d36-9e8f-31e7eae09518}, !- Handle
  OfficeServiceHotWater,                  !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a3e4b7bd-f7d6-4244-8916-358868729c29}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {92702d8a-40fc-47ce-b83a-75a3780643c9}, !- Handle
  ParkingLights,                          !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4ec3940b-372a-46e2-b93d-47b502d76733}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Handle
  RetailLights,                           !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {efdf0249-a49a-4bd1-8d01-f4f9eb2b8aaf}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Handle
  ResidentialLivingLights,                !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ff2d1c64-61cb-4dc6-9b7a-3f0e4a811ce5}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Handle
  OfficeLights,                           !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {11a94fbe-6fc5-4618-94a8-56e20369da76}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {ad526ff3-9a57-4ce9-8438-42fd9571ca83}, !- Handle
  RetailHVACAvail,                        !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {35055fc5-3f6a-4f13-9b34-486b0a718291}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e6e26e15-d673-41b0-aa48-b17eb98ccb1b}, !- Handle
  OfficeHVACAvail,                        !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8939d149-8992-4695-8e42-8fbc20777684}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b26d80ce-b496-4490-81de-a73a025b94b6}, !- Handle
  RetailClgSetpt,                         !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7ec4224c-3b0f-498e-aee9-41e93b711d01}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}, !- Handle
  ResidentialLivingClgSetpt,              !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {323836c7-d9a4-443c-88cd-a1ed86046789}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1c8cb0a5-3ec9-4c04-bcf3-ae79c083b08e}, !- Handle
  OfficeClgSetpt,                         !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3d4a6341-ba81-4c90-96e5-0c857b621e9c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Handle
  RetailHtgSetpt,                         !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a40ac51f-5a1c-4dee-a7c6-f2c3452d38dd}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Handle
  ResidentialLivingHtgSetpt,              !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e4301675-b8e8-42c6-8c3e-124317d71ea2}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {13482f03-6cba-4acd-b700-61547d156a06}, !- Handle
  OfficeHtgSetpt,                         !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {63c93ae9-c837-4974-b8c7-1bb67e808012}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}, !- Handle
  Off,                                    !- Name
  {c557bf09-5c0b-4d2d-8a7c-ff0d79cde635}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {65c5c43e-c6cd-496e-a7d8-ec945fbbbaf7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}, !- Handle
  CyclingHVACAvail,                       !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9a8c422a-a04d-487f-ad02-fb2467815836}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Handle
  AllOnHVACAvail,                         !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {08a35563-9d0c-4d82-b47d-2f4d16926a20}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {d906ad5d-7d0f-47d0-ba50-6bf00b693ea5}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {fe32a4cf-d982-423a-a8d9-e2ff8edee9b2}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in Jan,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {7b8ceca4-112e-4c38-87f9-19ced90ecd54}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in Feb,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {ba2b6e97-fb5a-407a-999e-8c2914c265a6}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {ce3abb0e-7d13-4eae-8921-fd4d23fcb562}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {b808cb69-031b-44b6-a180-f661faff9f46}, !- Handle
  Labor Day,                              !- Name
  1st Monday in Sep,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {6366b3de-6fd9-40f5-8fe1-a6a0b463cc19}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in Oct,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {edf64eb1-5ebf-4b76-be70-a0a128f06339}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d17b8503-2e4e-4f19-a156-0ca93ef9e50d}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in Nov,                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {0bb5615c-c042-4acb-91a9-4ae0838bb7ff}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {4c38c2bc-cc20-4de3-84f2-169a387071c8}, !- Handle
  Schedule,                               !- Calculation Method
  {6c7d9874-b300-4281-89ae-ebeabc706a79}; !- Temperature Schedule Name

OS:ShadingSurfaceGroup,
  {f06ede08-a601-4a7f-8612-175c0228f2d1}, !- Handle
  Site ShadingGroup,                      !- Name
  Site;                                   !- Shading Surface Type

OS:Facility,
  {961fb477-289a-4f33-8466-60034504e6df}; !- Handle

OS:Building,
  {96e55b17-e602-4e63-a827-666eb6dc43f0}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadingSurfaceGroup,
  {c7ad35de-bd8c-45bd-8001-79f1149ac359}, !- Handle
  Building ShadingGroup,                  !- Name
  Building;                               !- Shading Surface Type

OS:Space,
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Handle
  Parking Garage,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0b833154-21cd-4da2-b26c-58bfe2f0ca80}, !- Building Story Name
  {0a4c3fdc-5b90-46c5-be29-909d0ae403d1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f2339efc-447b-452a-81a6-41d7f92c47cd}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Handle
  F1 Business Center,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {577cc364-b4c4-4da4-a430-4e8248dadce3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b6f0f8a7-3b65-4890-b296-2ac430f5d3ad}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Handle
  F1 Corridor,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9e0f14ff-32a3-4ed7-95fa-18c0eb038834}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Handle
  F1 Lounge,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {47ca2958-a025-4077-908b-1bfa52c7ff99}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8f169a04-d986-443a-b246-ea08e4c5072e}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}, !- Handle
  F1 Elevator Core,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9e0f14ff-32a3-4ed7-95fa-18c0eb038834}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}, !- Handle
  F1 Elevator N,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9e0f14ff-32a3-4ed7-95fa-18c0eb038834}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}, !- Handle
  F1 Elevator S,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9e0f14ff-32a3-4ed7-95fa-18c0eb038834}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Handle
  F1 Fitness Center,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {f26bdd0e-af37-43d5-82a2-0796523a1e42}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d0316147-1eb5-4a6a-8667-3d88ff240eac}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Handle
  F1 Leasing Office,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {4a0f591b-a592-42ff-bc40-b5b3b3df185c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2aac5d8f-f2c2-4641-8c7a-ba30efd4b732}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Handle
  F1 Mechanical Room,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {b1a1eacb-8852-4c07-960b-ce284c7c2ebb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {05db8051-c778-4708-ab40-a580535a0118}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Handle
  F1 Retail N Core,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {253b1f8b-751f-4239-b630-abb0c88f0957}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {796ae69f-a34b-4579-b4d9-e4fb71d17c22}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Handle
  F1 Retail NE Core,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {faeac414-d614-4cc4-b35d-d00ebcdebc21}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {160265b3-31f2-4f91-a670-27aa8b19caa2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}, !- Handle
  F1 Retail NE Inner,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {faeac414-d614-4cc4-b35d-d00ebcdebc21}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {160265b3-31f2-4f91-a670-27aa8b19caa2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Handle
  F1 Retail NE Outer,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {faeac414-d614-4cc4-b35d-d00ebcdebc21}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {160265b3-31f2-4f91-a670-27aa8b19caa2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {21fda66f-421f-4475-b3fc-f581affb1a38}, !- Handle
  F1 Retail NW Inner Core,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {253b1f8b-751f-4239-b630-abb0c88f0957}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {796ae69f-a34b-4579-b4d9-e4fb71d17c22}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Handle
  F1 Retail NW Outer,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {253b1f8b-751f-4239-b630-abb0c88f0957}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {796ae69f-a34b-4579-b4d9-e4fb71d17c22}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}, !- Handle
  F1 Retail NW Outer Core,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {253b1f8b-751f-4239-b630-abb0c88f0957}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {796ae69f-a34b-4579-b4d9-e4fb71d17c22}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Handle
  F1 Retail SE Bottom,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {286d2e66-cf9f-4bf1-a553-524c900ecce7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5506d8ac-6006-409a-b736-a69125d2d505}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Handle
  F1 Retail SE Top,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {286d2e66-cf9f-4bf1-a553-524c900ecce7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5506d8ac-6006-409a-b736-a69125d2d505}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Handle
  F1 Retail SW Bottom,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {105f1e60-bb52-4aa3-84e9-3ccf66fd753f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7f4bac94-6bcd-46a8-8cd4-d2f82bf0d372}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {13781681-7799-4645-8bc7-584b51e7c5e5}, !- Handle
  F1 Retail SW Core,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {105f1e60-bb52-4aa3-84e9-3ccf66fd753f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7f4bac94-6bcd-46a8-8cd4-d2f82bf0d372}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Handle
  F1 Retail SW Top,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {105f1e60-bb52-4aa3-84e9-3ccf66fd753f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7f4bac94-6bcd-46a8-8cd4-d2f82bf0d372}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {14a3c31a-c6c0-4e4d-85dc-62861c12e717}, !- Handle
  F1 Stairs E,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9e0f14ff-32a3-4ed7-95fa-18c0eb038834}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {64fef02c-a08a-4773-bcff-4c6202960df8}, !- Handle
  F1 Stairs W,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Building Story Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9e0f14ff-32a3-4ed7-95fa-18c0eb038834}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Handle
  F2-4 1-Bed Core N,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {67445ac7-4798-4beb-9ce2-f3efb16cfd81}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0a2df137-b6d8-458b-b49c-2d4748780147}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Handle
  F2-4 1-Bed Core NE,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {06a10929-3002-4f8b-8c3a-e7d188a5d9e3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {33343bd9-93d2-460b-8be2-9036b63edf1d}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Handle
  F2-4 1-Bed Core NW,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {95efc1a8-8b7a-4561-b0d1-bb6915eef8ff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {73cde88d-2f69-4967-81d0-af48cf2d4394}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Handle
  F2-4 1-Bed Core SE,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {06a10929-3002-4f8b-8c3a-e7d188a5d9e3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {33343bd9-93d2-460b-8be2-9036b63edf1d}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Handle
  F2-4 1-Bed Core SW,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {95efc1a8-8b7a-4561-b0d1-bb6915eef8ff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {73cde88d-2f69-4967-81d0-af48cf2d4394}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Handle
  F2-4 1-Bed N,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cfc9ba1f-f46b-4272-bb26-9d44731aba84}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Handle
  F2-4 1-Bed NE Core,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cfc9ba1f-f46b-4272-bb26-9d44731aba84}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Handle
  F2-4 1-Bed NE Outer,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cfc9ba1f-f46b-4272-bb26-9d44731aba84}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Handle
  F2-4 1-Bed NW Core,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cfc9ba1f-f46b-4272-bb26-9d44731aba84}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Handle
  F2-4 1-Bed NW Outer,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cfc9ba1f-f46b-4272-bb26-9d44731aba84}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Handle
  F2-4 2-Bed Core NE,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {ba5bd1e2-a96c-4459-a495-45b8d7554310}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3b7d2791-f581-4d29-b059-7d5fccd078c4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Handle
  F2-4 2-Bed Core NW,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {ba5bd1e2-a96c-4459-a495-45b8d7554310}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3b7d2791-f581-4d29-b059-7d5fccd078c4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Handle
  F2-4 2-Bed NE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {25d53837-eb36-44a0-a4aa-889fc6b3fc38}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5e66bb28-d0e3-40a7-bd51-6b4cf2bb4253}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Handle
  F2-4 2-Bed NW,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {de8dc598-9124-4275-a188-20cb5aa03ec2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aef215c6-257c-48ed-98c5-5ed5b57ce768}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Handle
  F2-4 2-Bed SE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {25d53837-eb36-44a0-a4aa-889fc6b3fc38}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5e66bb28-d0e3-40a7-bd51-6b4cf2bb4253}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Handle
  F2-4 2-Bed SE Core,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {25d53837-eb36-44a0-a4aa-889fc6b3fc38}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5e66bb28-d0e3-40a7-bd51-6b4cf2bb4253}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Handle
  F2-4 2-Bed SW,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {de8dc598-9124-4275-a188-20cb5aa03ec2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aef215c6-257c-48ed-98c5-5ed5b57ce768}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Handle
  F2-4 2-Bed SW Core,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {de8dc598-9124-4275-a188-20cb5aa03ec2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aef215c6-257c-48ed-98c5-5ed5b57ce768}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Handle
  F2-4 3-Bed NE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {fb05bcf9-4897-4625-82b8-fb5faed65e52}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4e576afa-3409-45f3-b0a9-21d5a92cd41b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Handle
  F2-4 3-Bed NW,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {f17c591f-3dda-4c78-8091-24652069b713}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e8185417-a2cf-4875-bdd9-4185dd73c684}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Handle
  F2-4 Corridor,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {eae2810a-bb35-4726-b0cf-6b369d29d857}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}, !- Handle
  F2-4 Elevator Core,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {eae2810a-bb35-4726-b0cf-6b369d29d857}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}, !- Handle
  F2-4 Elevator N,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {eae2810a-bb35-4726-b0cf-6b369d29d857}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9708f11a-f296-4161-aef5-07a9f00acb2d}, !- Handle
  F2-4 Elevator S,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {eae2810a-bb35-4726-b0cf-6b369d29d857}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Handle
  F2-4 Laundry,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {eae2810a-bb35-4726-b0cf-6b369d29d857}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d9f4d3b4-bb5f-4a5c-baa5-7c51886ea8e2}, !- Handle
  F2-4 Stair E,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {eae2810a-bb35-4726-b0cf-6b369d29d857}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {80c7c86f-1882-49b7-982f-6467a753a507}, !- Handle
  F2-4 Stair W,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {eae2810a-bb35-4726-b0cf-6b369d29d857}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Handle
  F2-4 Studio SE,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {b2c9620c-475d-4fdf-aabd-d05a2f0a94db}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {35d168fa-87ec-4d10-b248-a53c5f2b851b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Handle
  F2-4 Studio SW,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Building Story Name
  {dc87ca6a-ebb6-41c3-92f5-41c6edab2c7f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4d8ad334-a25b-4687-9dfb-45c9fa3639c7}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Handle
  F5 1-Bed Core N,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {1404c596-82bc-4169-8ba1-e88a22884fa8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a887140a-503c-43f1-ac0e-c1ba9b5233f3}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Handle
  F5 1-Bed Core NE,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {a68d3bf1-e096-45ca-99dc-b2c209350ac8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea43ffa-54ee-4786-96b8-f0ec952c0c12}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Handle
  F5 1-Bed Core NW,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {3bae9b80-3bb5-45f4-a11a-1c5e9dfe1638}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e2808951-e7ee-47ab-86f8-3e8836240914}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Handle
  F5 1-Bed Core SE,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {a68d3bf1-e096-45ca-99dc-b2c209350ac8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea43ffa-54ee-4786-96b8-f0ec952c0c12}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Handle
  F5 1-Bed Core SW,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {3bae9b80-3bb5-45f4-a11a-1c5e9dfe1638}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e2808951-e7ee-47ab-86f8-3e8836240914}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Handle
  F5 1-Bed N,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c4de462f-92d9-4280-9104-52babba33e98}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Handle
  F5 1-Bed NE Core,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c4de462f-92d9-4280-9104-52babba33e98}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Handle
  F5 1-Bed NE Outer,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c4de462f-92d9-4280-9104-52babba33e98}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Handle
  F5 1-Bed NW Core,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c4de462f-92d9-4280-9104-52babba33e98}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Handle
  F5 1-Bed NW Outer,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c4de462f-92d9-4280-9104-52babba33e98}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Handle
  F5 2-Bed Core NE,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {205037e6-989f-4477-9363-211559824b78}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5733cc90-f269-408c-a05c-2c9a3d45f907}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Handle
  F5 2-Bed Core NW,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {205037e6-989f-4477-9363-211559824b78}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5733cc90-f269-408c-a05c-2c9a3d45f907}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Handle
  F5 2-Bed NE,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {a90410b7-72a3-4958-955d-893d214f6aca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {57aa11bf-5e79-4f1a-8a52-82ebecec4108}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Handle
  F5 2-Bed NW,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {4bd36ff5-ab48-40ff-ae41-648573899f6b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ccf93bbe-126b-487a-af65-71968c20ae8a}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Handle
  F5 2-Bed SE,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {a90410b7-72a3-4958-955d-893d214f6aca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {57aa11bf-5e79-4f1a-8a52-82ebecec4108}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Handle
  F5 2-Bed SE Core,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {a90410b7-72a3-4958-955d-893d214f6aca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {57aa11bf-5e79-4f1a-8a52-82ebecec4108}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Handle
  F5 2-Bed SW,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {4bd36ff5-ab48-40ff-ae41-648573899f6b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ccf93bbe-126b-487a-af65-71968c20ae8a}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Handle
  F5 2-Bed SW Core,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {4bd36ff5-ab48-40ff-ae41-648573899f6b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ccf93bbe-126b-487a-af65-71968c20ae8a}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Handle
  F5 3-Bed NE,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {f5b7483b-4a01-4e41-9960-66fe3095526f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {76b077b3-97bc-496c-9f77-a7bf31ff2842}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Handle
  F5 3-Bed NW,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {caf4111d-849b-4dad-94b6-88f3f032171e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c8bb4dc3-2588-4813-8037-b33133839177}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Handle
  F5 Corridor,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0f8bef66-37a8-42d2-bd8b-60e249526c35}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Handle
  F5 Elevator Core,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0f8bef66-37a8-42d2-bd8b-60e249526c35}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Handle
  F5 Elevator N,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0f8bef66-37a8-42d2-bd8b-60e249526c35}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Handle
  F5 Elevator S,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0f8bef66-37a8-42d2-bd8b-60e249526c35}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Handle
  F5 Laundry,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0f8bef66-37a8-42d2-bd8b-60e249526c35}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {15592f74-c27c-4d50-bb3c-f48b346af662}, !- Handle
  F5 Stair E,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0f8bef66-37a8-42d2-bd8b-60e249526c35}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {0471fba2-d2ec-448e-8992-128e4c53cbec}, !- Handle
  F5 Stair W,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0f8bef66-37a8-42d2-bd8b-60e249526c35}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Handle
  F5 Studio SE,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {93f56ac0-6db0-453e-abe7-7dc5dbf56293}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4d801121-92a1-414b-84cd-649da8f74979}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Handle
  F5 Studio SW,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Building Story Name
  {48b80fb5-0f5e-4504-a377-94c3db2849e4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6b5672fa-4426-44a6-8713-604d96a9ee67}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {577cc364-b4c4-4da4-a430-4e8248dadce3}, !- Handle
  Thermal Zone: F1 Business Center,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f78a000-646f-4fb6-b655-0b83b8d6bb77}, !- Zone Air Inlet Port List
  {8c211ddb-5e29-4586-8c3e-97fe3ed57eb2}, !- Zone Air Exhaust Port List
  {defbc45f-3f0f-4cec-aa00-b6d618e64e6d}, !- Zone Air Node Name
  {ae44a983-6139-4b2e-a0eb-d4adcb57a69c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2637e02-2fa2-4161-b9a2-e1bf146b453d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65c055a5-39eb-4eba-883d-7cb56e9d5d4d}, !- Handle
  {56eeac09-175f-4590-9af2-4849cc6e56f8}, !- Name
  {defbc45f-3f0f-4cec-aa00-b6d618e64e6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {defbc45f-3f0f-4cec-aa00-b6d618e64e6d}, !- Handle
  {c06d99e2-859b-403e-8c63-f536f08fcd8c}, !- Name
  {577cc364-b4c4-4da4-a430-4e8248dadce3}, !- Source Object
  11,                                     !- Outlet Port
  {65c055a5-39eb-4eba-883d-7cb56e9d5d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f78a000-646f-4fb6-b655-0b83b8d6bb77}, !- Handle
  {120704fa-8d8a-4e67-b45e-1fdf65cc33f1}, !- Name
  {577cc364-b4c4-4da4-a430-4e8248dadce3}, !- HVAC Component
  {a40bfd74-848b-45b6-b660-b11d1049107c}; !- Port 1

OS:PortList,
  {8c211ddb-5e29-4586-8c3e-97fe3ed57eb2}, !- Handle
  {53436b4e-243a-4687-aa86-699ab9d749a8}, !- Name
  {577cc364-b4c4-4da4-a430-4e8248dadce3}; !- HVAC Component

OS:PortList,
  {ae44a983-6139-4b2e-a0eb-d4adcb57a69c}, !- Handle
  {c965b11f-9946-4af8-9b45-ba95d2449962}, !- Name
  {577cc364-b4c4-4da4-a430-4e8248dadce3}, !- HVAC Component
  {b9869f6a-a78c-4804-9d9c-c67e1cad73e2}; !- Port 1

OS:Sizing:Zone,
  {da785fef-2e7b-402f-8e20-fa446dd3e4c3}, !- Handle
  {577cc364-b4c4-4da4-a430-4e8248dadce3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e85c1c66-e27e-4591-bd71-12a282b93eaa}, !- Handle
  {e40d8dfa-8e30-4466-b657-5b67fa457188}, !- Name
  {577cc364-b4c4-4da4-a430-4e8248dadce3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dcbe8174-df25-42d2-b39c-588ed3f6a76c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- Handle
  Thermal Zone: F1 Corridor,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0ad5262-f778-4067-bced-a4cc770ed4b9}, !- Zone Air Inlet Port List
  {f36edc8c-f3c5-4f3d-ae28-9bbe117461c0}, !- Zone Air Exhaust Port List
  {95980452-ddf5-4ffd-856b-cc0f3ce73e05}, !- Zone Air Node Name
  {7d7e437c-0d48-401e-9b02-e4f3bb14d976}, !- Zone Return Air Port List
  {5f942301-03ac-482a-87e9-4c6f0fdc4905}, !- Primary Daylighting Control Name
  0.157966,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {be003ce0-ee7a-4bad-9ed7-90e7eb820769}, !- Secondary Daylighting Control Name
  0.12162,                                !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f36a686-d22d-440c-a8ed-045899e1a522}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2929418-2384-45c5-b26a-a85d08d183d2}, !- Handle
  {faf8429f-40a0-4905-baaf-5dea78af3199}, !- Name
  {95980452-ddf5-4ffd-856b-cc0f3ce73e05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95980452-ddf5-4ffd-856b-cc0f3ce73e05}, !- Handle
  {4b6525de-931e-4148-bc1b-cb1d2d6913d9}, !- Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- Source Object
  11,                                     !- Outlet Port
  {f2929418-2384-45c5-b26a-a85d08d183d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0ad5262-f778-4067-bced-a4cc770ed4b9}, !- Handle
  {f4f73f4d-64e4-455e-b491-f682136f26c3}, !- Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- HVAC Component
  {e1389422-61db-4748-8e53-f76602f93e98}; !- Port 1

OS:PortList,
  {f36edc8c-f3c5-4f3d-ae28-9bbe117461c0}, !- Handle
  {ae713717-774c-45ee-b727-702a488c4e2d}, !- Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}; !- HVAC Component

OS:PortList,
  {7d7e437c-0d48-401e-9b02-e4f3bb14d976}, !- Handle
  {00a272cb-b946-47a5-b393-40ffb88f0acf}, !- Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- HVAC Component
  {e5c037a2-4a4b-409e-9ce6-06b617e0a303}; !- Port 1

OS:Sizing:Zone,
  {03ea7072-3a8c-4dd6-8ad3-4d169828243e}, !- Handle
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63785a40-102a-4fbe-a5cf-8453eeba1b97}, !- Handle
  {a48ce286-5b35-4add-b8e3-2d1f02b0c99f}, !- Name
  {9772ac9f-2f40-483d-b8b9-0df95f7be16b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26aee0f8-5145-42b2-afc5-9e110bde2831}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {47ca2958-a025-4077-908b-1bfa52c7ff99}, !- Handle
  Thermal Zone: F1 Lounge,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09d211b9-e7d5-4610-9bd5-4ad65fd03902}, !- Zone Air Inlet Port List
  {0d8c58aa-ce38-4cc9-be67-607278acc7df}, !- Zone Air Exhaust Port List
  {64983501-268e-4e74-aa70-dc18f268099e}, !- Zone Air Node Name
  {9b6966bb-3d8f-433f-b38b-2c968896b585}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58915d13-06a9-4443-8b7f-1b7f556cbd56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3431cd35-ccef-463e-add6-14cb802f5416}, !- Handle
  {2408b092-2ce3-494e-8246-532242ceb606}, !- Name
  {64983501-268e-4e74-aa70-dc18f268099e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64983501-268e-4e74-aa70-dc18f268099e}, !- Handle
  {ca0c2c68-11b8-45c3-889f-c197998efb0f}, !- Name
  {47ca2958-a025-4077-908b-1bfa52c7ff99}, !- Source Object
  11,                                     !- Outlet Port
  {3431cd35-ccef-463e-add6-14cb802f5416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09d211b9-e7d5-4610-9bd5-4ad65fd03902}, !- Handle
  {e95baf16-85cd-431b-881d-35028213d84c}, !- Name
  {47ca2958-a025-4077-908b-1bfa52c7ff99}, !- HVAC Component
  {0db64575-b19f-4376-868d-a30668bcf298}; !- Port 1

OS:PortList,
  {0d8c58aa-ce38-4cc9-be67-607278acc7df}, !- Handle
  {e744bfcc-a9e0-44b2-86a0-8e5c590798da}, !- Name
  {47ca2958-a025-4077-908b-1bfa52c7ff99}; !- HVAC Component

OS:PortList,
  {9b6966bb-3d8f-433f-b38b-2c968896b585}, !- Handle
  {831934fe-4a11-479f-b816-708d18b153de}, !- Name
  {47ca2958-a025-4077-908b-1bfa52c7ff99}, !- HVAC Component
  {31fb32bd-e40d-4f56-a513-fb29ef3c57e1}; !- Port 1

OS:Sizing:Zone,
  {34d76efe-67bb-4d77-99ca-fa083f26494d}, !- Handle
  {47ca2958-a025-4077-908b-1bfa52c7ff99}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4fad301f-1626-44bb-8c55-21d6c69e196e}, !- Handle
  {a1cc738c-80e8-4cd6-bb0c-819bdf8af3d4}, !- Name
  {47ca2958-a025-4077-908b-1bfa52c7ff99}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc9a6e15-4e59-4ae4-972b-2bc981733ef3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f26bdd0e-af37-43d5-82a2-0796523a1e42}, !- Handle
  Thermal Zone: F1 Fitness Center,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61079869-6ec8-4dd6-a6dc-dbfb2ba7f65b}, !- Zone Air Inlet Port List
  {fce7e682-f64d-4043-b7d3-8cba282158b1}, !- Zone Air Exhaust Port List
  {365f4431-693b-47b3-9114-75cf8c61eb34}, !- Zone Air Node Name
  {73cf1d63-ecc4-415d-bfd3-32b487450bb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88aacc51-3774-43cd-84a7-378d88c7d68d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {498089c1-9668-4fe1-8b27-b99f52ccedeb}, !- Handle
  {0241b150-64b6-427b-b3f8-7a8a59e32968}, !- Name
  {365f4431-693b-47b3-9114-75cf8c61eb34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {365f4431-693b-47b3-9114-75cf8c61eb34}, !- Handle
  {8a1972ad-5654-44ed-9b75-c3544b727e43}, !- Name
  {f26bdd0e-af37-43d5-82a2-0796523a1e42}, !- Source Object
  11,                                     !- Outlet Port
  {498089c1-9668-4fe1-8b27-b99f52ccedeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61079869-6ec8-4dd6-a6dc-dbfb2ba7f65b}, !- Handle
  {7c42282f-6097-451e-aa97-0acc32804d9a}, !- Name
  {f26bdd0e-af37-43d5-82a2-0796523a1e42}, !- HVAC Component
  {53d17efe-fa38-42ee-9b4b-389a58cd706e}; !- Port 1

OS:PortList,
  {fce7e682-f64d-4043-b7d3-8cba282158b1}, !- Handle
  {2f97db93-edfb-4eaf-9bd5-ea05ed24835f}, !- Name
  {f26bdd0e-af37-43d5-82a2-0796523a1e42}; !- HVAC Component

OS:PortList,
  {73cf1d63-ecc4-415d-bfd3-32b487450bb3}, !- Handle
  {e8cc8640-978b-4660-bebd-fb1c41ac3ca1}, !- Name
  {f26bdd0e-af37-43d5-82a2-0796523a1e42}, !- HVAC Component
  {5e51206f-9fb5-450c-afe7-c8e05b18b8a5}; !- Port 1

OS:Sizing:Zone,
  {fb786bc5-a14c-473d-9722-379428ccf128}, !- Handle
  {f26bdd0e-af37-43d5-82a2-0796523a1e42}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34c93e9c-9fa0-4b6f-bc77-fb83466c4743}, !- Handle
  {ce70e6c1-a8e8-4945-8051-779868277e0c}, !- Name
  {f26bdd0e-af37-43d5-82a2-0796523a1e42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3eda124c-dcb3-4413-b011-127499fc9952}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4a0f591b-a592-42ff-bc40-b5b3b3df185c}, !- Handle
  Thermal Zone: F1 Leasing Office,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0f3c5fc-7ed4-467e-8a51-cad80f3799a9}, !- Zone Air Inlet Port List
  {480ea1ae-513a-4b36-a6d5-d1bfad852852}, !- Zone Air Exhaust Port List
  {906d230e-c16c-4a3c-a707-c82d93d772bb}, !- Zone Air Node Name
  {37f68ba2-d197-4129-83b3-f0d1c8b94f41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afa49e06-be82-4ac0-9d15-f33562939796}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5fbd8bb-0617-4de4-8004-0b2397751917}, !- Handle
  {4ce5c9e1-d666-4ac0-84c2-39629c8100c0}, !- Name
  {906d230e-c16c-4a3c-a707-c82d93d772bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {906d230e-c16c-4a3c-a707-c82d93d772bb}, !- Handle
  {37fb3134-ef70-4640-8494-802e20722e02}, !- Name
  {4a0f591b-a592-42ff-bc40-b5b3b3df185c}, !- Source Object
  11,                                     !- Outlet Port
  {b5fbd8bb-0617-4de4-8004-0b2397751917}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0f3c5fc-7ed4-467e-8a51-cad80f3799a9}, !- Handle
  {184a1c6a-cf75-45cf-8c30-4e1fa7697cc7}, !- Name
  {4a0f591b-a592-42ff-bc40-b5b3b3df185c}, !- HVAC Component
  {71329923-fb6e-4294-abd6-884a73d2839d}; !- Port 1

OS:PortList,
  {480ea1ae-513a-4b36-a6d5-d1bfad852852}, !- Handle
  {e327aa28-0f9d-484d-895d-d643280d8289}, !- Name
  {4a0f591b-a592-42ff-bc40-b5b3b3df185c}; !- HVAC Component

OS:PortList,
  {37f68ba2-d197-4129-83b3-f0d1c8b94f41}, !- Handle
  {0b577d88-c21e-48cd-91f2-d095d4335053}, !- Name
  {4a0f591b-a592-42ff-bc40-b5b3b3df185c}, !- HVAC Component
  {68fa6382-706b-493b-9978-44a7823b2d5a}; !- Port 1

OS:Sizing:Zone,
  {df76f702-c997-44c3-bf31-646cce0dce0e}, !- Handle
  {4a0f591b-a592-42ff-bc40-b5b3b3df185c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0cd86f87-32a7-4f87-afb9-0baed0045db8}, !- Handle
  {a9947a06-8df5-4a91-a795-f392054686ee}, !- Name
  {4a0f591b-a592-42ff-bc40-b5b3b3df185c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {030de456-2e76-4284-834b-4600d0f2f22e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b1a1eacb-8852-4c07-960b-ce284c7c2ebb}, !- Handle
  Thermal Zone: F1 Mechanical Room,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0af2e7a-8d74-4bc2-a446-5736fbfe252e}, !- Zone Air Inlet Port List
  {834521f9-88fe-4e3b-827e-345fb2f98720}, !- Zone Air Exhaust Port List
  {f72e4f20-e56b-446f-9c68-0e386f4e77d5}, !- Zone Air Node Name
  {719b271c-0855-499b-b69f-6e83a2bdb3e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16bb376d-fca4-4547-b85e-1b35041c2d04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7700d93-15c5-4024-9618-c9f8becf30be}, !- Handle
  {6a42b332-0c23-45e9-8693-103edddafbac}, !- Name
  {f72e4f20-e56b-446f-9c68-0e386f4e77d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f72e4f20-e56b-446f-9c68-0e386f4e77d5}, !- Handle
  {1cf7ba51-e473-485d-948b-14862d8939e9}, !- Name
  {b1a1eacb-8852-4c07-960b-ce284c7c2ebb}, !- Source Object
  11,                                     !- Outlet Port
  {d7700d93-15c5-4024-9618-c9f8becf30be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0af2e7a-8d74-4bc2-a446-5736fbfe252e}, !- Handle
  {ac6924c4-73b2-41ef-9bca-d5a2f7badadf}, !- Name
  {b1a1eacb-8852-4c07-960b-ce284c7c2ebb}, !- HVAC Component
  {1c12994f-e012-40e1-a565-067d50d0840f}; !- Port 1

OS:PortList,
  {834521f9-88fe-4e3b-827e-345fb2f98720}, !- Handle
  {04aa1fb0-821b-4d7c-93f6-4b384401477a}, !- Name
  {b1a1eacb-8852-4c07-960b-ce284c7c2ebb}; !- HVAC Component

OS:PortList,
  {719b271c-0855-499b-b69f-6e83a2bdb3e6}, !- Handle
  {2c3add6a-6776-4ca1-971c-c13388d039f5}, !- Name
  {b1a1eacb-8852-4c07-960b-ce284c7c2ebb}, !- HVAC Component
  {ce95c1d0-873c-44cd-aba7-e4ef623b7cbf}; !- Port 1

OS:Sizing:Zone,
  {4c65ba85-0f51-4f15-9df2-d67888f09835}, !- Handle
  {b1a1eacb-8852-4c07-960b-ce284c7c2ebb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a4bd49e-5134-4fe6-9499-19c5b32b4f0f}, !- Handle
  {739a888f-9ea2-4188-943f-87e62a154698}, !- Name
  {b1a1eacb-8852-4c07-960b-ce284c7c2ebb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6360e2e-9b41-41e2-bc88-334be0267cf3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {253b1f8b-751f-4239-b630-abb0c88f0957}, !- Handle
  Thermal Zone: F1 Retail N-NW,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85cfb6c2-5054-43e8-8bd5-63e66641b4f2}, !- Zone Air Inlet Port List
  {0bdd43d2-3e6b-44da-9264-94da67c81f2d}, !- Zone Air Exhaust Port List
  {20745937-56a4-43fe-a22d-c3f8839d2986}, !- Zone Air Node Name
  {6f5ee5a8-7856-40ad-bd4d-7618d38a524d}, !- Zone Return Air Port List
  {40933210-f4e7-4721-80c6-e0bed8ad06a6}, !- Primary Daylighting Control Name
  0.054524,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {ee199a2c-8995-4898-9c51-9b3cbd498d14}, !- Secondary Daylighting Control Name
  0.0490625,                              !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e3bbf9a-d997-4b9f-adc3-f79836961bf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00ea5095-8f94-4537-b5b3-ed8adbdcb9d6}, !- Handle
  {5252bd0e-3c92-40ba-9319-93d84d36effc}, !- Name
  {20745937-56a4-43fe-a22d-c3f8839d2986}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20745937-56a4-43fe-a22d-c3f8839d2986}, !- Handle
  {2201acee-38c4-41a1-b015-a5fd8c59b8f6}, !- Name
  {253b1f8b-751f-4239-b630-abb0c88f0957}, !- Source Object
  11,                                     !- Outlet Port
  {00ea5095-8f94-4537-b5b3-ed8adbdcb9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85cfb6c2-5054-43e8-8bd5-63e66641b4f2}, !- Handle
  {98c5d4b8-66ab-4082-bb83-cc384396ec85}, !- Name
  {253b1f8b-751f-4239-b630-abb0c88f0957}, !- HVAC Component
  {3f165edf-d5b2-4021-8988-1b2ee4676c62}; !- Port 1

OS:PortList,
  {0bdd43d2-3e6b-44da-9264-94da67c81f2d}, !- Handle
  {ba31331b-1e15-4970-a67a-236d90e47d7e}, !- Name
  {253b1f8b-751f-4239-b630-abb0c88f0957}; !- HVAC Component

OS:PortList,
  {6f5ee5a8-7856-40ad-bd4d-7618d38a524d}, !- Handle
  {263cd142-35e3-42a9-8712-ceb7827d9986}, !- Name
  {253b1f8b-751f-4239-b630-abb0c88f0957}, !- HVAC Component
  {8bc210b0-f252-4b03-80bf-29457ccb41e5}; !- Port 1

OS:Sizing:Zone,
  {e03b24f9-2005-4af1-8e5b-5e2eb324ac07}, !- Handle
  {253b1f8b-751f-4239-b630-abb0c88f0957}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81f6a94b-ae2c-4780-81a2-876d8f555986}, !- Handle
  {bd06ea79-d991-4ebb-991a-96e673ca98dd}, !- Name
  {253b1f8b-751f-4239-b630-abb0c88f0957}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7cb36f17-c9ed-4679-9071-e5f0d697a2cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {faeac414-d614-4cc4-b35d-d00ebcdebc21}, !- Handle
  Thermal Zone: F1 Retail NE,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3183b2a-1ce7-4805-a560-c00a60362718}, !- Zone Air Inlet Port List
  {c944b193-196e-41f4-86f6-79c1133d2a2e}, !- Zone Air Exhaust Port List
  {a83c927c-9062-4182-8741-6ac1f2d8263c}, !- Zone Air Node Name
  {8c1fe6de-0afc-4502-8b51-2e5fb35c069c}, !- Zone Return Air Port List
  {a657cc24-e511-47ed-8bb9-69f36f420dd7}, !- Primary Daylighting Control Name
  0.0755385,                              !- Fraction of Zone Controlled by Primary Daylighting Control
  {cfab1fe8-70e6-4d9a-9aa2-45ac33ce53aa}, !- Secondary Daylighting Control Name
  0.067972,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4ba897c-7511-4090-b013-11a0b4fe75ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d45bd3f6-6454-4004-bcb4-f1238b6478dd}, !- Handle
  {2f981e72-086e-49c4-bcba-e95afea54194}, !- Name
  {a83c927c-9062-4182-8741-6ac1f2d8263c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a83c927c-9062-4182-8741-6ac1f2d8263c}, !- Handle
  {ad463186-1336-4e9d-82ab-a88b3f1bd5a1}, !- Name
  {faeac414-d614-4cc4-b35d-d00ebcdebc21}, !- Source Object
  11,                                     !- Outlet Port
  {d45bd3f6-6454-4004-bcb4-f1238b6478dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3183b2a-1ce7-4805-a560-c00a60362718}, !- Handle
  {156198c5-7121-4918-9766-f55525fd593c}, !- Name
  {faeac414-d614-4cc4-b35d-d00ebcdebc21}, !- HVAC Component
  {4e42bf36-254d-45e7-a9bc-6c025f9b3f72}; !- Port 1

OS:PortList,
  {c944b193-196e-41f4-86f6-79c1133d2a2e}, !- Handle
  {ca36666e-aacf-43d7-b6a0-1f17ff86aec2}, !- Name
  {faeac414-d614-4cc4-b35d-d00ebcdebc21}; !- HVAC Component

OS:PortList,
  {8c1fe6de-0afc-4502-8b51-2e5fb35c069c}, !- Handle
  {228409f3-79da-4f19-9c35-c2e73a6fe0bb}, !- Name
  {faeac414-d614-4cc4-b35d-d00ebcdebc21}, !- HVAC Component
  {83dcd535-ea60-45db-a93c-89249604d8ee}; !- Port 1

OS:Sizing:Zone,
  {f22d930c-73c4-44b6-b04e-616438c7f176}, !- Handle
  {faeac414-d614-4cc4-b35d-d00ebcdebc21}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96a9f034-406b-43e7-bf83-75690af4296b}, !- Handle
  {291d632d-b4f2-4258-b1af-7b5611430dc8}, !- Name
  {faeac414-d614-4cc4-b35d-d00ebcdebc21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ae1c944-7674-4835-b8bb-c726ed85c263}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {286d2e66-cf9f-4bf1-a553-524c900ecce7}, !- Handle
  Thermal Zone: F1 Retail SE,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aba21a73-d0d8-4ae4-8997-5f8eb9f4b792}, !- Zone Air Inlet Port List
  {79e21bc4-0cb1-4167-ac83-0ffed525751a}, !- Zone Air Exhaust Port List
  {5de09410-4b21-4a36-8721-cf1165e80618}, !- Zone Air Node Name
  {b25b5a47-fdb8-4cf3-805a-590cc8b56c3d}, !- Zone Return Air Port List
  {019ebfd0-3221-40ab-a87d-9589d4fed02d}, !- Primary Daylighting Control Name
  0.209602,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {495420ff-3acb-4808-91d2-e87e012ae530}, !- Secondary Daylighting Control Name
  0.187596,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bde6dec9-7607-42c8-b9f1-c3d8a09b394b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d3d67e1-3c3d-49f0-a904-bf70fc6f6434}, !- Handle
  {fede9312-c2a9-4db8-92c4-c66e7c95c13b}, !- Name
  {5de09410-4b21-4a36-8721-cf1165e80618}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5de09410-4b21-4a36-8721-cf1165e80618}, !- Handle
  {e375d1b6-7363-43ec-9731-81485ba636d2}, !- Name
  {286d2e66-cf9f-4bf1-a553-524c900ecce7}, !- Source Object
  11,                                     !- Outlet Port
  {8d3d67e1-3c3d-49f0-a904-bf70fc6f6434}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aba21a73-d0d8-4ae4-8997-5f8eb9f4b792}, !- Handle
  {d7f44a11-29f6-4c83-975f-d50285ef3e87}, !- Name
  {286d2e66-cf9f-4bf1-a553-524c900ecce7}, !- HVAC Component
  {aeef5237-0832-4af2-b828-0ea313debe9a}; !- Port 1

OS:PortList,
  {79e21bc4-0cb1-4167-ac83-0ffed525751a}, !- Handle
  {1da3303c-1fee-46ed-b592-1991f92d7ecd}, !- Name
  {286d2e66-cf9f-4bf1-a553-524c900ecce7}; !- HVAC Component

OS:PortList,
  {b25b5a47-fdb8-4cf3-805a-590cc8b56c3d}, !- Handle
  {cd4e1ad5-4304-4adf-be70-57af8f760b0a}, !- Name
  {286d2e66-cf9f-4bf1-a553-524c900ecce7}, !- HVAC Component
  {64692279-3805-406b-a037-bf4373a6f36a}; !- Port 1

OS:Sizing:Zone,
  {e84d7739-3169-4441-821d-77e2ff5e3f3c}, !- Handle
  {286d2e66-cf9f-4bf1-a553-524c900ecce7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9eb6fc67-3b92-464e-a511-89e625889c36}, !- Handle
  {dd0e34b3-517e-4e77-8d9f-161d065e547b}, !- Name
  {286d2e66-cf9f-4bf1-a553-524c900ecce7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f42f3d5a-25e7-49b7-a9cd-63395314396b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {105f1e60-bb52-4aa3-84e9-3ccf66fd753f}, !- Handle
  Thermal Zone: F1 Retail SW,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {143e6af4-f999-47ef-bcf2-e73b2d4f381a}, !- Zone Air Inlet Port List
  {39bff83d-d6d8-4be2-8dd8-3849a167b421}, !- Zone Air Exhaust Port List
  {bb3a34fb-cc3f-4391-8fb2-e10cf84c5ea9}, !- Zone Air Node Name
  {4a5e4208-5f35-4729-9933-3a4d4e4a21b4}, !- Zone Return Air Port List
  {709b635b-d56a-450b-a4f2-d65592637597}, !- Primary Daylighting Control Name
  0.186123,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {4a9d8058-07f9-428e-98c0-0d173658d878}, !- Secondary Daylighting Control Name
  0.172037,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5bf639ba-1ebe-4b55-9ce1-8359fdac2d73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df4f4857-0016-4e4d-914e-5a03c13eff81}, !- Handle
  {fd253071-dd54-4815-9d8e-03e907eb3f8c}, !- Name
  {bb3a34fb-cc3f-4391-8fb2-e10cf84c5ea9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb3a34fb-cc3f-4391-8fb2-e10cf84c5ea9}, !- Handle
  {b95d049e-32b9-4457-87ab-03410b6d89dd}, !- Name
  {105f1e60-bb52-4aa3-84e9-3ccf66fd753f}, !- Source Object
  11,                                     !- Outlet Port
  {df4f4857-0016-4e4d-914e-5a03c13eff81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {143e6af4-f999-47ef-bcf2-e73b2d4f381a}, !- Handle
  {a491e284-3005-4c62-aadc-053ec0cb406f}, !- Name
  {105f1e60-bb52-4aa3-84e9-3ccf66fd753f}, !- HVAC Component
  {20cb6bac-f975-410b-bdbc-bdb3fd281fe2}; !- Port 1

OS:PortList,
  {39bff83d-d6d8-4be2-8dd8-3849a167b421}, !- Handle
  {b369e2ce-719a-4559-8033-67c12b3a392f}, !- Name
  {105f1e60-bb52-4aa3-84e9-3ccf66fd753f}; !- HVAC Component

OS:PortList,
  {4a5e4208-5f35-4729-9933-3a4d4e4a21b4}, !- Handle
  {5b563157-5ed8-4fc3-9530-6d89523dad4c}, !- Name
  {105f1e60-bb52-4aa3-84e9-3ccf66fd753f}, !- HVAC Component
  {080cb4ff-77f3-48ee-822f-3986a2be409e}; !- Port 1

OS:Sizing:Zone,
  {102db39f-f431-4699-9e1f-19770a688033}, !- Handle
  {105f1e60-bb52-4aa3-84e9-3ccf66fd753f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ce2ca73-7761-48dc-aa62-00b7171818bf}, !- Handle
  {fa545a3e-4aee-4515-a335-5e8dd71ff19c}, !- Name
  {105f1e60-bb52-4aa3-84e9-3ccf66fd753f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eec28662-7ad5-4b7a-9b26-e48d04f55766}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {67445ac7-4798-4beb-9ce2-f3efb16cfd81}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N,        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {692b20c9-80a2-4701-a19d-a4c33e253a08}, !- Zone Air Inlet Port List
  {88e67e71-baa1-4755-a805-453440420531}, !- Zone Air Exhaust Port List
  {c7c9c8de-54a5-4a1d-8306-c74542a02a58}, !- Zone Air Node Name
  {90b61993-b2fb-4fdf-9550-3fdbb86ba90b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {11a6ef6c-d499-48e1-90b9-26d36022e285}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42d1f49e-e5a7-4381-994a-0307eb5a15ee}, !- Handle
  {3a305e56-5413-437c-867c-b726c99e6829}, !- Name
  {c7c9c8de-54a5-4a1d-8306-c74542a02a58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7c9c8de-54a5-4a1d-8306-c74542a02a58}, !- Handle
  {14dc4e04-5f57-4d77-ae1c-c5c53d8d55e4}, !- Name
  {67445ac7-4798-4beb-9ce2-f3efb16cfd81}, !- Source Object
  11,                                     !- Outlet Port
  {42d1f49e-e5a7-4381-994a-0307eb5a15ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {692b20c9-80a2-4701-a19d-a4c33e253a08}, !- Handle
  {fb21df26-2e5b-4871-85be-49868e3b297a}, !- Name
  {67445ac7-4798-4beb-9ce2-f3efb16cfd81}, !- HVAC Component
  {5e351899-aab6-4abb-bba4-a22f638853b0}; !- Port 1

OS:PortList,
  {88e67e71-baa1-4755-a805-453440420531}, !- Handle
  {a392f717-e4b7-4998-aa3a-b2a7ab507dfd}, !- Name
  {67445ac7-4798-4beb-9ce2-f3efb16cfd81}, !- HVAC Component
  {4189a419-c32c-4f4e-8fa9-3c23fe46f147}, !- Port 1
  {aa5c5cff-85e1-412e-930f-cbc92a8e07ca}; !- Port 2

OS:PortList,
  {90b61993-b2fb-4fdf-9550-3fdbb86ba90b}, !- Handle
  {e00dd6af-d632-439b-a221-9506cda9b6c3}, !- Name
  {67445ac7-4798-4beb-9ce2-f3efb16cfd81}; !- HVAC Component

OS:Sizing:Zone,
  {98f39b87-b8a2-4356-9551-8a0fda203a3f}, !- Handle
  {67445ac7-4798-4beb-9ce2-f3efb16cfd81}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d23e52a-9a78-47b8-82e0-81d0aba49e02}, !- Handle
  {f89a0470-7712-4040-9fb5-a8f1a83ffcfd}, !- Name
  {67445ac7-4798-4beb-9ce2-f3efb16cfd81}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09edcf3d-dfac-4d24-a42e-173bba32373c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2f84840c-4afc-40bc-b00f-9987306d5b60}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {95efc1a8-8b7a-4561-b0d1-bb6915eef8ff}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West,     !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04364de4-bcc3-4310-be21-017f404a53c8}, !- Zone Air Inlet Port List
  {af6bc4d3-076b-4aee-8494-a1e8e90efb1d}, !- Zone Air Exhaust Port List
  {21cd6f64-135b-4993-9c2d-11b5d8ae03f8}, !- Zone Air Node Name
  {63837d07-ef23-41cf-8f9c-eabc4809b6c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0e43f8a-3a4e-4a60-8cae-52320967d91d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a9fa23f-34b6-4c00-aedd-50eee17a2974}, !- Handle
  {4c1e5ec7-d129-4339-9eae-c493dd0b0468}, !- Name
  {21cd6f64-135b-4993-9c2d-11b5d8ae03f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21cd6f64-135b-4993-9c2d-11b5d8ae03f8}, !- Handle
  {a47cd9ab-1b26-4b8c-b72d-078872749974}, !- Name
  {95efc1a8-8b7a-4561-b0d1-bb6915eef8ff}, !- Source Object
  11,                                     !- Outlet Port
  {6a9fa23f-34b6-4c00-aedd-50eee17a2974}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04364de4-bcc3-4310-be21-017f404a53c8}, !- Handle
  {eb6bc3c1-75c6-4129-9483-cfec78f6ecd0}, !- Name
  {95efc1a8-8b7a-4561-b0d1-bb6915eef8ff}, !- HVAC Component
  {33b23d5b-d0c8-4d08-af15-bc1148551440}; !- Port 1

OS:PortList,
  {af6bc4d3-076b-4aee-8494-a1e8e90efb1d}, !- Handle
  {6ac22399-5d6b-4943-85df-cfd07cf8cff3}, !- Name
  {95efc1a8-8b7a-4561-b0d1-bb6915eef8ff}, !- HVAC Component
  {48fbd212-803d-4122-b78a-0a8b3e094c42}, !- Port 1
  {c2cbe2f7-2907-4116-b15e-a427b3b6d3e8}; !- Port 2

OS:PortList,
  {63837d07-ef23-41cf-8f9c-eabc4809b6c6}, !- Handle
  {ca6679e0-886d-4f25-b749-7216c10615cc}, !- Name
  {95efc1a8-8b7a-4561-b0d1-bb6915eef8ff}; !- HVAC Component

OS:Sizing:Zone,
  {d9489138-00c1-4725-a042-303184796acb}, !- Handle
  {95efc1a8-8b7a-4561-b0d1-bb6915eef8ff}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3808177d-0ee3-48c5-a7a2-7b3fbaa7f92e}, !- Handle
  {17183a84-b954-4a4b-af12-549da66ada12}, !- Name
  {95efc1a8-8b7a-4561-b0d1-bb6915eef8ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3ead730-d82f-4613-9229-c2c33fbc761f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cfa6e583-9dd0-4bd2-9c79-138fcc930994}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {06a10929-3002-4f8b-8c3a-e7d188a5d9e3}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East,     !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b61ea2ea-02bd-42cb-9991-deb2da6c7878}, !- Zone Air Inlet Port List
  {4ac444d4-93f2-470b-bccc-3948390ce352}, !- Zone Air Exhaust Port List
  {8cf76566-c817-4429-82f8-24124ff2b7d3}, !- Zone Air Node Name
  {45f995ab-5aff-4475-b518-2aafccf366f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7eb5977b-72c9-4b12-bee5-a55171c566db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9362730-c1ff-473d-b9d6-3c1a3cb8f450}, !- Handle
  {9b4fcf93-a6ea-490a-b7a0-e1d264e15c6e}, !- Name
  {8cf76566-c817-4429-82f8-24124ff2b7d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cf76566-c817-4429-82f8-24124ff2b7d3}, !- Handle
  {6eae9eee-3efb-497b-8492-cfe6f84db944}, !- Name
  {06a10929-3002-4f8b-8c3a-e7d188a5d9e3}, !- Source Object
  11,                                     !- Outlet Port
  {b9362730-c1ff-473d-b9d6-3c1a3cb8f450}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b61ea2ea-02bd-42cb-9991-deb2da6c7878}, !- Handle
  {34459518-a65c-46c8-8784-2f2e3a74ce52}, !- Name
  {06a10929-3002-4f8b-8c3a-e7d188a5d9e3}, !- HVAC Component
  {817869ed-db5b-4434-8299-f26d04304c5d}; !- Port 1

OS:PortList,
  {4ac444d4-93f2-470b-bccc-3948390ce352}, !- Handle
  {c8ef5434-c895-44bf-a77a-e7e3e26ad02e}, !- Name
  {06a10929-3002-4f8b-8c3a-e7d188a5d9e3}, !- HVAC Component
  {c0c959d1-5657-4e66-9193-6ebdbf0f7bfe}, !- Port 1
  {ba8728e8-4d71-4ef0-90df-67fe2c7698d1}; !- Port 2

OS:PortList,
  {45f995ab-5aff-4475-b518-2aafccf366f9}, !- Handle
  {ac18c8db-d95d-4ab7-b216-453a02584433}, !- Name
  {06a10929-3002-4f8b-8c3a-e7d188a5d9e3}; !- HVAC Component

OS:Sizing:Zone,
  {0ae6d3b3-7543-4269-90bc-53494cc4145f}, !- Handle
  {06a10929-3002-4f8b-8c3a-e7d188a5d9e3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a29e3d8b-17e3-43f6-b43f-9df1a600b7ac}, !- Handle
  {33e8680e-4d3e-4baa-98ab-4914dcfa4c84}, !- Name
  {06a10929-3002-4f8b-8c3a-e7d188a5d9e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {302572d7-6b56-4a2a-844f-208d0dc3a561}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4b92fcaa-a27a-4e41-b9a3-c4fd389be5a1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- Handle
  Thermal Zone: F2-4 1-Bed North,         !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {116594fb-d246-46cd-b3bb-f76299af7943}, !- Zone Air Inlet Port List
  {ad5fb5ac-f5a7-412d-8f96-59ea3c0e7337}, !- Zone Air Exhaust Port List
  {b5b286f3-c21f-471d-ae72-3e07af971a39}, !- Zone Air Node Name
  {e2b79386-4707-466e-aeb5-d03a989b05a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14b6dd47-f798-4854-a571-5e8a2e2fdb74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {490a9fc4-224d-42b8-930e-ac82dab26870}, !- Handle
  {3a121ec9-40a1-4c92-bcb8-ec4f48c0f4d7}, !- Name
  {b5b286f3-c21f-471d-ae72-3e07af971a39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5b286f3-c21f-471d-ae72-3e07af971a39}, !- Handle
  {970a946d-7e52-4c88-88b8-4b16fae87e35}, !- Name
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- Source Object
  11,                                     !- Outlet Port
  {490a9fc4-224d-42b8-930e-ac82dab26870}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {116594fb-d246-46cd-b3bb-f76299af7943}, !- Handle
  {a1062d4a-3075-41a6-a90a-56982a690f78}, !- Name
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- HVAC Component
  {8c38e34b-01be-4c7f-9c89-63cf494f61c6}; !- Port 1

OS:PortList,
  {ad5fb5ac-f5a7-412d-8f96-59ea3c0e7337}, !- Handle
  {cf062f68-da2c-4929-b2c5-098226ed70b2}, !- Name
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- HVAC Component
  {d88e92b7-cb54-483d-865a-2f7466690051}, !- Port 1
  {3670b028-f763-483c-9311-051e0541ddb6}; !- Port 2

OS:PortList,
  {e2b79386-4707-466e-aeb5-d03a989b05a5}, !- Handle
  {3f93e7fc-1a29-455d-9b96-2c641c9e6f69}, !- Name
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}; !- HVAC Component

OS:Sizing:Zone,
  {5ce38929-99fa-4dc7-93f7-896377eeb140}, !- Handle
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7dafe5d5-0666-4e09-9634-bd7ca4482be7}, !- Handle
  {4a977ba9-8aed-4335-a4f9-4da24e7a71c2}, !- Name
  {bddfeef9-45b6-481b-b96f-4dacff3a9521}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba693e60-1600-477e-ab56-ffd2ed1a03f7}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5c85dbb9-9052-4713-8d04-5a6826ada9a5}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {ba5bd1e2-a96c-4459-a495-45b8d7554310}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2099277-e0b9-487f-89ca-7b4f495f7a60}, !- Zone Air Inlet Port List
  {b20a054a-64ed-41fb-adac-5cc1411d7a56}, !- Zone Air Exhaust Port List
  {a2457cdf-a5f4-4a1a-bf2a-277b726e51d4}, !- Zone Air Node Name
  {6ace9577-9502-404e-94d9-8b94748800de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30ed842f-3972-49e7-af48-d72c2e115b86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76b8e262-19a5-4218-81d5-1504d6636a83}, !- Handle
  {41ff8d30-9c4b-40e6-83d9-fed033dcf7bb}, !- Name
  {a2457cdf-a5f4-4a1a-bf2a-277b726e51d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2457cdf-a5f4-4a1a-bf2a-277b726e51d4}, !- Handle
  {5ab24592-6f8e-47ed-8b8b-862e4e19354e}, !- Name
  {ba5bd1e2-a96c-4459-a495-45b8d7554310}, !- Source Object
  11,                                     !- Outlet Port
  {76b8e262-19a5-4218-81d5-1504d6636a83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2099277-e0b9-487f-89ca-7b4f495f7a60}, !- Handle
  {6c8f7a8c-3d9e-45d4-95a8-e768b7f7250d}, !- Name
  {ba5bd1e2-a96c-4459-a495-45b8d7554310}, !- HVAC Component
  {731fc1fc-2c75-4091-ba0d-5fcf8b586357}; !- Port 1

OS:PortList,
  {b20a054a-64ed-41fb-adac-5cc1411d7a56}, !- Handle
  {66c54019-33f0-4ca9-86a1-cdb7f30c79a2}, !- Name
  {ba5bd1e2-a96c-4459-a495-45b8d7554310}, !- HVAC Component
  {3c93355c-3587-41a3-bd31-83fd7ae05528}, !- Port 1
  {2653df26-4046-4dc7-b30a-268ec37109e0}; !- Port 2

OS:PortList,
  {6ace9577-9502-404e-94d9-8b94748800de}, !- Handle
  {42b4a605-5034-4992-a13a-ca1c9151ca74}, !- Name
  {ba5bd1e2-a96c-4459-a495-45b8d7554310}; !- HVAC Component

OS:Sizing:Zone,
  {6045b240-9102-4e1e-9180-09979064e9a0}, !- Handle
  {ba5bd1e2-a96c-4459-a495-45b8d7554310}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b521b1a-9ba8-4691-8ab9-7ba19fdeac35}, !- Handle
  {e29da13d-9335-4ad6-849c-ec4f3645323c}, !- Name
  {ba5bd1e2-a96c-4459-a495-45b8d7554310}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8236f85b-6fb3-4757-8b20-a2c1d9090583}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3b18765a-0793-43b0-bf86-d2052189a2a2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {25d53837-eb36-44a0-a4aa-889fc6b3fc38}, !- Handle
  Thermal Zone: F2-4 2-Bed East,          !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9aec3ff-4e95-4b0e-a1ec-e14f02d9d813}, !- Zone Air Inlet Port List
  {893a90f6-e455-45e1-b8df-03774ee0f1a8}, !- Zone Air Exhaust Port List
  {09ceca8b-b1a0-45e1-9ecd-e252cbe7426a}, !- Zone Air Node Name
  {064d79e4-7a2b-46f2-9b24-38a7d3aaa1e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a49ce557-ea80-4090-9cf1-8ee749a7c820}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfded8af-c5e0-4191-8b0c-4661a47e3e05}, !- Handle
  {f25505c5-68f7-4a8e-9e48-9c9f3523e1c1}, !- Name
  {09ceca8b-b1a0-45e1-9ecd-e252cbe7426a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09ceca8b-b1a0-45e1-9ecd-e252cbe7426a}, !- Handle
  {b7783781-8d5e-4c90-9f6f-4680efb16595}, !- Name
  {25d53837-eb36-44a0-a4aa-889fc6b3fc38}, !- Source Object
  11,                                     !- Outlet Port
  {dfded8af-c5e0-4191-8b0c-4661a47e3e05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9aec3ff-4e95-4b0e-a1ec-e14f02d9d813}, !- Handle
  {45209885-dac5-4cc2-9ff1-df756315b151}, !- Name
  {25d53837-eb36-44a0-a4aa-889fc6b3fc38}, !- HVAC Component
  {f9d87e22-7378-464a-8cb0-b3ea8a2f8f29}; !- Port 1

OS:PortList,
  {893a90f6-e455-45e1-b8df-03774ee0f1a8}, !- Handle
  {ecd76ee5-a9c5-4f48-bfc2-9ddc64501570}, !- Name
  {25d53837-eb36-44a0-a4aa-889fc6b3fc38}, !- HVAC Component
  {1be4a2ea-0c3d-4457-905b-130b42c6906a}, !- Port 1
  {4d11a50f-42e3-462c-bc00-bee2e7b2d8df}; !- Port 2

OS:PortList,
  {064d79e4-7a2b-46f2-9b24-38a7d3aaa1e8}, !- Handle
  {c44bc5f8-1adc-4cdd-a013-75453b3eea8d}, !- Name
  {25d53837-eb36-44a0-a4aa-889fc6b3fc38}; !- HVAC Component

OS:Sizing:Zone,
  {13edc7b6-5613-4ab5-a7a8-6b46f33ffa21}, !- Handle
  {25d53837-eb36-44a0-a4aa-889fc6b3fc38}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85355e88-a44b-4b54-af26-ac155299a46e}, !- Handle
  {27064c13-e588-4134-a8d6-e678856a0d89}, !- Name
  {25d53837-eb36-44a0-a4aa-889fc6b3fc38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0dadab48-5520-4c75-904c-0342409c4467}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d34f97c8-ba76-457f-8d12-c2e4dee9e8c5}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {de8dc598-9124-4275-a188-20cb5aa03ec2}, !- Handle
  Thermal Zone: F2-4 2-Bed West,          !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cb09814-84f3-464b-869b-af1d28632eea}, !- Zone Air Inlet Port List
  {78335b54-8cef-48e0-9a17-7b3c743455d0}, !- Zone Air Exhaust Port List
  {69e1b046-c393-4393-a232-ca4a3df4681f}, !- Zone Air Node Name
  {87d95261-59a4-40fc-8612-e754714d71e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {262f5edf-eaa4-4dfa-962c-6a0b9506c275}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff7351a0-3846-4c95-9520-06b455c97789}, !- Handle
  {e8bf89d1-6ff6-4527-9b31-0ee85594db77}, !- Name
  {69e1b046-c393-4393-a232-ca4a3df4681f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69e1b046-c393-4393-a232-ca4a3df4681f}, !- Handle
  {c8819df3-cf5c-4a87-87ba-a3ea5ed825c7}, !- Name
  {de8dc598-9124-4275-a188-20cb5aa03ec2}, !- Source Object
  11,                                     !- Outlet Port
  {ff7351a0-3846-4c95-9520-06b455c97789}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cb09814-84f3-464b-869b-af1d28632eea}, !- Handle
  {afd36c36-3b37-4da4-b93e-4bed143dc438}, !- Name
  {de8dc598-9124-4275-a188-20cb5aa03ec2}, !- HVAC Component
  {592d0590-7a68-4f66-a179-6652ab289177}; !- Port 1

OS:PortList,
  {78335b54-8cef-48e0-9a17-7b3c743455d0}, !- Handle
  {8252cf8b-a49d-427b-b7a5-b6549a0c6d2a}, !- Name
  {de8dc598-9124-4275-a188-20cb5aa03ec2}, !- HVAC Component
  {bdf24cf4-fc55-4462-b77f-29009590b2e6}, !- Port 1
  {ca0f53f4-966d-4ff5-8e55-15d9632dc0c6}; !- Port 2

OS:PortList,
  {87d95261-59a4-40fc-8612-e754714d71e9}, !- Handle
  {27790c41-ac44-430f-b388-57d68d9fc72a}, !- Name
  {de8dc598-9124-4275-a188-20cb5aa03ec2}; !- HVAC Component

OS:Sizing:Zone,
  {e427af33-df99-4465-9e05-5b7152053a0d}, !- Handle
  {de8dc598-9124-4275-a188-20cb5aa03ec2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6452a7d5-17e6-4a2f-ab3e-7ac9baa22a14}, !- Handle
  {ddf5b320-2405-4c36-a8a7-212554953846}, !- Name
  {de8dc598-9124-4275-a188-20cb5aa03ec2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {294905c4-68f3-487b-b9f6-b8f0a15cafe7}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a5a85d2b-426b-4e0f-93fd-ce4b3dec92e0}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {fb05bcf9-4897-4625-82b8-fb5faed65e52}, !- Handle
  Thermal Zone: F2-4 3-Bed NE,            !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d027e5f5-4d4e-4415-821f-dad47409d134}, !- Zone Air Inlet Port List
  {15360d8c-9c59-4fc5-a8bd-667ec564abc3}, !- Zone Air Exhaust Port List
  {05d96260-3a6c-43d3-bdbe-90bd4a217374}, !- Zone Air Node Name
  {7e5668f4-7ae6-48a2-86b9-f8489941dc65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8da650a-b1aa-4c20-9af8-60665e641579}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ec1c0c8-38e7-4523-9758-0004756b71f7}, !- Handle
  {e9aa8764-076b-4874-b16e-1d09294b3a4f}, !- Name
  {05d96260-3a6c-43d3-bdbe-90bd4a217374}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05d96260-3a6c-43d3-bdbe-90bd4a217374}, !- Handle
  {01d9fc36-e32c-4795-a6ff-9809f3a2a2e8}, !- Name
  {fb05bcf9-4897-4625-82b8-fb5faed65e52}, !- Source Object
  11,                                     !- Outlet Port
  {4ec1c0c8-38e7-4523-9758-0004756b71f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d027e5f5-4d4e-4415-821f-dad47409d134}, !- Handle
  {82e58058-8b72-4935-859e-d503d3b74883}, !- Name
  {fb05bcf9-4897-4625-82b8-fb5faed65e52}, !- HVAC Component
  {867e836f-77e5-4a25-8602-5fce2189f37f}; !- Port 1

OS:PortList,
  {15360d8c-9c59-4fc5-a8bd-667ec564abc3}, !- Handle
