  {f097bdba-4eef-4b02-94bb-3f664024e22c}, !- Name
  {fb05bcf9-4897-4625-82b8-fb5faed65e52}, !- HVAC Component
  {6421d02c-3db4-42ef-a4eb-56fb019a282b}, !- Port 1
  {9eb7e08f-692e-48ca-914b-a38823014608}; !- Port 2

OS:PortList,
  {7e5668f4-7ae6-48a2-86b9-f8489941dc65}, !- Handle
  {1846bdd5-0395-4c63-8a72-07cae942086e}, !- Name
  {fb05bcf9-4897-4625-82b8-fb5faed65e52}; !- HVAC Component

OS:Sizing:Zone,
  {ad0d1a46-1585-47e4-bb0c-71506aa55287}, !- Handle
  {fb05bcf9-4897-4625-82b8-fb5faed65e52}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b896fbb0-2d27-4565-82c9-df00a42f550c}, !- Handle
  {c8c98593-2774-4ac7-ac05-b4cc52656044}, !- Name
  {fb05bcf9-4897-4625-82b8-fb5faed65e52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22f82c73-8024-47d8-a146-5bd03545800e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {37fc4cea-6847-4212-ac44-345a07df670c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {f17c591f-3dda-4c78-8091-24652069b713}, !- Handle
  Thermal Zone: F2-4 3-Bed NW,            !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bbba109-91e2-4509-8c6b-9742e8616699}, !- Zone Air Inlet Port List
  {ec9fcfdd-4c17-48cf-b38e-ae55d4fa389c}, !- Zone Air Exhaust Port List
  {ac3ac53d-5785-4ae6-bdfd-88ef857ee34c}, !- Zone Air Node Name
  {dbf73bf6-e6f9-47c3-8bb5-103feaf32ec9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {12b94837-9d24-4606-844a-db1d264ea284}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7524caa6-6948-4258-9bf6-c8080e806e74}, !- Handle
  {a623639d-43fd-44d7-b7f3-b7cb2ca9201d}, !- Name
  {ac3ac53d-5785-4ae6-bdfd-88ef857ee34c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac3ac53d-5785-4ae6-bdfd-88ef857ee34c}, !- Handle
  {36cba368-8943-4bcc-b9e2-78aa3a814d63}, !- Name
  {f17c591f-3dda-4c78-8091-24652069b713}, !- Source Object
  11,                                     !- Outlet Port
  {7524caa6-6948-4258-9bf6-c8080e806e74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bbba109-91e2-4509-8c6b-9742e8616699}, !- Handle
  {7b3e9a1d-f86c-46e6-9716-71caf66a9d99}, !- Name
  {f17c591f-3dda-4c78-8091-24652069b713}, !- HVAC Component
  {bd69ef74-0f93-47ce-9284-e4ed0e2af721}; !- Port 1

OS:PortList,
  {ec9fcfdd-4c17-48cf-b38e-ae55d4fa389c}, !- Handle
  {c3468141-b6ef-4eb5-8b01-989591793230}, !- Name
  {f17c591f-3dda-4c78-8091-24652069b713}, !- HVAC Component
  {11b70ed1-c8f9-42d8-88c2-8a92c7615d64}, !- Port 1
  {bada45b7-157a-4c7d-86da-43186f9578a2}; !- Port 2

OS:PortList,
  {dbf73bf6-e6f9-47c3-8bb5-103feaf32ec9}, !- Handle
  {c97b2ab0-4b87-4d59-8061-84ff912f5b3c}, !- Name
  {f17c591f-3dda-4c78-8091-24652069b713}; !- HVAC Component

OS:Sizing:Zone,
  {4de84b2a-ad5f-4940-a054-e3d2bae8e76d}, !- Handle
  {f17c591f-3dda-4c78-8091-24652069b713}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb294adf-05fc-4fa8-98fb-b3cdef203592}, !- Handle
  {68c4bba4-25eb-4c09-96c2-f1e05f47981c}, !- Name
  {f17c591f-3dda-4c78-8091-24652069b713}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d555986e-2582-4c00-a376-594dc0437128}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8a531e21-a3a1-415c-a553-851ad090bc53}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {b2c9620c-475d-4fdf-aabd-d05a2f0a94db}, !- Handle
  Thermal Zone: F2-4 Studio SE,           !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e916baa0-b252-40fe-8a6c-7066f743e9b3}, !- Zone Air Inlet Port List
  {002b3267-ad76-4f3c-92e1-d1d9cb32283d}, !- Zone Air Exhaust Port List
  {2a136b06-4ada-4219-83c0-c1a19a4ce99f}, !- Zone Air Node Name
  {aaf0042a-0e81-4ac2-a0c8-ce287b97b5cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7968d2e7-2b60-44c0-9211-64a79628721c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {282bdf75-2a3f-42ce-9f8d-7c7e70e98be0}, !- Handle
  {da7aee2d-8372-4c9a-ac9a-31208433c648}, !- Name
  {2a136b06-4ada-4219-83c0-c1a19a4ce99f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a136b06-4ada-4219-83c0-c1a19a4ce99f}, !- Handle
  {9685bf16-b151-40ab-8a0b-411f5c54f32d}, !- Name
  {b2c9620c-475d-4fdf-aabd-d05a2f0a94db}, !- Source Object
  11,                                     !- Outlet Port
  {282bdf75-2a3f-42ce-9f8d-7c7e70e98be0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e916baa0-b252-40fe-8a6c-7066f743e9b3}, !- Handle
  {1dfae82c-4d62-46a4-84c3-484ecf441ad5}, !- Name
  {b2c9620c-475d-4fdf-aabd-d05a2f0a94db}, !- HVAC Component
  {0b3e1114-fb51-4766-9eef-4fef73533a33}; !- Port 1

OS:PortList,
  {002b3267-ad76-4f3c-92e1-d1d9cb32283d}, !- Handle
  {8b8c98c7-d291-4f43-bfd8-ee666dc344c5}, !- Name
  {b2c9620c-475d-4fdf-aabd-d05a2f0a94db}, !- HVAC Component
  {c255c5a8-1d0d-4fba-a640-c2f7fc141913}, !- Port 1
  {7b123c76-737d-4562-a8a8-78927a824e2f}; !- Port 2

OS:PortList,
  {aaf0042a-0e81-4ac2-a0c8-ce287b97b5cb}, !- Handle
  {b8be139c-72ab-4748-ac4f-1c5e4947dcc3}, !- Name
  {b2c9620c-475d-4fdf-aabd-d05a2f0a94db}; !- HVAC Component

OS:Sizing:Zone,
  {88108f43-dbdb-49d5-8465-5ac6424500a9}, !- Handle
  {b2c9620c-475d-4fdf-aabd-d05a2f0a94db}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c6fe8a7-b1dd-41b3-b611-cf9c6a08f60e}, !- Handle
  {aa0fddf6-46ee-4d68-b1ab-607562dcf2e2}, !- Name
  {b2c9620c-475d-4fdf-aabd-d05a2f0a94db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09662bcc-93c6-4293-a1ed-859c64db77e0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {93883143-57cb-4ea1-813d-15d122c4fa50}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {dc87ca6a-ebb6-41c3-92f5-41c6edab2c7f}, !- Handle
  Thermal Zone: F2-4 Studio SW,           !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed915952-6105-492d-8a70-94353ab5f952}, !- Zone Air Inlet Port List
  {656dabaa-7272-4d29-8d02-005c002a0d3b}, !- Zone Air Exhaust Port List
  {f780ae63-ab5f-41a2-b318-6a674ac016d7}, !- Zone Air Node Name
  {2ece41d5-cec9-4137-b2e7-7875da6b4e63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e55813b3-4144-4bbd-a857-379044cef99a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ba70b45-be98-4cec-bb07-39403ccd3693}, !- Handle
  {ab49d730-9184-4c91-8278-c499aba4ea8b}, !- Name
  {f780ae63-ab5f-41a2-b318-6a674ac016d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f780ae63-ab5f-41a2-b318-6a674ac016d7}, !- Handle
  {1a11906a-3e67-46a5-9c9f-cab0a77a88b9}, !- Name
  {dc87ca6a-ebb6-41c3-92f5-41c6edab2c7f}, !- Source Object
  11,                                     !- Outlet Port
  {3ba70b45-be98-4cec-bb07-39403ccd3693}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed915952-6105-492d-8a70-94353ab5f952}, !- Handle
  {7e082eaf-0ad8-41e7-bbeb-8bb988523c6a}, !- Name
  {dc87ca6a-ebb6-41c3-92f5-41c6edab2c7f}, !- HVAC Component
  {1f95621a-0894-4a12-b499-42d8e34b1000}; !- Port 1

OS:PortList,
  {656dabaa-7272-4d29-8d02-005c002a0d3b}, !- Handle
  {c4eb3ca1-4125-499c-9ea7-0deeaeb02ee0}, !- Name
  {dc87ca6a-ebb6-41c3-92f5-41c6edab2c7f}, !- HVAC Component
  {86d90aea-6a1f-4214-b2db-ebadf84a417a}, !- Port 1
  {6896bba1-8c70-464d-9e87-73e601fa2e82}; !- Port 2

OS:PortList,
  {2ece41d5-cec9-4137-b2e7-7875da6b4e63}, !- Handle
  {0e210dfe-d9c1-4830-8a78-64ddeb8a4966}, !- Name
  {dc87ca6a-ebb6-41c3-92f5-41c6edab2c7f}; !- HVAC Component

OS:Sizing:Zone,
  {a4698125-ec51-451d-bc70-acc4da7d20a2}, !- Handle
  {dc87ca6a-ebb6-41c3-92f5-41c6edab2c7f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7f97186-e6b4-4b2b-8148-b36fd6f609b9}, !- Handle
  {33fe3cbc-6086-4c1b-89c2-ddc122d522c5}, !- Name
  {dc87ca6a-ebb6-41c3-92f5-41c6edab2c7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa9f35d3-9a58-4723-94b4-771e6af10432}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ee74a2fd-20e6-47e3-a776-392dc8cd9117}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Handle
  Thermal Zone: F2-4 Corridor,            !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38e752ca-f94c-4681-b0ed-f569d166f111}, !- Zone Air Inlet Port List
  {1a503943-63c2-48c8-a2d1-a7297493d706}, !- Zone Air Exhaust Port List
  {e840949b-f72e-4384-9eb5-7f8ab7a11e7c}, !- Zone Air Node Name
  {95a186c5-44e6-46d6-bc38-04f1444f47e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63c367e4-b62c-42f2-84ad-954d3947be58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c603e3eb-a8a9-43ef-8a05-382716b9e8e7}, !- Handle
  {1d9a7c7f-a596-45e5-8ccf-6e7324cb1a63}, !- Name
  {e840949b-f72e-4384-9eb5-7f8ab7a11e7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e840949b-f72e-4384-9eb5-7f8ab7a11e7c}, !- Handle
  {53cf4df9-4d3e-4a45-9d7d-9c2d50ad7d5c}, !- Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Source Object
  11,                                     !- Outlet Port
  {c603e3eb-a8a9-43ef-8a05-382716b9e8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38e752ca-f94c-4681-b0ed-f569d166f111}, !- Handle
  {da4f1b49-0392-4826-9849-d965516e2878}, !- Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- HVAC Component
  {1149ffe6-3ad9-47a1-9e1b-a89bffe0e267}; !- Port 1

OS:PortList,
  {1a503943-63c2-48c8-a2d1-a7297493d706}, !- Handle
  {2aebe66d-f4f3-484f-8514-99d334c04b2c}, !- Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}; !- HVAC Component

OS:PortList,
  {95a186c5-44e6-46d6-bc38-04f1444f47e9}, !- Handle
  {3b1dd9cf-0c29-491a-a6f0-82418f1a0189}, !- Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- HVAC Component
  {c4ac8b3c-8cda-47ac-85a2-242ff9db2fed}; !- Port 1

OS:Sizing:Zone,
  {23f69b53-05ca-4655-b871-91624dba0b69}, !- Handle
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b63dbd09-d211-45d1-9559-308c0e1b76dc}, !- Handle
  {7b6023d8-5083-48f4-b5c6-136c595fa2b8}, !- Name
  {cce8d0c6-c071-4eb6-9f37-bb197fbf3264}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {090eb985-1169-4273-a8d4-1d1dfa3ba9bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1404c596-82bc-4169-8ba1-e88a22884fa8}, !- Handle
  Thermal Zone: F5 1-Bed Core N,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {245f4648-c84a-4a6c-85e6-7a5576fc7529}, !- Zone Air Inlet Port List
  {c721e6b4-37f5-4631-b746-7929a4c18569}, !- Zone Air Exhaust Port List
  {9b46c238-ded4-42ac-adf0-bd7a10d82685}, !- Zone Air Node Name
  {f81b1444-c6af-41db-a1ba-8ac031027fc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f3f998e0-3b6f-4ac8-b436-bd64823e4317}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fa0addc-61ee-4196-962e-2802b07b0ff2}, !- Handle
  {46690f2d-41f5-4cf1-b2be-abbc6d537d6e}, !- Name
  {9b46c238-ded4-42ac-adf0-bd7a10d82685}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b46c238-ded4-42ac-adf0-bd7a10d82685}, !- Handle
  {c7a53ce8-5f52-450a-9bd6-eda9e3314f19}, !- Name
  {1404c596-82bc-4169-8ba1-e88a22884fa8}, !- Source Object
  11,                                     !- Outlet Port
  {3fa0addc-61ee-4196-962e-2802b07b0ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {245f4648-c84a-4a6c-85e6-7a5576fc7529}, !- Handle
  {98d46770-d324-4d4d-a5ca-409c05f1bf8f}, !- Name
  {1404c596-82bc-4169-8ba1-e88a22884fa8}, !- HVAC Component
  {cf04dfb5-de4d-40cf-a0ef-4276f5f2b4dd}; !- Port 1

OS:PortList,
  {c721e6b4-37f5-4631-b746-7929a4c18569}, !- Handle
  {3779ce94-c5d7-4aea-9c6d-3292e144d56f}, !- Name
  {1404c596-82bc-4169-8ba1-e88a22884fa8}, !- HVAC Component
  {5a742252-cfe7-4678-8c5b-bb80b00af2c0}, !- Port 1
  {217e6792-b33b-4411-bb95-da7fc2d5c664}; !- Port 2

OS:PortList,
  {f81b1444-c6af-41db-a1ba-8ac031027fc6}, !- Handle
  {3928b238-d513-4334-93c3-fc606e346915}, !- Name
  {1404c596-82bc-4169-8ba1-e88a22884fa8}; !- HVAC Component

OS:Sizing:Zone,
  {24df59d7-8f46-48ca-86a3-8c2dd6c17d52}, !- Handle
  {1404c596-82bc-4169-8ba1-e88a22884fa8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a42d31bf-9b2f-4c33-9f47-0ddcce6f037e}, !- Handle
  {0094252c-6f38-4899-be2b-f8ff6d979866}, !- Name
  {1404c596-82bc-4169-8ba1-e88a22884fa8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cf81232-e3a1-446b-b481-257289baee4d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {377b00ac-6d35-4d26-92ae-7a5a92e0ca38}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {3bae9b80-3bb5-45f4-a11a-1c5e9dfe1638}, !- Handle
  Thermal Zone: F5 1-Bed Core West,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64b4d0f3-599f-4eb0-b896-240a940532f6}, !- Zone Air Inlet Port List
  {939737cb-1f70-4316-9038-4557db353e7d}, !- Zone Air Exhaust Port List
  {36c90244-51e1-4d31-9041-cae505a60287}, !- Zone Air Node Name
  {fb0e22ab-2bd2-4dfc-bec0-1f96420c4435}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c34981bb-9f79-4c34-aec0-9bd97bbaf6e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe1003e6-7a33-451f-9b00-897cf69a480e}, !- Handle
  {d35ebc73-1ad3-4ad8-9633-35c29259f848}, !- Name
  {36c90244-51e1-4d31-9041-cae505a60287}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36c90244-51e1-4d31-9041-cae505a60287}, !- Handle
  {1352432d-0691-4b95-8974-497e4c5d0c31}, !- Name
  {3bae9b80-3bb5-45f4-a11a-1c5e9dfe1638}, !- Source Object
  11,                                     !- Outlet Port
  {fe1003e6-7a33-451f-9b00-897cf69a480e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64b4d0f3-599f-4eb0-b896-240a940532f6}, !- Handle
  {25a6873f-0e23-4cb4-a8cc-93b776e85d88}, !- Name
  {3bae9b80-3bb5-45f4-a11a-1c5e9dfe1638}, !- HVAC Component
  {b87e5b7a-de53-4a36-8771-548fe6fc2346}; !- Port 1

OS:PortList,
  {939737cb-1f70-4316-9038-4557db353e7d}, !- Handle
  {7890926a-05b7-41fe-bdd5-8b7da909996c}, !- Name
  {3bae9b80-3bb5-45f4-a11a-1c5e9dfe1638}, !- HVAC Component
  {d86d3321-8f3c-4624-a9e6-6a5e5fecfdd6}, !- Port 1
  {35c49b41-a18f-4628-ba3a-97b4332f421a}; !- Port 2

OS:PortList,
  {fb0e22ab-2bd2-4dfc-bec0-1f96420c4435}, !- Handle
  {2573c1ac-b022-433e-b213-04a926948d86}, !- Name
  {3bae9b80-3bb5-45f4-a11a-1c5e9dfe1638}; !- HVAC Component

OS:Sizing:Zone,
  {7f6dfb13-76f4-4231-8bf6-9d171cfcb9ea}, !- Handle
  {3bae9b80-3bb5-45f4-a11a-1c5e9dfe1638}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbf92579-9068-4a44-968a-f3752c19d8f7}, !- Handle
  {a1ca8f22-a855-4d38-8925-e6c5356b4377}, !- Name
  {3bae9b80-3bb5-45f4-a11a-1c5e9dfe1638}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b35c92d-962c-49dd-afdd-dcfae677b2a8}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ed5efb14-91e6-43e1-9692-b3ab2c7c6cb0}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {a68d3bf1-e096-45ca-99dc-b2c209350ac8}, !- Handle
  Thermal Zone: F5 1-Bed Core East,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6bf76ac-1112-4b8f-9d2d-9f9c6f4ee20d}, !- Zone Air Inlet Port List
  {33365d8f-a3c9-4eca-ba82-8ec3715eff80}, !- Zone Air Exhaust Port List
  {9c6040a7-d1fd-4b2a-93ad-adaeefeaf668}, !- Zone Air Node Name
  {f85448c5-fb38-4ad4-86c1-ae25168f71f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cba7d1fe-4c64-4390-bbf9-d96d44f25ec5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b73203d2-3c0b-46e4-b18f-1c85285b113f}, !- Handle
  {23c43f94-f7ec-48ee-a178-d398ecc3b0c8}, !- Name
  {9c6040a7-d1fd-4b2a-93ad-adaeefeaf668}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c6040a7-d1fd-4b2a-93ad-adaeefeaf668}, !- Handle
  {719d76ea-a89f-43d9-9aec-99819f74236c}, !- Name
  {a68d3bf1-e096-45ca-99dc-b2c209350ac8}, !- Source Object
  11,                                     !- Outlet Port
  {b73203d2-3c0b-46e4-b18f-1c85285b113f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6bf76ac-1112-4b8f-9d2d-9f9c6f4ee20d}, !- Handle
  {9e20a666-64c2-488b-a0f9-5598b866dc6a}, !- Name
  {a68d3bf1-e096-45ca-99dc-b2c209350ac8}, !- HVAC Component
  {c74cffff-568c-44c8-862b-3788f22afd5b}; !- Port 1

OS:PortList,
  {33365d8f-a3c9-4eca-ba82-8ec3715eff80}, !- Handle
  {058b309b-9e75-4fc7-8493-354bc9ac38a4}, !- Name
  {a68d3bf1-e096-45ca-99dc-b2c209350ac8}, !- HVAC Component
  {01f06e50-9d80-4b6f-9342-4792d9c867c6}, !- Port 1
  {49b37bb2-b43e-4797-8859-c93510b47ac4}; !- Port 2

OS:PortList,
  {f85448c5-fb38-4ad4-86c1-ae25168f71f8}, !- Handle
  {9456d852-16c6-446c-b4eb-79e480d47982}, !- Name
  {a68d3bf1-e096-45ca-99dc-b2c209350ac8}; !- HVAC Component

OS:Sizing:Zone,
  {b07aebea-e38b-4545-80de-d957c9fcef62}, !- Handle
  {a68d3bf1-e096-45ca-99dc-b2c209350ac8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9b0ef28-3691-4820-b067-8d5f2616c030}, !- Handle
  {b3aa82f5-a258-4130-b01f-625f436f7302}, !- Name
  {a68d3bf1-e096-45ca-99dc-b2c209350ac8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc6baf76-1c48-4938-af68-ce8fce9f0e77}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c9074a1a-50d2-4555-a553-a0d33a829b59}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- Handle
  Thermal Zone: F5 1-Bed North,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e24e3719-1108-4ccd-9873-d6f7ff562122}, !- Zone Air Inlet Port List
  {7acf9ec4-ed8e-4ddc-aae6-6b93bb030aed}, !- Zone Air Exhaust Port List
  {3ca30bc1-5b0a-45fd-95cf-fffae3e411dc}, !- Zone Air Node Name
  {28b95325-7899-4ce0-9d1b-2bd75184e3c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91bd79f0-f69d-44c6-8a1f-03c6b2aab5c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58d476bc-1b5e-4835-bf99-9a8c206a4e64}, !- Handle
  {18c26a07-7c17-4abc-a978-18f0af79bdea}, !- Name
  {3ca30bc1-5b0a-45fd-95cf-fffae3e411dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ca30bc1-5b0a-45fd-95cf-fffae3e411dc}, !- Handle
  {ca237a31-212f-4d39-9e9c-306ab6a8dfd9}, !- Name
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- Source Object
  11,                                     !- Outlet Port
  {58d476bc-1b5e-4835-bf99-9a8c206a4e64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e24e3719-1108-4ccd-9873-d6f7ff562122}, !- Handle
  {b2ed513d-987e-4c0a-9df2-231551b1b9e1}, !- Name
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- HVAC Component
  {def1fd37-e61e-4541-bb3a-e7ccf6b5c3ff}; !- Port 1

OS:PortList,
  {7acf9ec4-ed8e-4ddc-aae6-6b93bb030aed}, !- Handle
  {36b8ff07-a302-4618-ae71-8d3298aba2e1}, !- Name
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- HVAC Component
  {a4be145b-605d-4c3a-8cc8-0f5c6eb6cfd0}, !- Port 1
  {6cc55d58-07d9-4f2a-8f31-c7e884f85044}; !- Port 2

OS:PortList,
  {28b95325-7899-4ce0-9d1b-2bd75184e3c8}, !- Handle
  {cbe3f7f4-dbf2-4be1-b7c3-aa4a520085c0}, !- Name
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}; !- HVAC Component

OS:Sizing:Zone,
  {75a63239-9e88-4a14-8c87-b2b93c1b7771}, !- Handle
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39d0d671-b1d9-4e5a-ab82-07368730e25b}, !- Handle
  {72855543-51c3-42b8-919b-837c0ec56931}, !- Name
  {acbebb76-ea41-4668-b7b8-1625a39c4af5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1710414b-d69b-4b82-9406-89c8f1e43a9e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {90a53b9b-84c2-4745-a0ba-d2de5139f2b0}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {205037e6-989f-4477-9363-211559824b78}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35e261ae-684e-44c3-a988-c20e6bfb5b7d}, !- Zone Air Inlet Port List
  {97895ee2-075c-493f-84df-8e4bb5f65efb}, !- Zone Air Exhaust Port List
  {3db0ebd8-09f5-43fb-aa86-b4c359139227}, !- Zone Air Node Name
  {028bba8b-c0a8-45fe-b203-b2c3da45e9d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {922b0b92-e930-49f7-99f5-f657398c663b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d232c004-1634-4187-a866-384daf213f53}, !- Handle
  {aabdf180-8f4f-4149-8b44-71f62a972d94}, !- Name
  {3db0ebd8-09f5-43fb-aa86-b4c359139227}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3db0ebd8-09f5-43fb-aa86-b4c359139227}, !- Handle
  {5e9f021c-c51d-471d-8591-dc4794f01435}, !- Name
  {205037e6-989f-4477-9363-211559824b78}, !- Source Object
  11,                                     !- Outlet Port
  {d232c004-1634-4187-a866-384daf213f53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35e261ae-684e-44c3-a988-c20e6bfb5b7d}, !- Handle
  {db34a71a-fd56-4aa2-b88a-2cb98a351a3c}, !- Name
  {205037e6-989f-4477-9363-211559824b78}, !- HVAC Component
  {adadf1ba-3160-4def-9154-22accde3a428}; !- Port 1

OS:PortList,
  {97895ee2-075c-493f-84df-8e4bb5f65efb}, !- Handle
  {6f94587c-5489-45e9-8318-036e77895ef5}, !- Name
  {205037e6-989f-4477-9363-211559824b78}, !- HVAC Component
  {0c25336c-7c44-493b-9bc3-db17f592bffb}, !- Port 1
  {a4f53d7c-122b-4cca-8aab-d1e949be52b7}; !- Port 2

OS:PortList,
  {028bba8b-c0a8-45fe-b203-b2c3da45e9d9}, !- Handle
  {8ab1bbfd-fc29-4ae1-a0a8-2c2539728716}, !- Name
  {205037e6-989f-4477-9363-211559824b78}; !- HVAC Component

OS:Sizing:Zone,
  {b906ff58-8aaf-4a3b-8395-09d85fca2dcb}, !- Handle
  {205037e6-989f-4477-9363-211559824b78}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {adde3729-b24b-471d-a1b8-d367fabad071}, !- Handle
  {22ce8be8-29fc-4680-ba97-709e1235f41b}, !- Name
  {205037e6-989f-4477-9363-211559824b78}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a14d6771-2b6d-455f-a240-063233be1555}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9fe0f1f0-4f94-4afe-9fc9-9d67af06dd6f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {a90410b7-72a3-4958-955d-893d214f6aca}, !- Handle
  Thermal Zone: F5 2-Bed East,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9ea6065-da51-4fe0-a45d-95b1a62c6cbe}, !- Zone Air Inlet Port List
  {252be35d-d8a4-4902-9323-75c7f56f2c0f}, !- Zone Air Exhaust Port List
  {0cbd7532-c551-4405-8e1a-b590474d4b16}, !- Zone Air Node Name
  {90ea31f0-4a8b-4b51-9b16-e15575bdb13c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {371cd00e-46e6-4067-b0af-cfd1b9bc4613}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edd58fb1-77c4-4731-8c6f-54b36e237a69}, !- Handle
  {efbca7d1-1e78-4f58-8082-24dbc1a6b2ea}, !- Name
  {0cbd7532-c551-4405-8e1a-b590474d4b16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cbd7532-c551-4405-8e1a-b590474d4b16}, !- Handle
  {b9cac118-5401-490b-9ab8-bcfdd481820b}, !- Name
  {a90410b7-72a3-4958-955d-893d214f6aca}, !- Source Object
  11,                                     !- Outlet Port
  {edd58fb1-77c4-4731-8c6f-54b36e237a69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9ea6065-da51-4fe0-a45d-95b1a62c6cbe}, !- Handle
  {8921a039-878a-4378-aa21-2d5c68a3f149}, !- Name
  {a90410b7-72a3-4958-955d-893d214f6aca}, !- HVAC Component
  {8a7743ad-3eba-4c10-b00f-ff55b2665bdc}; !- Port 1

OS:PortList,
  {252be35d-d8a4-4902-9323-75c7f56f2c0f}, !- Handle
  {bffa7b77-27d6-4963-b328-f563084119d6}, !- Name
  {a90410b7-72a3-4958-955d-893d214f6aca}, !- HVAC Component
  {33c86f00-fe4a-4921-ba0d-4e85d6456098}, !- Port 1
  {10e7fb9a-6116-47f8-b72c-f86c4c21f0db}; !- Port 2

OS:PortList,
  {90ea31f0-4a8b-4b51-9b16-e15575bdb13c}, !- Handle
  {a4ffb973-6771-4fc0-8796-3671d03babfd}, !- Name
  {a90410b7-72a3-4958-955d-893d214f6aca}; !- HVAC Component

OS:Sizing:Zone,
  {a4c6dbd0-3334-4606-8d7d-6b5083a5329c}, !- Handle
  {a90410b7-72a3-4958-955d-893d214f6aca}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4e080ba-607a-4989-8490-57a030ac01d6}, !- Handle
  {aff77c73-f1a8-4e91-b221-cc1805f96959}, !- Name
  {a90410b7-72a3-4958-955d-893d214f6aca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5159a53-cdc4-4343-93fe-dd1e71af4a04}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0fdeeee9-3fd5-46f1-8e67-c9ba26884af2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {4bd36ff5-ab48-40ff-ae41-648573899f6b}, !- Handle
  Thermal Zone: F5 2-Bed West,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6156c512-ef6e-47ca-b227-a248e3c0f625}, !- Zone Air Inlet Port List
  {c7cac8c4-9d94-48ea-9ca4-f44163aed25e}, !- Zone Air Exhaust Port List
  {133b873c-02e8-4e1e-b81c-9bd3d3b4f0e2}, !- Zone Air Node Name
  {db77750f-dc89-4219-ad00-82cb950c7269}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bca2b8d1-5317-4217-853b-6858dba6f095}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43c67fd3-eadf-4300-91e0-df836c4379e3}, !- Handle
  {fabd9654-29b3-4672-8478-245d9d74ac21}, !- Name
  {133b873c-02e8-4e1e-b81c-9bd3d3b4f0e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {133b873c-02e8-4e1e-b81c-9bd3d3b4f0e2}, !- Handle
  {ad3cbfda-abc6-4ae7-8aa4-9d071e006ae3}, !- Name
  {4bd36ff5-ab48-40ff-ae41-648573899f6b}, !- Source Object
  11,                                     !- Outlet Port
  {43c67fd3-eadf-4300-91e0-df836c4379e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6156c512-ef6e-47ca-b227-a248e3c0f625}, !- Handle
  {7698fe91-cf33-42f0-b079-880f54529076}, !- Name
  {4bd36ff5-ab48-40ff-ae41-648573899f6b}, !- HVAC Component
  {cb0f8ae5-d576-49d2-a365-8d52727dc127}; !- Port 1

OS:PortList,
  {c7cac8c4-9d94-48ea-9ca4-f44163aed25e}, !- Handle
  {0a898beb-9319-4258-8d62-3e39dddc46b2}, !- Name
  {4bd36ff5-ab48-40ff-ae41-648573899f6b}, !- HVAC Component
  {7d45b7fb-f20e-457b-b5ff-f6579d162ca7}, !- Port 1
  {82cb7a49-1fdc-4f47-9a02-11fe2b03053e}; !- Port 2

OS:PortList,
  {db77750f-dc89-4219-ad00-82cb950c7269}, !- Handle
  {927ecdb4-4286-400e-b642-5f5eb093edd1}, !- Name
  {4bd36ff5-ab48-40ff-ae41-648573899f6b}; !- HVAC Component

OS:Sizing:Zone,
  {72d50ca0-2096-4c34-a7dc-09ec27c4928c}, !- Handle
  {4bd36ff5-ab48-40ff-ae41-648573899f6b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18abe073-0368-40e1-8b3a-10bde37f12e3}, !- Handle
  {dfc26a37-0f9f-41db-aeed-0f4dadd84d34}, !- Name
  {4bd36ff5-ab48-40ff-ae41-648573899f6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbb587fa-57f5-48f3-afbf-b10bf93f4bc4}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6ef022b6-4a7b-4a1d-a0b9-1021821e54d6}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {f5b7483b-4a01-4e41-9960-66fe3095526f}, !- Handle
  Thermal Zone: F5 3-Bed NE,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbf5567e-2e3f-463c-b5da-2080b2c8a2b2}, !- Zone Air Inlet Port List
  {bf8dd4ef-1cc4-4ef3-8e39-92514b1cb6bd}, !- Zone Air Exhaust Port List
  {771e940b-6f9f-45ca-aa01-f2755d2b2c44}, !- Zone Air Node Name
  {12d620ce-152a-4c34-83b8-8a386c6d8d20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {947a68d3-1e93-4a27-a1a1-ed99840a8fcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {880369ee-db39-4ab7-8562-2dc22a551b63}, !- Handle
  {674892b7-8726-4df8-866d-696aa881bf25}, !- Name
  {771e940b-6f9f-45ca-aa01-f2755d2b2c44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {771e940b-6f9f-45ca-aa01-f2755d2b2c44}, !- Handle
  {3098932a-17a9-4dfb-8031-1b2dd7490d94}, !- Name
  {f5b7483b-4a01-4e41-9960-66fe3095526f}, !- Source Object
  11,                                     !- Outlet Port
  {880369ee-db39-4ab7-8562-2dc22a551b63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbf5567e-2e3f-463c-b5da-2080b2c8a2b2}, !- Handle
  {7ef8d349-7acf-43a4-afc1-8a9e0ac8b9d5}, !- Name
  {f5b7483b-4a01-4e41-9960-66fe3095526f}, !- HVAC Component
  {352e69d4-8596-4212-b872-92a90846bdd8}; !- Port 1

OS:PortList,
  {bf8dd4ef-1cc4-4ef3-8e39-92514b1cb6bd}, !- Handle
  {7828f8cb-3080-4bbc-a681-04d6001bb776}, !- Name
  {f5b7483b-4a01-4e41-9960-66fe3095526f}, !- HVAC Component
  {7d930fe5-df23-4365-8a8a-5cf5779af33e}, !- Port 1
  {3e096be6-0207-4133-a232-d017cfb08902}; !- Port 2

OS:PortList,
  {12d620ce-152a-4c34-83b8-8a386c6d8d20}, !- Handle
  {3fd0878f-0812-4f6f-9024-6a4652f26e56}, !- Name
  {f5b7483b-4a01-4e41-9960-66fe3095526f}; !- HVAC Component

OS:Sizing:Zone,
  {6d5dae44-c243-484b-86ce-5b3cbd3b45f7}, !- Handle
  {f5b7483b-4a01-4e41-9960-66fe3095526f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41461146-008b-4d5e-9463-3024c9fc394c}, !- Handle
  {fefa6032-4e8b-4f27-9736-6382bdbe4c8b}, !- Name
  {f5b7483b-4a01-4e41-9960-66fe3095526f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a49655c6-66d4-45df-bd26-2844dfdc3f42}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {283fb58d-48b6-4d5b-8250-10d0ac1c80e4}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {caf4111d-849b-4dad-94b6-88f3f032171e}, !- Handle
  Thermal Zone: F5 3-Bed NW,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a912a145-ffc3-4f54-8709-fc0b2d31b5d2}, !- Zone Air Inlet Port List
  {955b07cd-93b4-45c9-ba84-7c5618e77a10}, !- Zone Air Exhaust Port List
  {6f0e2fbd-ddd5-4316-a66e-a94b1666f6bd}, !- Zone Air Node Name
  {d53f1467-1000-476e-a5a1-2bf9e0d5084e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57d0c052-fa20-4444-8ace-17c835d54572}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58a4becf-f6d4-4d0a-b1ea-662fa665615b}, !- Handle
  {c98347ce-039e-49b3-aa88-2aca989fe9bc}, !- Name
  {6f0e2fbd-ddd5-4316-a66e-a94b1666f6bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f0e2fbd-ddd5-4316-a66e-a94b1666f6bd}, !- Handle
  {10c823d1-c0fa-4782-8994-5435aa442ec2}, !- Name
  {caf4111d-849b-4dad-94b6-88f3f032171e}, !- Source Object
  11,                                     !- Outlet Port
  {58a4becf-f6d4-4d0a-b1ea-662fa665615b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a912a145-ffc3-4f54-8709-fc0b2d31b5d2}, !- Handle
  {7486878f-e914-4911-b5fb-17c7fe9e93e0}, !- Name
  {caf4111d-849b-4dad-94b6-88f3f032171e}, !- HVAC Component
  {2d16c75d-cc74-4b2e-ae2b-a5d97b68f18e}; !- Port 1

OS:PortList,
  {955b07cd-93b4-45c9-ba84-7c5618e77a10}, !- Handle
  {45607502-e34c-4e2d-9126-fbef20192471}, !- Name
  {caf4111d-849b-4dad-94b6-88f3f032171e}, !- HVAC Component
  {0b6f2761-1357-40a6-ba24-7e008de52c38}, !- Port 1
  {e9881b16-9a97-4e1c-a213-32923cb31283}; !- Port 2

OS:PortList,
  {d53f1467-1000-476e-a5a1-2bf9e0d5084e}, !- Handle
  {f73abe51-39cf-454e-945c-3c1bf020b99e}, !- Name
  {caf4111d-849b-4dad-94b6-88f3f032171e}; !- HVAC Component

OS:Sizing:Zone,
  {52d0a207-7f4a-4da7-8f2c-b25b6083125f}, !- Handle
  {caf4111d-849b-4dad-94b6-88f3f032171e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c928a945-96dd-4c67-a44c-a96221088e85}, !- Handle
  {b8a7364b-dd86-44b2-918c-c00d4cf82aad}, !- Name
  {caf4111d-849b-4dad-94b6-88f3f032171e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c26d3873-a281-4fb6-8d90-5c56d97fc0e7}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cea5579b-88bc-47ae-848e-f8a2af8444ee}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {93f56ac0-6db0-453e-abe7-7dc5dbf56293}, !- Handle
  Thermal Zone: F5 Studio SE,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22ebcb92-c9cf-4df0-b120-ac1251db8ce0}, !- Zone Air Inlet Port List
  {1225714d-19a4-4308-be06-bef93676f3cd}, !- Zone Air Exhaust Port List
  {c9e94fb4-f8c0-4328-8c6c-7637cd627f9b}, !- Zone Air Node Name
  {130d6b86-534c-40e3-be34-1e9aa3804f1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d37d1695-5d97-4ca4-a66f-fcb770ae317d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b93e5bdd-61d2-4aef-b611-eec9e321f992}, !- Handle
  {7fda1300-fa71-4013-b5d7-c82f46cc2587}, !- Name
  {c9e94fb4-f8c0-4328-8c6c-7637cd627f9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9e94fb4-f8c0-4328-8c6c-7637cd627f9b}, !- Handle
  {2b64d987-f987-4917-883f-a5ab5475438e}, !- Name
  {93f56ac0-6db0-453e-abe7-7dc5dbf56293}, !- Source Object
  11,                                     !- Outlet Port
  {b93e5bdd-61d2-4aef-b611-eec9e321f992}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22ebcb92-c9cf-4df0-b120-ac1251db8ce0}, !- Handle
  {9868308e-6ce3-4526-be6f-3a2c50a8e835}, !- Name
  {93f56ac0-6db0-453e-abe7-7dc5dbf56293}, !- HVAC Component
  {ad2cccce-f64a-48a0-bad9-723f164f1b66}; !- Port 1

OS:PortList,
  {1225714d-19a4-4308-be06-bef93676f3cd}, !- Handle
  {b61bb61c-9404-43ec-8d96-3c8b73741b13}, !- Name
  {93f56ac0-6db0-453e-abe7-7dc5dbf56293}, !- HVAC Component
  {7645b5b7-46aa-40d8-9db2-5700c7b310e2}, !- Port 1
  {83e57826-2abc-4a44-b615-70962fd46c45}; !- Port 2

OS:PortList,
  {130d6b86-534c-40e3-be34-1e9aa3804f1a}, !- Handle
  {1413da18-23f9-4bca-aaab-98acc997df74}, !- Name
  {93f56ac0-6db0-453e-abe7-7dc5dbf56293}; !- HVAC Component

OS:Sizing:Zone,
  {8a17ea6c-4839-4d84-81eb-9a22dd7d64b0}, !- Handle
  {93f56ac0-6db0-453e-abe7-7dc5dbf56293}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2553257b-18f3-4737-8c7d-ee7de30d59f8}, !- Handle
  {4ca0e067-e55e-44a2-93ab-416999e0b157}, !- Name
  {93f56ac0-6db0-453e-abe7-7dc5dbf56293}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {402168f6-607f-4499-b546-4d48b1d60eb8}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d862ec2d-c299-4106-9789-f3ba95c85d60}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {48b80fb5-0f5e-4504-a377-94c3db2849e4}, !- Handle
  Thermal Zone: F5 Studio SW,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15fc34d0-507c-475c-b86c-b3a959ca82a6}, !- Zone Air Inlet Port List
  {6a95c855-bc1f-474a-b40a-3898822e8da9}, !- Zone Air Exhaust Port List
  {35171731-2a71-4ec0-8bff-66c75720f1f7}, !- Zone Air Node Name
  {44d23e9e-db44-4745-9f21-a0004d9fdc9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25f4259b-a711-4ea0-85bb-210fea810f44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2eaf20ad-7473-4b38-b0fd-8211d92cc106}, !- Handle
  {67dd57c7-883f-4ede-9be0-2eb2169844ff}, !- Name
  {35171731-2a71-4ec0-8bff-66c75720f1f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35171731-2a71-4ec0-8bff-66c75720f1f7}, !- Handle
  {fad0df3a-82d2-4ea8-8fa4-fd5d6e7718c2}, !- Name
  {48b80fb5-0f5e-4504-a377-94c3db2849e4}, !- Source Object
  11,                                     !- Outlet Port
  {2eaf20ad-7473-4b38-b0fd-8211d92cc106}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15fc34d0-507c-475c-b86c-b3a959ca82a6}, !- Handle
  {5b1ca9c0-3686-4c75-9e30-e5243ac85391}, !- Name
  {48b80fb5-0f5e-4504-a377-94c3db2849e4}, !- HVAC Component
  {f6c530ce-d022-4928-a18e-4ad9ff28d740}; !- Port 1

OS:PortList,
  {6a95c855-bc1f-474a-b40a-3898822e8da9}, !- Handle
  {94d77679-ad38-4087-9850-25acedc7aac3}, !- Name
  {48b80fb5-0f5e-4504-a377-94c3db2849e4}, !- HVAC Component
  {8804c1b9-99bc-42a8-add6-245f9e7473fc}, !- Port 1
  {84403042-4ace-4755-9d01-e4526608bea4}; !- Port 2

OS:PortList,
  {44d23e9e-db44-4745-9f21-a0004d9fdc9c}, !- Handle
  {67a245fa-ab1e-4b6e-aeae-cdc065ecd04f}, !- Name
  {48b80fb5-0f5e-4504-a377-94c3db2849e4}; !- HVAC Component

OS:Sizing:Zone,
  {f06f625e-52e8-4d8e-a87a-be632a4a9758}, !- Handle
  {48b80fb5-0f5e-4504-a377-94c3db2849e4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4c37618-cc32-4b48-ba50-5d9e5c7bb167}, !- Handle
  {683a877b-67b1-46b1-9ac1-aa189dbeb931}, !- Name
  {48b80fb5-0f5e-4504-a377-94c3db2849e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77d9b9ab-2ecd-40a7-a11e-75158bf40248}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {39d92e85-8c4b-46a2-b653-65095ebc830e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Handle
  Thermal Zone: F5 Corridor,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea621c8d-bd14-4fa9-b876-dd2936e52435}, !- Zone Air Inlet Port List
  {28d7fab8-139d-4298-97bd-dfdb17f64eae}, !- Zone Air Exhaust Port List
  {16803fa1-ce3e-4fe5-92fa-157486c9b1f7}, !- Zone Air Node Name
  {724d4072-9079-4712-9237-35357d806898}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01b01cff-3c27-464d-92fe-cfe49053e134}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a6f9f83-7217-45ad-bb53-777fcbb88b6d}, !- Handle
  {1d3bf4ad-8812-4ed8-89e9-b64cb7cac762}, !- Name
  {16803fa1-ce3e-4fe5-92fa-157486c9b1f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16803fa1-ce3e-4fe5-92fa-157486c9b1f7}, !- Handle
  {40f6eab0-4486-48ee-a315-75a8b0d12c5d}, !- Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Source Object
  11,                                     !- Outlet Port
  {9a6f9f83-7217-45ad-bb53-777fcbb88b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea621c8d-bd14-4fa9-b876-dd2936e52435}, !- Handle
  {fb4469b6-fac1-4767-a8db-2682f45122e7}, !- Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- HVAC Component
  {fd10db64-c2d0-4cc1-869b-66c78ad01d12}; !- Port 1

OS:PortList,
  {28d7fab8-139d-4298-97bd-dfdb17f64eae}, !- Handle
  {6db4b13e-547e-4970-a490-26b0b8de3dcf}, !- Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}; !- HVAC Component

OS:PortList,
  {724d4072-9079-4712-9237-35357d806898}, !- Handle
  {9de21080-2a50-4ce6-afb3-9cb24c0fa2f8}, !- Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- HVAC Component
  {8c585b4c-0139-40ce-b662-1bd8f1f270b5}; !- Port 1

OS:Sizing:Zone,
  {e5a7c9cf-7b22-400b-a236-b4023ca7fe9b}, !- Handle
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a74362c-de40-48f1-bda8-c31d246bcfe7}, !- Handle
  {0e0da469-f649-42e1-87b8-b72d9c8430bf}, !- Name
  {501daf58-5823-48d4-a2f2-72fb6fe97635}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56e80e1f-e495-4245-ac15-97324dbd4015}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0a4c3fdc-5b90-46c5-be29-909d0ae403d1}, !- Handle
  Thermal Zone: Parking Garage,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d787b541-13c9-4d60-a12e-8759ad828532}, !- Zone Air Inlet Port List
  {cec2e73a-a1b8-4b34-b67e-740d239f89a2}, !- Zone Air Exhaust Port List
  {a4230871-444c-4314-95ee-28193e3cd43f}, !- Zone Air Node Name
  {a397e0d3-0d80-46cb-a653-41f9de05fcca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38929e85-e822-4bd9-8c85-607fb3930e97}, !- Handle
  {62bd4809-638a-482f-b2c1-053cfe5187d1}, !- Name
  {a4230871-444c-4314-95ee-28193e3cd43f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4230871-444c-4314-95ee-28193e3cd43f}, !- Handle
  {56866c96-b2e7-4800-a84a-6bddbbaa6bf7}, !- Name
  {0a4c3fdc-5b90-46c5-be29-909d0ae403d1}, !- Source Object
  11,                                     !- Outlet Port
  {38929e85-e822-4bd9-8c85-607fb3930e97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d787b541-13c9-4d60-a12e-8759ad828532}, !- Handle
  {721a17a2-a60f-411e-9836-19f55b428bb1}, !- Name
  {0a4c3fdc-5b90-46c5-be29-909d0ae403d1}; !- HVAC Component

OS:PortList,
  {cec2e73a-a1b8-4b34-b67e-740d239f89a2}, !- Handle
  {c61af28a-5ac9-472f-9d41-843a0a58443a}, !- Name
  {0a4c3fdc-5b90-46c5-be29-909d0ae403d1}, !- HVAC Component
  {9bb3bf6a-f64b-40cc-b8bb-2f05749c5321}; !- Port 1

OS:PortList,
  {a397e0d3-0d80-46cb-a653-41f9de05fcca}, !- Handle
  {ed963cd9-1ad0-4cc4-891e-5a67ab4a2ba4}, !- Name
  {0a4c3fdc-5b90-46c5-be29-909d0ae403d1}; !- HVAC Component

OS:Sizing:Zone,
  {03eac0f0-cd0e-46a2-a747-3c8f086107dd}, !- Handle
  {0a4c3fdc-5b90-46c5-be29-909d0ae403d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97fad619-067a-402f-9ebc-8eb7971c0623}, !- Handle
  {3a1bffd9-4092-4d35-9ad3-cfd069d51a05}, !- Name
  {0a4c3fdc-5b90-46c5-be29-909d0ae403d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7a764b5-7746-4c8d-9800-12cd12bccc5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {0b833154-21cd-4da2-b26c-58bfe2f0ca80}, !- Handle
  Building Story Parking Garage,          !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {a2098110-884b-4e40-869a-1f04bf43e475}, !- Handle
  Parking Garage People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {6620c613-a461-4bde-856d-ce63ef6b70c8}, !- Handle
  Parking Garage People,                  !- Name
  {a2098110-884b-4e40-869a-1f04bf43e475}, !- People Definition Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space or SpaceType Name
  {a1612953-bf50-49d2-a1b6-1d11883cc030}, !- Number of People Schedule Name
  {27a63722-8c86-4194-855a-190205dc0fc7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {27a63722-8c86-4194-855a-190205dc0fc7}, !- Handle
  Parking Garage People Activity Level,   !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {d516b402-c5db-47ec-9dc4-a77ae290748a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d516b402-c5db-47ec-9dc4-a77ae290748a}, !- Handle
  {54760903-3490-4b14-a2d3-8ea5485084d7}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:ScheduleTypeLimits,
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {21b5ee18-ba7e-434f-9442-1475bcc19171}, !- Handle
  Parking Garage Space Infiltration Design Flow Rate 1, !- Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59d7d04e-ced0-4a50-8b2d-0a68cd40d2cb}, !- Handle
  Parking Garage Space Infiltration Design Flow Rate 2, !- Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space or SpaceType Name
  {53c7e928-6f93-462b-853f-4b3c9168f5a0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  9.87550024896,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {9e132d49-a9cc-4e3a-b777-67a408777493}, !- Handle
  Parking Garage Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3f64f9bf-838a-4edf-9ada-183b6ea0d7f4}, !- Handle
  Parking Garage Regulated Lights,        !- Name
  {9e132d49-a9cc-4e3a-b777-67a408777493}, !- Lights Definition Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space or SpaceType Name
  {92702d8a-40fc-47ce-b83a-75a3780643c9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:Surface,
  {5d08b031-d19c-46eb-ae29-af5771dd2bf3}, !- Handle
  Surface 1085,                           !- Name
  RoofCeiling,                            !- Surface Type
  {b81d5132-b94d-4799-ab09-eff3a23adea0}, !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 0,                     !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fbfe4da-9dfc-49ee-b737-3937beb2fc2a}, !- Handle
  Surface 171,                            !- Name
  Floor,                                  !- Surface Type
  {1fa8abe9-1308-448a-a01c-572a559dc33b}, !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, -6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 0, -6.096,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 3 {m}
  0, 47.244, -6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {1fa8abe9-1308-448a-a01c-572a559dc33b}, !- Handle
  Surface 171 SlabOnOrBelowGradeF073,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  2591.994816,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {11ea8029-9978-4b81-acd7-ff097d79562e}, !- Handle
  Surface 172-uw,                         !- Name
  Wall,                                   !- Surface Type
  {b948f1d8-f39e-4a9d-b16c-4bdc6bf7f579}, !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 2 {m}
  54.864, 0, -6.096,                      !- X,Y,Z Vertex 3 {m}
  54.864, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {b948f1d8-f39e-4a9d-b16c-4bdc6bf7f579}, !- Handle
  Surface 172-uw BelowGradeWallC114,      !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  6.096;                                  !- Height {m}

OS:Surface,
  {2b53abeb-f982-460c-b848-81e2e8edd7c6}, !- Handle
  Surface 173-uw,                         !- Name
  Wall,                                   !- Surface Type
  {c475543a-2d3e-4a87-9e4f-fc8f0b9ac6ab}, !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 47.244, -6.096,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {c475543a-2d3e-4a87-9e4f-fc8f0b9ac6ab}, !- Handle
  Surface 173-uw BelowGradeWallC114,      !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  6.096;                                  !- Height {m}

OS:Surface,
  {1b8aab04-6f44-4605-89de-55bf89d100f2}, !- Handle
  Surface 174-uw,                         !- Name
  Wall,                                   !- Surface Type
  {301f704c-9358-4842-b0f4-c73f8e6389ff}, !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, -6.096,                 !- X,Y,Z Vertex 2 {m}
  0, 47.244, -6.096,                      !- X,Y,Z Vertex 3 {m}
  0, 47.244, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {301f704c-9358-4842-b0f4-c73f8e6389ff}, !- Handle
  Surface 174-uw BelowGradeWallC114,      !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  6.096;                                  !- Height {m}

OS:Surface,
  {ff5784f4-289e-40cc-ab79-93e04f3c85bd}, !- Handle
  Surface 175-uw,                         !- Name
  Wall,                                   !- Surface Type
  {438bc085-1de4-4ff6-a3f7-c06dcde75429}, !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  54.864, 0, -6.096,                      !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, -6.096,                 !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {438bc085-1de4-4ff6-a3f7-c06dcde75429}, !- Handle
  Surface 175-uw BelowGradeWallC114,      !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  6.096;                                  !- Height {m}

OS:ShadingSurfaceGroup,
  {569ec7f7-cf95-48d4-91ce-2b07c2ba2040}, !- Handle
  Parking Garage ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {887cddb3-c844-4711-985e-ef1950102a0c}; !- Space Name

OS:BuildingStory,
  {4694d88e-4750-4d4a-a860-e082647f7dff}, !- Handle
  Building Story Nonresidential,          !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {5cf94599-1910-439d-ab6a-453e7c759bc2}, !- Handle
  F1 Business Center People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {9d52f15b-002c-4297-bcdb-d0947164668c}, !- Handle
  F1 Business Center People,              !- Name
  {5cf94599-1910-439d-ab6a-453e7c759bc2}, !- People Definition Name
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {939dc3e2-afba-4f3c-aff2-ada355379e96}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {939dc3e2-afba-4f3c-aff2-ada355379e96}, !- Handle
  F1 Business Center People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {21ad558e-9d50-4dd4-8ff8-02ec659f482d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21ad558e-9d50-4dd4-8ff8-02ec659f482d}, !- Handle
  {2b4f3f55-6f04-45e4-b8b8-41d2bf3f6ed8}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0cd361d4-d6b1-4583-bc8f-71c3695650b5}, !- Handle
  F1 Business Center Space Infiltration Design Flow Rate 1, !- Name
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {4cce2268-1256-4c26-9d91-2f0ad0f21582}, !- Handle
  F1 Business Center Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.14932385420324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b743f063-a56a-4c94-baff-b1f60b33d0f3}, !- Handle
  F1 Business Center Regulated Lights,    !- Name
  {4cce2268-1256-4c26-9d91-2f0ad0f21582}, !- Lights Definition Name
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9cce5ca0-36b0-4b5c-8273-d14dc1383456}, !- Handle
  F1 Business Center Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f5505a93-de4d-4a1f-8c1c-c5e0645bc752}, !- Handle
  F1 Business Center Recepticle Loads,    !- Name
  {9cce5ca0-36b0-4b5c-8273-d14dc1383456}, !- Electric Equipment Definition Name
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {71c1d4dd-b658-41e4-ac85-8e9a737d1395}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 19.2024, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca55f087-1705-4afa-8373-aa896b84e1a0}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {71c1d4dd-b658-41e4-ac85-8e9a737d1395}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 19.17701016, 1.249323384,       !- X,Y,Z Vertex 1 {m}
  36.576, 19.17701016, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  36.576, 14.65578984, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  36.576, 14.65578984, 1.249323384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {890980f1-85e8-49be-a6a9-ac48f43cf047}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ca5ade-dc55-4ff5-92e3-2ad485a9301c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 19.2024, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 19.2024, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ca5ade-dc55-4ff5-92e3-2ad485a9301c}, !- Handle
  Surface 66 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890980f1-85e8-49be-a6a9-ac48f43cf047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 19.2024, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 2 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 19.2024, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68547b84-cec7-4104-a531-faa7a3ccf883}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a54e8f87-72e0-45b2-8334-4b5f5e7eae20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 2 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 19.2024, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54e8f87-72e0-45b2-8334-4b5f5e7eae20}, !- Handle
  Surface 67 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68547b84-cec7-4104-a531-faa7a3ccf883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 19.2024, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d0b7d43-e774-4380-896e-9fa6c74a0c50}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c3778f8-2490-4383-ab70-a53caabe4ab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3778f8-2490-4383-ab70-a53caabe4ab6}, !- Handle
  Surface 68 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d0b7d43-e774-4380-896e-9fa6c74a0c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b80c0a32-8237-40c9-84fc-f05cae347db3}, !- Handle
  Surface 64,                             !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce81ba3b-0183-4cb3-a48d-dd238b67a42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 19.2024, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce81ba3b-0183-4cb3-a48d-dd238b67a42d}, !- Handle
  Surface 64 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b80c0a32-8237-40c9-84fc-f05cae347db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 1 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {37b9d039-f219-4122-97b0-b284759f3b98}, !- Handle
  F1 Business Center ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}; !- Space Name

OS:PlantLoop,
  {9b21bbe4-af3c-4d48-8ef3-295a95154048}, !- Handle
  NonResBaseElecSHWSystem,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5aa9ebf5-7c41-46da-8c13-5d6e22533976}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2d270154-7680-4430-8266-75b0479d74ff}, !- Plant Side Inlet Node Name
  {6c84b49e-b0b2-49f8-874f-0741d6d49501}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {787790cc-e004-442f-a963-d9f561d77de5}, !- Demand Side Inlet Node Name
  {a26607af-21e2-4688-99f9-8878196c4af9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1ea2f613-46e6-49d4-8c7e-0b39ce3fc184}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Demand Mixer Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Demand Splitter Name
  {32cca906-ba14-4053-8363-59ab17c2dbf0}, !- Supply Mixer Name
  {29dcb19a-dc01-46e3-a254-b6e1889a256d}; !- Supply Splitter Name

OS:Node,
  {9c9ba39a-6dc6-46cb-97f1-a850b52b349e}, !- Handle
  NonResBaseElecSHWSystem Supply Inlet Node, !- Name
  {2d270154-7680-4430-8266-75b0479d74ff}, !- Inlet Port
  {2cd2ccc1-f33d-4f54-9303-dc00dc866610}; !- Outlet Port

OS:Node,
  {5aa9ebf5-7c41-46da-8c13-5d6e22533976}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Name
  {45808552-9d47-484e-b613-0bccf30002f1}, !- Inlet Port
  {6c84b49e-b0b2-49f8-874f-0741d6d49501}; !- Outlet Port

OS:Node,
  {12142786-a21e-4875-9b5c-a6d3d0868a26}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Name
  {dc0f5d4e-9180-492b-b37d-ed60b46ef36b}, !- Inlet Port
  {ad6bf580-7833-4257-8544-ebd790c90d1c}; !- Outlet Port

OS:Connector:Mixer,
  {32cca906-ba14-4053-8363-59ab17c2dbf0}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  {45808552-9d47-484e-b613-0bccf30002f1}, !- Outlet Branch Name
  {e187f891-5a76-4a05-a448-df3e1dec3941}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {29dcb19a-dc01-46e3-a254-b6e1889a256d}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  {23657b02-e2c1-4954-8be1-4153167204d6}, !- Inlet Branch Name
  {dc0f5d4e-9180-492b-b37d-ed60b46ef36b}; !- Outlet Branch Name 1

OS:Connection,
  {2d270154-7680-4430-8266-75b0479d74ff}, !- Handle
  {af319ac1-e174-494f-afcd-96b53ef8e0d6}, !- Name
  {9b21bbe4-af3c-4d48-8ef3-295a95154048}, !- Source Object
  14,                                     !- Outlet Port
  {9c9ba39a-6dc6-46cb-97f1-a850b52b349e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0f5d4e-9180-492b-b37d-ed60b46ef36b}, !- Handle
  {248ca7e9-756f-4928-a0cd-ce4aceb04023}, !- Name
  {29dcb19a-dc01-46e3-a254-b6e1889a256d}, !- Source Object
  3,                                      !- Outlet Port
  {12142786-a21e-4875-9b5c-a6d3d0868a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45808552-9d47-484e-b613-0bccf30002f1}, !- Handle
  {72e11873-d98c-424d-aa8f-50febf10092f}, !- Name
  {32cca906-ba14-4053-8363-59ab17c2dbf0}, !- Source Object
  2,                                      !- Outlet Port
  {5aa9ebf5-7c41-46da-8c13-5d6e22533976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c84b49e-b0b2-49f8-874f-0741d6d49501}, !- Handle
  {aef8710c-db0a-46a4-a2ce-22598f6dac70}, !- Name
  {5aa9ebf5-7c41-46da-8c13-5d6e22533976}, !- Source Object
  3,                                      !- Outlet Port
  {9b21bbe4-af3c-4d48-8ef3-295a95154048}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {47becaee-e8fe-48d0-8b53-5d5e8c320806}, !- Handle
  NonResBaseElecSHWSystem Demand Inlet Node, !- Name
  {787790cc-e004-442f-a963-d9f561d77de5}, !- Inlet Port
  {b6dd2fe5-d82b-439c-b216-0fc9952794c7}; !- Outlet Port

OS:Node,
  {d319dfa2-da0d-417a-8c25-4448a2a3abfc}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Name
  {11dd6080-82f3-48ce-9b79-f1f051cdc4fb}, !- Inlet Port
  {a26607af-21e2-4688-99f9-8878196c4af9}; !- Outlet Port

OS:Node,
  {662c931b-9990-47b9-976b-0440ca31435a}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Name
  {97fa0cfa-f1d6-4fd3-a8af-b00a62300224}, !- Inlet Port
  {8ad89c61-c2e8-40d3-b438-59bcd772e573}; !- Outlet Port

OS:Connector:Mixer,
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  {11dd6080-82f3-48ce-9b79-f1f051cdc4fb}, !- Outlet Branch Name
  {c25f43e4-603a-4083-b53a-4711e318c488}, !- Inlet Branch Name 1
  {0807df72-83d7-4004-8231-d35db77e5671}, !- Inlet Branch Name 2
  {ecb9d918-46dc-4f6f-be12-dc6edde7ead7}, !- Inlet Branch Name 3
  {7c0f5eec-481f-4962-bab5-f601947a17f9}, !- Inlet Branch Name 4
  {e5790f9c-cd9e-4261-914f-3dce8ea44e4e}, !- Inlet Branch Name 5
  {c6c150c8-9099-4336-a6ae-b39d1022bf52}, !- Inlet Branch Name 6
  {965ab9df-6208-48fa-a257-0c77552a263b}, !- Inlet Branch Name 7
  {91b134d6-9b78-4066-b1f3-15b7ee66b81f}, !- Inlet Branch Name 8
  {8ee759be-34be-4c44-8dfa-faa8d1ca9eb3}, !- Inlet Branch Name 9
  {0861a04b-ed48-4afe-b55e-a2cb82b93738}, !- Inlet Branch Name 10
  {d39882b0-c522-4d31-ab9b-a41938e32510}, !- Inlet Branch Name 11
  {81e443cd-47ab-45ca-8b7d-996d3a99243f}, !- Inlet Branch Name 12
  {758df6a4-4690-41b6-ac3c-68e43512c161}, !- Inlet Branch Name 13
  {4411d93c-ae2c-4cd8-9f25-de25240ca49c}, !- Inlet Branch Name 14
  {5d804dfa-de20-4394-9a3c-085fe6da21eb}, !- Inlet Branch Name 15
  {0c62bbe6-ca11-498c-8aca-291d6b3b0072}, !- Inlet Branch Name 16
  {9109887c-3db7-435c-882a-472d883c4414}, !- Inlet Branch Name 17
  {1128b169-ec7b-4386-945c-620e263ad375}, !- Inlet Branch Name 18
  {48844799-f466-457f-9a18-272352f99828}, !- Inlet Branch Name 19
  {d485182a-e863-4340-bc7f-e5c6882f69a6}, !- Inlet Branch Name 20
  {8aa40774-f871-4f9f-b46f-56e91b47ef63}, !- Inlet Branch Name 21
  {ebd28a8f-e43e-43c5-98da-fe90325130cf}, !- Inlet Branch Name 22
  {bd8ac4d4-874a-4ccb-b84c-a77508c186ed}, !- Inlet Branch Name 23
  {c49e35a0-9a0e-4164-aa4a-5e5442cc59ac}; !- Inlet Branch Name 24

OS:Connector:Splitter,
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  {b6dd2fe5-d82b-439c-b216-0fc9952794c7}, !- Inlet Branch Name
  {97fa0cfa-f1d6-4fd3-a8af-b00a62300224}, !- Outlet Branch Name 1
  {3ef7880b-fe94-415f-80fe-7b07e1947859}, !- Outlet Branch Name 2
  {5c9570d0-3e52-4a18-9921-e23038d04b94}, !- Outlet Branch Name 3
  {f18cffb0-30e9-44f6-b945-2debcfe12518}, !- Outlet Branch Name 4
  {6d796750-1528-4987-80d2-87354e0d4d93}, !- Outlet Branch Name 5
  {769f7162-a466-41f7-ac66-c09afbe527bf}, !- Outlet Branch Name 6
  {4a6d6058-ad7f-4322-9d73-14b6f5761f8b}, !- Outlet Branch Name 7
  {9856cd45-bf25-42fe-b11f-20db285cd49f}, !- Outlet Branch Name 8
  {0775531b-380a-424c-8434-d28f008e113d}, !- Outlet Branch Name 9
  {a5cd5f6a-16e8-4a26-b796-6c23bdb74454}, !- Outlet Branch Name 10
  {ec123c3a-3168-450b-8e7e-a318d83f2fcd}, !- Outlet Branch Name 11
  {d1a71fe9-1d05-478b-9de6-ab9647b9eddb}, !- Outlet Branch Name 12
  {1a389be5-3864-4840-9e60-69dd62e059d8}, !- Outlet Branch Name 13
  {0a8c16f9-6923-420c-8915-a126ca296c69}, !- Outlet Branch Name 14
  {abcf12fb-0852-43fe-b9b1-ed4a286b3cc1}, !- Outlet Branch Name 15
  {6b3c1f2b-493b-47a7-80d6-fddf61cbd157}, !- Outlet Branch Name 16
  {02662857-8d83-4f72-9ef7-1e1f7312ca90}, !- Outlet Branch Name 17
  {b8a907d3-017b-4c99-a400-71d57124a518}, !- Outlet Branch Name 18
  {b25e445d-dd3d-4810-9947-35d0ae2870f9}, !- Outlet Branch Name 19
  {6e55f82b-efcb-4d11-8a66-a7879a217b76}, !- Outlet Branch Name 20
  {311efb85-776d-4910-9295-ed80c105c49e}, !- Outlet Branch Name 21
  {c6879fb6-4a9f-46e6-ae1f-900f15191a62}, !- Outlet Branch Name 22
  {3133117a-35d9-4970-8807-8716637a3447}, !- Outlet Branch Name 23
  {e170419e-8ba7-4390-b698-f9a2f610fd1e}; !- Outlet Branch Name 24

OS:Connection,
  {787790cc-e004-442f-a963-d9f561d77de5}, !- Handle
  {395a6eb5-342d-465f-873c-c2d42dcceca9}, !- Name
  {9b21bbe4-af3c-4d48-8ef3-295a95154048}, !- Source Object
  17,                                     !- Outlet Port
  {47becaee-e8fe-48d0-8b53-5d5e8c320806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6dd2fe5-d82b-439c-b216-0fc9952794c7}, !- Handle
  {6816c49f-e6e1-44b7-8fc0-90af29686798}, !- Name
  {47becaee-e8fe-48d0-8b53-5d5e8c320806}, !- Source Object
  3,                                      !- Outlet Port
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97fa0cfa-f1d6-4fd3-a8af-b00a62300224}, !- Handle
  {ce04eeae-a92f-4afc-b464-6a462957e430}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  3,                                      !- Outlet Port
  {662c931b-9990-47b9-976b-0440ca31435a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11dd6080-82f3-48ce-9b79-f1f051cdc4fb}, !- Handle
  {32af2667-a43e-48fc-9494-9455ace1bcae}, !- Name
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Source Object
  2,                                      !- Outlet Port
  {d319dfa2-da0d-417a-8c25-4448a2a3abfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26607af-21e2-4688-99f9-8878196c4af9}, !- Handle
  {ce3453c8-00f3-4f61-9700-d1e399949a59}, !- Name
  {d319dfa2-da0d-417a-8c25-4448a2a3abfc}, !- Source Object
  3,                                      !- Outlet Port
  {9b21bbe4-af3c-4d48-8ef3-295a95154048}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6227fa7b-b82b-42ad-a6e9-80643e7df489}, !- Handle
  {9b21bbe4-af3c-4d48-8ef3-295a95154048}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1ea2f613-46e6-49d4-8c7e-0b39ce3fc184}, !- Handle
  {b00e06da-f059-43ef-a9c2-65e16d4957ef} AvailabilityManagerAssignmentList; !- Name

OS:WaterHeater:Mixed,
  {8a32dc01-b561-4829-a285-7ee362110ca0}, !- Handle
  NonResBaseElecWaterHeater,              !- Name
  0.0912598429114804,                     !- Tank Volume {m3}
  {bc0fd238-e32e-46d2-8a93-16091b67c137}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7026.73059266323,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {539ed45b-378c-44b9-a2a9-2fd35bbfcc26}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.7143616,                              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.7143616,                              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ad6bf580-7833-4257-8544-ebd790c90d1c}, !- Use Side Inlet Node Name
  {c1b894a9-d163-4f22-b65b-dce336d7ac13}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {edeac774-d86c-48b2-9140-74a67d1bad95}, !- Handle
  {f8488ee5-444a-4d48-9276-43d433db1709}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {328af21b-2194-41a6-85c2-2c643e8e94dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {328af21b-2194-41a6-85c2-2c643e8e94dd}, !- Handle
  {bf5b23da-5e7b-4727-a1d5-003ce215b1ce}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c29de982-b7af-4687-92a4-f497035f313c}, !- Handle
  {b6f67a44-9d78-4ad5-ba53-1fc221bb26e3}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {4589f109-e397-4289-88d6-a437fba09cec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4589f109-e397-4289-88d6-a437fba09cec}, !- Handle
  {85a983e1-3d9a-4aff-a3ae-2c59951584b7}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {539ed45b-378c-44b9-a2a9-2fd35bbfcc26}, !- Handle
  NonResBaseElecWaterHeater Ambient Temperature, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {ae12396a-d0f3-4139-8a5b-0c266180b289}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae12396a-d0f3-4139-8a5b-0c266180b289}, !- Handle
  {425dd22b-54ae-462f-8f5e-55511724b3b5}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc0fd238-e32e-46d2-8a93-16091b67c137}, !- Handle
  NonResBaseElecWaterHeater Setpoint Temp, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {717465ad-a0ca-4dd2-b0b8-b281eabf633c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {717465ad-a0ca-4dd2-b0b8-b281eabf633c}, !- Handle
  {f5c9bd0b-6726-46c8-b8ab-7f88d7bbcba5}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {a4d4b0d1-ea6a-4a38-a6d5-1a595586d5a6}, !- Handle
  NonResBaseElecWaterHeater Supply Outlet Node, !- Name
  {c1b894a9-d163-4f22-b65b-dce336d7ac13}, !- Inlet Port
  {e187f891-5a76-4a05-a448-df3e1dec3941}; !- Outlet Port

OS:Connection,
  {ad6bf580-7833-4257-8544-ebd790c90d1c}, !- Handle
  {fbb3f630-f738-44a8-8251-d7052c2e50e2}, !- Name
  {12142786-a21e-4875-9b5c-a6d3d0868a26}, !- Source Object
  3,                                      !- Outlet Port
  {8a32dc01-b561-4829-a285-7ee362110ca0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c1b894a9-d163-4f22-b65b-dce336d7ac13}, !- Handle
  {62519367-4c98-4fc2-856d-1a20dc5ef42b}, !- Name
  {8a32dc01-b561-4829-a285-7ee362110ca0}, !- Source Object
  32,                                     !- Outlet Port
  {a4d4b0d1-ea6a-4a38-a6d5-1a595586d5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e187f891-5a76-4a05-a448-df3e1dec3941}, !- Handle
  {834f0030-a19c-4325-8051-794ce2466431}, !- Name
  {a4d4b0d1-ea6a-4a38-a6d5-1a595586d5a6}, !- Source Object
  3,                                      !- Outlet Port
  {32cca906-ba14-4053-8363-59ab17c2dbf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {d55b3a68-1612-4ade-b5a1-4a2d0f53b2e6}, !- Handle
  {3dceb29d-4912-418d-bccb-e86ae2181ad7}, !- Name
  {2cd2ccc1-f33d-4f54-9303-dc00dc866610}, !- Inlet Node Name
  {76a99791-c96e-4a2d-ba54-65f07280c4da}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {4c7ff26d-88e5-408f-85fe-dced3a8c43a0}, !- Handle
  {3dceb29d-4912-418d-bccb-e86ae2181ad7} Outlet Node, !- Name
  {76a99791-c96e-4a2d-ba54-65f07280c4da}, !- Inlet Port
  {23657b02-e2c1-4954-8be1-4153167204d6}; !- Outlet Port

OS:Connection,
  {2cd2ccc1-f33d-4f54-9303-dc00dc866610}, !- Handle
  {cc0b178d-93de-4d2e-af43-291556bc1f57}, !- Name
  {9c9ba39a-6dc6-46cb-97f1-a850b52b349e}, !- Source Object
  3,                                      !- Outlet Port
  {d55b3a68-1612-4ade-b5a1-4a2d0f53b2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a99791-c96e-4a2d-ba54-65f07280c4da}, !- Handle
  {97c7657a-0fcd-4ceb-a1d0-aa3d7ed8c00c}, !- Name
  {d55b3a68-1612-4ade-b5a1-4a2d0f53b2e6}, !- Source Object
  3,                                      !- Outlet Port
  {4c7ff26d-88e5-408f-85fe-dced3a8c43a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23657b02-e2c1-4954-8be1-4153167204d6}, !- Handle
  {aba7db38-b6f5-44a4-9ece-b67bdcbc1a58}, !- Name
  {4c7ff26d-88e5-408f-85fe-dced3a8c43a0}, !- Source Object
  3,                                      !- Outlet Port
  {29dcb19a-dc01-46e3-a254-b6e1889a256d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d4f7720b-2054-4b34-a9b4-79d2465651ed}, !- Handle
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {a35669dc-9441-49d1-a492-775a977cf9fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a35669dc-9441-49d1-a492-775a977cf9fd}, !- Handle
  {72a21197-db7b-40c1-8542-53369b044ddc}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1684ac9d-8f88-4049-8779-53e8355aa011}, !- Handle
  {5c5e7508-e5f8-46c9-80d9-f4b17bdb9516}, !- Name
  Temperature,                            !- Control Variable
  {d4f7720b-2054-4b34-a9b4-79d2465651ed}, !- Schedule Name
  {5aa9ebf5-7c41-46da-8c13-5d6e22533976}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {a51ba3a5-d2c1-4f5f-b7af-c52cfac92979}, !- Handle
  F1 Business Center Water Use Connection, !- Name
  {8ad89c61-c2e8-40d3-b438-59bcd772e573}, !- Inlet Node Name
  {ca542282-1cea-4e8c-a9b8-8e40566bfb8a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {239d41be-95d1-4a24-b611-3dfd9803fb04}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {771f254b-4880-4255-9378-4cc7cbf7fda8}, !- Handle
  F1 Business Center Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.13567611035462e-006,                  !- Peak Flow Rate {m3/s}
  {5f5af654-1786-47e5-8fb4-eef33c8cb1ec}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {5f5af654-1786-47e5-8fb4-eef33c8cb1ec}, !- Handle
  F1 Business Center Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {d3e52aac-65b6-4b10-abcd-cbea23973269}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3e52aac-65b6-4b10-abcd-cbea23973269}, !- Handle
  {ed59d82d-603c-48d7-8a0f-032180215331}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {239d41be-95d1-4a24-b611-3dfd9803fb04}, !- Handle
  F1 Business Center Water Use Equipment, !- Name
  {771f254b-4880-4255-9378-4cc7cbf7fda8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Handle
  Always On Discrete,                     !- Name
  {7a89335c-3972-4382-9eb3-aa78fbfc9009}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7a89335c-3972-4382-9eb3-aa78fbfc9009}, !- Handle
  {4e81b4db-eccd-4d72-8218-d9a621c0f86c}, !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {469dde34-da35-4487-8968-32a3ec445eb2}, !- Handle
  F1 Business Center Water Use Connection Outlet Node, !- Name
  {ca542282-1cea-4e8c-a9b8-8e40566bfb8a}, !- Inlet Port
  {c25f43e4-603a-4083-b53a-4711e318c488}; !- Outlet Port

OS:Connection,
  {8ad89c61-c2e8-40d3-b438-59bcd772e573}, !- Handle
  {62e0d49e-2297-4e24-8918-90155508b5c0}, !- Name
  {662c931b-9990-47b9-976b-0440ca31435a}, !- Source Object
  3,                                      !- Outlet Port
  {a51ba3a5-d2c1-4f5f-b7af-c52cfac92979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca542282-1cea-4e8c-a9b8-8e40566bfb8a}, !- Handle
  {bbb91d0d-2ab3-4c16-90cc-69c8047e2774}, !- Name
  {a51ba3a5-d2c1-4f5f-b7af-c52cfac92979}, !- Source Object
  3,                                      !- Outlet Port
  {469dde34-da35-4487-8968-32a3ec445eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25f43e4-603a-4083-b53a-4711e318c488}, !- Handle
  {923ee01f-f615-4b0c-be53-f127462c9888}, !- Name
  {469dde34-da35-4487-8968-32a3ec445eb2}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {4505abed-5754-4402-83c2-b6f726294717}, !- Handle
  F1 Corridor People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {52ebfb65-673a-4150-9870-769c511046cf}, !- Handle
  F1 Corridor People,                     !- Name
  {4505abed-5754-4402-83c2-b6f726294717}, !- People Definition Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {dbea2225-56c3-4a79-a0dd-a919e3152655}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {dbea2225-56c3-4a79-a0dd-a919e3152655}, !- Handle
  F1 Corridor People Activity Level,      !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {e5a246a4-4864-4fee-976a-f6f26d993fd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5a246a4-4864-4fee-976a-f6f26d993fd7}, !- Handle
  {a72d0d1e-be5b-4042-8314-fee410b9deb5}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6ccea254-0b55-4bc1-8c9c-97adb082ac91}, !- Handle
  F1 Corridor Space Infiltration Design Flow Rate 1, !- Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f9a9a0a7-829e-4bdb-8f6f-a36c9a2dd7d3}, !- Handle
  F1 Corridor Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bd375ea7-69e8-48c1-8f56-00f6867ad65b}, !- Handle
  F1 Corridor Regulated Lights,           !- Name
  {f9a9a0a7-829e-4bdb-8f6f-a36c9a2dd7d3}, !- Lights Definition Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {76d33072-436d-440f-8c2f-5a7c5cea2c43}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e340d4aa-9a0b-49ad-9e9f-deee51e0e859}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {76d33072-436d-440f-8c2f-5a7c5cea2c43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.31338984, 26.8224, 1.246747824,      !- X,Y,Z Vertex 1 {m}
  18.31338984, 26.8224, 0.94110048,       !- X,Y,Z Vertex 2 {m}
  36.5507016, 26.8224, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  36.5507016, 26.8224, 1.246747824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cda7f5f-8d08-4360-b168-c1cf68635ad5}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  30.7848, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6649e1e1-97c7-49f0-90c5-6829d89177b3}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {3cda7f5f-8d08-4360-b168-c1cf68635ad5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.8931016, 47.244, 1.253334552,        !- X,Y,Z Vertex 1 {m}
  32.8931016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  30.8100984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  30.8100984, 47.244, 1.253334552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9012607c-1256-4d22-a7b9-479e1789c788}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5f4a437-de19-4fdc-a607-eff6f2ab6e6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5f4a437-de19-4fdc-a607-eff6f2ab6e6c}, !- Handle
  Surface 41 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a3c31a-c6c0-4e4d-85dc-62861c12e717}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9012607c-1256-4d22-a7b9-479e1789c788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72cd059e-5b8b-4ee1-9118-afb5a1fc549a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e1b4d2-2c0a-470f-b557-f5e376c623eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e1b4d2-2c0a-470f-b557-f5e376c623eb}, !- Handle
  Surface 44 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64fef02c-a08a-4773-bcff-4c6202960df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72cd059e-5b8b-4ee1-9118-afb5a1fc549a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba85feb6-6062-44b8-a031-6a735f902cf2}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a023263-58b1-42a1-aa49-b5b7ab3cdd88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 26.8224, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a023263-58b1-42a1-aa49-b5b7ab3cdd88}, !- Handle
  Surface 45 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba85feb6-6062-44b8-a031-6a735f902cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 26.8224, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b75ebe24-dd8f-4020-a7f0-0864fc15db75}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e708d21c-da55-48d4-8d61-af39850ddbd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 26.8224, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e708d21c-da55-48d4-8d61-af39850ddbd5}, !- Handle
  Surface 46 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b75ebe24-dd8f-4020-a7f0-0864fc15db75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 26.8224, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {504b5fa8-7c2f-491b-8024-356009f66db7}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a91d6d-4b58-48ec-9955-ad4b424997b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a91d6d-4b58-48ec-9955-ad4b424997b8}, !- Handle
  Surface 47 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {504b5fa8-7c2f-491b-8024-356009f66db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 28.956, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c661ed25-9a89-431e-82bf-3ff7b6b345f1}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15fd7b16-c57b-4393-b758-a3622adc06f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 28.956, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15fd7b16-c57b-4393-b758-a3622adc06f8}, !- Handle
  Surface 48 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c661ed25-9a89-431e-82bf-3ff7b6b345f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6449cb8c-192b-4474-957e-f632a2754cbf}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05af6f19-145a-4c53-b727-5588c3bed284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05af6f19-145a-4c53-b727-5588c3bed284}, !- Handle
  Surface 49 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21fda66f-421f-4475-b3fc-f581affb1a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6449cb8c-192b-4474-957e-f632a2754cbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22fc0eee-fd21-4b3b-baae-d1e91db478cc}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {443c0f26-4ea4-4bc8-adf7-327797cbda08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {443c0f26-4ea4-4bc8-adf7-327797cbda08}, !- Handle
  Surface 50 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22fc0eee-fd21-4b3b-baae-d1e91db478cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  30.7848, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e8b92c-b20a-428e-b6df-1bf38370b2f1}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {876d6af0-3ff5-4146-b81e-4c01b16232f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  30.7848, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {876d6af0-3ff5-4146-b81e-4c01b16232f0}, !- Handle
  Surface 51 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36e8b92c-b20a-428e-b6df-1bf38370b2f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ecc196-63ee-4f05-abba-b8c7a0ab525d}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c8729d6-5c13-4ee6-89ad-04eb8e13861e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8729d6-5c13-4ee6-89ad-04eb8e13861e}, !- Handle
  Surface 52 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ecc196-63ee-4f05-abba-b8c7a0ab525d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b83dd0c-85ef-4448-a54c-94dbde67c529}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc69fc5-9de9-43d6-a02f-9721b61ebceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc69fc5-9de9-43d6-a02f-9721b61ebceb}, !- Handle
  Surface 53 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b83dd0c-85ef-4448-a54c-94dbde67c529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cff02b37-bb93-4740-8b63-ba57ae46d09b}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50caea02-5030-4827-ae95-58c03e623039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50caea02-5030-4827-ae95-58c03e623039}, !- Handle
  Surface 54 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cff02b37-bb93-4740-8b63-ba57ae46d09b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ec1935-0dd7-45b8-8b87-f0731150db44}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea189ef1-0447-400a-bbbf-66a5ab54e1c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea189ef1-0447-400a-bbbf-66a5ab54e1c5}, !- Handle
  Surface 55 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ec1935-0dd7-45b8-8b87-f0731150db44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  30.7848, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74dcb88-d130-4cd3-9148-a459ebd391ef}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bcfea4d-b205-4b31-bcfa-e606b30cf2e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bcfea4d-b205-4b31-bcfa-e606b30cf2e4}, !- Handle
  Surface 57 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c74dcb88-d130-4cd3-9148-a459ebd391ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7809cb38-3451-4d41-81b1-89be8a8d6573}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf4c2fe-8bb6-40cd-9a49-487386ba812a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf4c2fe-8bb6-40cd-9a49-487386ba812a}, !- Handle
  Surface 58 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7809cb38-3451-4d41-81b1-89be8a8d6573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1609de3d-25db-4cd5-b974-f6a7a8b03abb}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30baa54a-fef6-4eb4-b1e6-4aca7b5cb720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30baa54a-fef6-4eb4-b1e6-4aca7b5cb720}, !- Handle
  Surface 59 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1609de3d-25db-4cd5-b974-f6a7a8b03abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9adea81a-2828-4beb-9cae-5e0da8497662}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c800e48-8fbf-4776-9e83-f9c97690cbb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c800e48-8fbf-4776-9e83-f9c97690cbb7}, !- Handle
  Surface 60 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9adea81a-2828-4beb-9cae-5e0da8497662}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 3 {m}
  45.72, 23.7744, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce277aab-520e-4c66-b10d-ed21b96e6e5e}, !- Handle
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80f887c2-94db-4bda-950f-2a10c994c016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 4 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 5 {m}
  42.0624, 26.8224, 0,                    !- X,Y,Z Vertex 6 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 7 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 8 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 9 {m}
  30.7848, 47.244, 0;                     !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {80f887c2-94db-4bda-950f-2a10c994c016}, !- Handle
  Surface 35 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce277aab-520e-4c66-b10d-ed21b96e6e5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 4 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 5 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 6 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 7 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 8 {m}
  42.0624, 26.8224, 0,                    !- X,Y,Z Vertex 9 {m}
  42.0624, 23.7744, 0;                    !- X,Y,Z Vertex 10 {m}

OS:ShadingSurfaceGroup,
  {354289d8-f8c0-4030-acf7-6d96fc6d8b0c}, !- Handle
  F1 Corridor ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {3c7b9a56-46bf-452a-971b-377ab045bb19}; !- Space Name

OS:People:Definition,
  {b53bb6bc-43ad-405e-894e-24bdb8d7fa62}, !- Handle
  F1 Lounge People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {4e8a005a-890f-482b-8b60-45874cc31ce8}, !- Handle
  F1 Lounge People,                       !- Name
  {b53bb6bc-43ad-405e-894e-24bdb8d7fa62}, !- People Definition Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {bd52f1b5-538a-4a7f-905c-c0d13ccfc856}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bd52f1b5-538a-4a7f-905c-c0d13ccfc856}, !- Handle
  F1 Lounge People Activity Level,        !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {8a584edf-cb7a-4a57-bbd8-6dd8bcff8b73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a584edf-cb7a-4a57-bbd8-6dd8bcff8b73}, !- Handle
  {1a29cf9e-1709-4807-926a-4d66585e466f}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {888f3d5b-fabf-45ab-84cf-9490d7a6942b}, !- Handle
  F1 Lounge Space Infiltration Design Flow Rate 1, !- Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {187f10e4-c0e5-4a29-b810-2b37ab867c09}, !- Handle
  F1 Lounge Regulated Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4ac61363-ebdd-41b9-b2ac-2742bc0c7f04}, !- Handle
  F1 Lounge Regulated Lights,             !- Name
  {187f10e4-c0e5-4a29-b810-2b37ab867c09}, !- Lights Definition Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f24c63a8-8887-4d48-a986-ac76fea1fdc0}, !- Handle
  F1 Lounge Recepticle Loads Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9a341fb8-150d-4095-a0a2-0b372fc7baf9}, !- Handle
  F1 Lounge Recepticle Loads,             !- Name
  {f24c63a8-8887-4d48-a986-ac76fea1fdc0}, !- Electric Equipment Definition Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {77195223-0567-4ebc-a636-5d8ea45b0132}, !- Handle
  Surface 39-2,                           !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 19.2024, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37d2c91f-343b-4513-9456-df60bfc86c9d}, !- Handle
  Sub Surface 16-2,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {77195223-0567-4ebc-a636-5d8ea45b0132}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 23.74901016, 1.249323384,       !- X,Y,Z Vertex 1 {m}
  36.576, 23.74901016, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  36.576, 19.22778984, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  36.576, 19.22778984, 1.249323384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f59a36b-6159-41c2-9332-dfbfc75a5d01}, !- Handle
  Surface 62-2,                           !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 19.812, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a67720c6-5a35-4948-9acb-a6183d2fac6c}, !- Handle
  Sub Surface 6-2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {9f59a36b-6159-41c2-9332-dfbfc75a5d01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 14.65578984, 1.248918,          !- X,Y,Z Vertex 1 {m}
  54.864, 14.65578984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  54.864, 19.78661016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  54.864, 19.78661016, 1.248918;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd947d7c-e7e1-47b4-94ba-50753a1a7327}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a679644-8aa7-40f7-8405-e9fb5d98b59c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 2 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  54.864, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a679644-8aa7-40f7-8405-e9fb5d98b59c}, !- Handle
  Surface 36 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd947d7c-e7e1-47b4-94ba-50753a1a7327}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27e3d0dd-3656-4594-8702-438dd6b956fb}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b2788e-29ab-4599-8ef8-4650d53d562a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b2788e-29ab-4599-8ef8-4650d53d562a}, !- Handle
  Surface 40 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a3c31a-c6c0-4e4d-85dc-62861c12e717}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27e3d0dd-3656-4594-8702-438dd6b956fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f15805-eed6-416e-96f7-d519bb1373d2}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {472af4dc-d0ca-4a28-b6a1-dd734db5014e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 19.2024, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 2 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 19.2024, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {472af4dc-d0ca-4a28-b6a1-dd734db5014e}, !- Handle
  Surface 42 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e93de034-39d4-4ecb-beea-47b9eb629ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0f15805-eed6-416e-96f7-d519bb1373d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 19.2024, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 19.2024, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4072f3-6afb-48d4-909e-f3cbe8b686a0}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0e0c1e5-80f5-465d-b892-d25140332180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 19.812, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 19.812, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e0c1e5-80f5-465d-b892-d25140332180}, !- Handle
  Surface 61 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c4072f3-6afb-48d4-909e-f3cbe8b686a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 19.812, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 2 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 19.812, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535c6d3c-4972-4f1e-92af-401020221dd3}, !- Handle
  Surface 60-2,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bf2c02-e5e7-4eca-8755-80d853203339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 19.812, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 2 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 3 {m}
  45.72, 23.7744, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bf2c02-e5e7-4eca-8755-80d853203339}, !- Handle
  Surface 60-2 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {535c6d3c-4972-4f1e-92af-401020221dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 19.812, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {769154b5-627c-45e3-aeed-f3345965e7e1}, !- Handle
  Surface 40-2,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b7e7812-4127-4ec3-948c-695cfe12ff33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b7e7812-4127-4ec3-948c-695cfe12ff33}, !- Handle
  Surface 40-2 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {769154b5-627c-45e3-aeed-f3345965e7e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 3 {m}
  45.72, 23.7744, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73def1cc-d189-4601-b586-965686d92c0c}, !- Handle
  Surface 35-2,                           !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67b41cd9-2dd0-476e-bd2a-81dc81306100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 1 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 2 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 4 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 5 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 6 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 7 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 8 {m}
  42.0624, 23.7744, 0;                    !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {67b41cd9-2dd0-476e-bd2a-81dc81306100}, !- Handle
  Surface 35-2 Reversed,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73def1cc-d189-4601-b586-965686d92c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 4 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 5 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 6 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 7 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 8 {m}
  43.8912, 14.6304, 0;                    !- X,Y,Z Vertex 9 {m}

OS:ShadingSurfaceGroup,
  {58071fe4-40b2-4832-9119-859020011fd1}, !- Handle
  F1 Lounge ShadingGroup,                 !- Name
  Space,                                  !- Shading Surface Type
  {e8cac07e-df95-4db6-98f4-ee5de515cf78}; !- Space Name

OS:PlantLoop,
  {517c930b-2329-48cf-b462-af9f3833a864}, !- Handle
  NonResBaseGasSHWSystem,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2ea8356f-4f76-4cdb-a84a-a2f0a079eb63}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d8fa422d-900f-4e22-99a1-c925a54914db}, !- Plant Side Inlet Node Name
  {70fa16f4-9731-44fa-ba49-9731b4a444fc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7bf12b90-bdfc-4035-8ba8-6b2de310e813}, !- Demand Side Inlet Node Name
  {8e9ab9f6-42ea-4f64-8f43-617e57a71955}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5c53c755-00a1-4276-850b-7c38cde9a0e8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a41e1b20-aab2-40ee-a48f-31b78a410f4e}, !- Demand Mixer Name
  {ab4ebd31-7201-4db4-9d0f-0d11f020756f}, !- Demand Splitter Name
  {c0dec1f3-3040-4314-a3fd-4a67e5c7e3f6}, !- Supply Mixer Name
  {d43fd05c-3fec-4959-843a-1ccf25d5ceff}; !- Supply Splitter Name

OS:Node,
  {d2078d48-5d6e-41f9-adce-2009f08dd565}, !- Handle
  NonResBaseGasSHWSystem Supply Inlet Node, !- Name
  {d8fa422d-900f-4e22-99a1-c925a54914db}, !- Inlet Port
  {76f826f6-79fc-40af-977c-43dcdaef6e83}; !- Outlet Port

OS:Node,
  {2ea8356f-4f76-4cdb-a84a-a2f0a079eb63}, !- Handle
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Name
  {ea0d694c-c3e6-490b-b3e2-b3277429d510}, !- Inlet Port
  {70fa16f4-9731-44fa-ba49-9731b4a444fc}; !- Outlet Port

OS:Node,
  {5c8d619d-ec74-4f53-aec6-1960817f3672}, !- Handle
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Name
  {0126ec7d-4f6c-468b-a2f0-78169f969ac1}, !- Inlet Port
  {200e594a-141e-46de-b647-6a83879dd6b2}; !- Outlet Port

OS:Connector:Mixer,
  {c0dec1f3-3040-4314-a3fd-4a67e5c7e3f6}, !- Handle
  NonResBaseGasSHWSystem Supply Mixer,    !- Name
  {ea0d694c-c3e6-490b-b3e2-b3277429d510}, !- Outlet Branch Name
  {d2ba992e-848b-41ca-ba14-47220a44ef83}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {d43fd05c-3fec-4959-843a-1ccf25d5ceff}, !- Handle
  NonResBaseGasSHWSystem Supply Splitter, !- Name
  {3e3bdd83-6535-4ada-826a-48ece1ccad50}, !- Inlet Branch Name
  {0126ec7d-4f6c-468b-a2f0-78169f969ac1}; !- Outlet Branch Name 1

OS:Connection,
  {d8fa422d-900f-4e22-99a1-c925a54914db}, !- Handle
  {cf944ac8-09c3-4e70-8b63-5b4a93843794}, !- Name
  {517c930b-2329-48cf-b462-af9f3833a864}, !- Source Object
  14,                                     !- Outlet Port
  {d2078d48-5d6e-41f9-adce-2009f08dd565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0126ec7d-4f6c-468b-a2f0-78169f969ac1}, !- Handle
  {a6f16cbb-ce1e-4ff4-89c3-2e5d9dc178e4}, !- Name
  {d43fd05c-3fec-4959-843a-1ccf25d5ceff}, !- Source Object
  3,                                      !- Outlet Port
  {5c8d619d-ec74-4f53-aec6-1960817f3672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0d694c-c3e6-490b-b3e2-b3277429d510}, !- Handle
  {b06be817-025e-4ca6-8c44-d79708bae610}, !- Name
  {c0dec1f3-3040-4314-a3fd-4a67e5c7e3f6}, !- Source Object
  2,                                      !- Outlet Port
  {2ea8356f-4f76-4cdb-a84a-a2f0a079eb63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70fa16f4-9731-44fa-ba49-9731b4a444fc}, !- Handle
  {4961fbe8-ac97-4d07-b8fb-8d867cdeed0a}, !- Name
  {2ea8356f-4f76-4cdb-a84a-a2f0a079eb63}, !- Source Object
  3,                                      !- Outlet Port
  {517c930b-2329-48cf-b462-af9f3833a864}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4019e2ad-9904-4ca5-841b-0ef970a3e8d5}, !- Handle
  NonResBaseGasSHWSystem Demand Inlet Node, !- Name
  {7bf12b90-bdfc-4035-8ba8-6b2de310e813}, !- Inlet Port
  {c46e954e-0bb2-4969-b5be-7a919919e92d}; !- Outlet Port

OS:Node,
  {b319c74c-466e-447b-bcee-905641bb655a}, !- Handle
  NonResBaseGasSHWSystem Demand Mixer Outlet Node, !- Name
  {4c01a20a-294d-4d8b-9b90-18f583789e5f}, !- Inlet Port
  {8e9ab9f6-42ea-4f64-8f43-617e57a71955}; !- Outlet Port

OS:Node,
  {94b5fe07-d6ef-4bcd-96e2-e0c66cf3cbdf}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Name
  {78e6bb0c-033d-4f61-ae36-f621d298795b}, !- Inlet Port
  {1c844d62-273f-4933-9c0b-d585fd8c91cb}; !- Outlet Port

OS:Connector:Mixer,
  {a41e1b20-aab2-40ee-a48f-31b78a410f4e}, !- Handle
  NonResBaseGasSHWSystem Demand Mixer,    !- Name
  {4c01a20a-294d-4d8b-9b90-18f583789e5f}, !- Outlet Branch Name
  {7d340af7-660f-4859-9075-e1830a92049a}, !- Inlet Branch Name 1
  {c5133624-a10e-4ccd-879e-530c5a27ef75}, !- Inlet Branch Name 2
  {bcbcbefb-51df-4786-929f-a3dae83c025a}, !- Inlet Branch Name 3
  {f5f8db93-a667-4105-b9b9-ac543f844c15}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {ab4ebd31-7201-4db4-9d0f-0d11f020756f}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter, !- Name
  {c46e954e-0bb2-4969-b5be-7a919919e92d}, !- Inlet Branch Name
  {78e6bb0c-033d-4f61-ae36-f621d298795b}, !- Outlet Branch Name 1
  {4a9b6993-914e-4a63-9e24-40166c67a5d7}, !- Outlet Branch Name 2
  {be166c62-ae66-4e16-b122-db8af7c5c01c}, !- Outlet Branch Name 3
  {96984007-05ed-4e48-9c93-62f3b788b3e3}; !- Outlet Branch Name 4

OS:Connection,
  {7bf12b90-bdfc-4035-8ba8-6b2de310e813}, !- Handle
  {60892785-a758-41a9-8389-80e85ef6a59e}, !- Name
  {517c930b-2329-48cf-b462-af9f3833a864}, !- Source Object
  17,                                     !- Outlet Port
  {4019e2ad-9904-4ca5-841b-0ef970a3e8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46e954e-0bb2-4969-b5be-7a919919e92d}, !- Handle
  {b654c63a-5370-487f-aa8d-991c19da07d9}, !- Name
  {4019e2ad-9904-4ca5-841b-0ef970a3e8d5}, !- Source Object
  3,                                      !- Outlet Port
  {ab4ebd31-7201-4db4-9d0f-0d11f020756f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e6bb0c-033d-4f61-ae36-f621d298795b}, !- Handle
  {caa3f037-28a3-4d54-8d53-16f2175bebdc}, !- Name
  {ab4ebd31-7201-4db4-9d0f-0d11f020756f}, !- Source Object
  3,                                      !- Outlet Port
  {94b5fe07-d6ef-4bcd-96e2-e0c66cf3cbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c01a20a-294d-4d8b-9b90-18f583789e5f}, !- Handle
  {42d82d78-4e59-4ba0-880c-0e66dd3fcf53}, !- Name
  {a41e1b20-aab2-40ee-a48f-31b78a410f4e}, !- Source Object
  2,                                      !- Outlet Port
  {b319c74c-466e-447b-bcee-905641bb655a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9ab9f6-42ea-4f64-8f43-617e57a71955}, !- Handle
  {1ac35950-b3bf-4344-aa77-6a82fe92ab8f}, !- Name
  {b319c74c-466e-447b-bcee-905641bb655a}, !- Source Object
  3,                                      !- Outlet Port
  {517c930b-2329-48cf-b462-af9f3833a864}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8d076c47-0e29-4165-a074-49305ace7066}, !- Handle
  {517c930b-2329-48cf-b462-af9f3833a864}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5c53c755-00a1-4276-850b-7c38cde9a0e8}, !- Handle
  {7ad3918c-0154-45b9-bfea-3e34911278ca} AvailabilityManagerAssignmentList; !- Name

OS:WaterHeater:Mixed,
  {58f95a7d-6b3b-4876-9eef-f048fcd6193f}, !- Handle
  NonResBaseGasWaterHeater,               !- Name
  0.0223026998782044,                     !- Tank Volume {m3}
  {c0722244-8490-47c5-8e2a-c4e6b969f0f9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2146.55509281592,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5bf35414-ce98-4b99-a93a-f7655ca3b1db}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.74782705,                             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.74782705,                             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {200e594a-141e-46de-b647-6a83879dd6b2}, !- Use Side Inlet Node Name
  {0bbff129-9542-4a3a-93f6-bee3f4246b06}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {af75dff3-1ce7-4f79-8551-c5b6d6894596}, !- Handle
  {71fcf2ba-c8ec-4d62-aacb-0489c10801c6}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {b2419438-8884-4667-b01e-97d02e6ada8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2419438-8884-4667-b01e-97d02e6ada8f}, !- Handle
  {c945f9e3-5805-4ab9-bc47-406ca68a21f3}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {67e8a2ac-ee44-48ac-9f47-3a5361fe24aa}, !- Handle
  {73177739-6b85-4daa-b894-2688713dd877}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {ad2013a2-cd35-4ed4-bdba-4a85f955f576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad2013a2-cd35-4ed4-bdba-4a85f955f576}, !- Handle
  {3db5c032-0d8d-4439-9ad6-455f3d42585d}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bf35414-ce98-4b99-a93a-f7655ca3b1db}, !- Handle
  NonResBaseGasWaterHeater Ambient Temperature, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {0de098c1-e68c-4e8f-9616-39ab419333aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0de098c1-e68c-4e8f-9616-39ab419333aa}, !- Handle
  {2079201a-e6db-4598-a1d2-09266b892664}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0722244-8490-47c5-8e2a-c4e6b969f0f9}, !- Handle
  NonResBaseGasWaterHeater Setpoint Temp, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {4eae8350-a0ce-49cd-b533-59dc39032888}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eae8350-a0ce-49cd-b533-59dc39032888}, !- Handle
  {e3c8e3d7-22c7-451e-b82b-d236ae9a8629}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {6cf879e8-a9ae-4226-bb5b-f4cb17627969}, !- Handle
  NonResBaseGasWaterHeater Supply Outlet Node, !- Name
  {0bbff129-9542-4a3a-93f6-bee3f4246b06}, !- Inlet Port
  {d2ba992e-848b-41ca-ba14-47220a44ef83}; !- Outlet Port

OS:Connection,
  {200e594a-141e-46de-b647-6a83879dd6b2}, !- Handle
  {b924f971-6e77-4307-ae49-5a05795a3e46}, !- Name
  {5c8d619d-ec74-4f53-aec6-1960817f3672}, !- Source Object
  3,                                      !- Outlet Port
  {58f95a7d-6b3b-4876-9eef-f048fcd6193f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0bbff129-9542-4a3a-93f6-bee3f4246b06}, !- Handle
  {ec304d7a-6679-4a2d-8d08-e248e79e6671}, !- Name
  {58f95a7d-6b3b-4876-9eef-f048fcd6193f}, !- Source Object
  32,                                     !- Outlet Port
  {6cf879e8-a9ae-4226-bb5b-f4cb17627969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ba992e-848b-41ca-ba14-47220a44ef83}, !- Handle
  {45c86660-2f51-4dc9-8d12-0c2b921435da}, !- Name
  {6cf879e8-a9ae-4226-bb5b-f4cb17627969}, !- Source Object
  3,                                      !- Outlet Port
  {c0dec1f3-3040-4314-a3fd-4a67e5c7e3f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {4ecfe07b-bcf9-46fb-87a4-c2a62ac4be6d}, !- Handle
  {225f0d8d-b5e0-477b-a1be-332ef22046b3}, !- Name
  {76f826f6-79fc-40af-977c-43dcdaef6e83}, !- Inlet Node Name
  {7ba05746-fb21-42cb-bc30-719414057ad7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {6f6f7914-1bd2-48e0-9223-4e881600ce2c}, !- Handle
  {225f0d8d-b5e0-477b-a1be-332ef22046b3} Outlet Node, !- Name
  {7ba05746-fb21-42cb-bc30-719414057ad7}, !- Inlet Port
  {3e3bdd83-6535-4ada-826a-48ece1ccad50}; !- Outlet Port

OS:Connection,
  {76f826f6-79fc-40af-977c-43dcdaef6e83}, !- Handle
  {c1d18fd5-e465-4e10-9cdb-a51860bcbcca}, !- Name
  {d2078d48-5d6e-41f9-adce-2009f08dd565}, !- Source Object
  3,                                      !- Outlet Port
  {4ecfe07b-bcf9-46fb-87a4-c2a62ac4be6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ba05746-fb21-42cb-bc30-719414057ad7}, !- Handle
  {d558ea31-6969-47fc-8b22-93d8ff615096}, !- Name
  {4ecfe07b-bcf9-46fb-87a4-c2a62ac4be6d}, !- Source Object
  3,                                      !- Outlet Port
  {6f6f7914-1bd2-48e0-9223-4e881600ce2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3bdd83-6535-4ada-826a-48ece1ccad50}, !- Handle
  {bbfa2f5e-be92-47ce-85ce-815ae892b989}, !- Name
  {6f6f7914-1bd2-48e0-9223-4e881600ce2c}, !- Source Object
  3,                                      !- Outlet Port
  {d43fd05c-3fec-4959-843a-1ccf25d5ceff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {36957848-434f-44f3-98fe-f74cc5fdd620}, !- Handle
  NonResBaseGasSHWSystem Supply Temp Schedule, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {5945ed86-7ddb-4f61-8a10-be7cb2e34b76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5945ed86-7ddb-4f61-8a10-be7cb2e34b76}, !- Handle
  {1714a698-7bd3-46bc-89b7-ee70495be9fa}, !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a1a359b9-dc4a-4603-8cfa-b0c53dbb1a31}, !- Handle
  {79e33e8c-030c-41e2-b81d-6765dabeae31}, !- Name
  Temperature,                            !- Control Variable
  {36957848-434f-44f3-98fe-f74cc5fdd620}, !- Schedule Name
  {2ea8356f-4f76-4cdb-a84a-a2f0a079eb63}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {b0675a19-3949-4432-8c5f-dabbf8bb3805}, !- Handle
  F1 Lounge Water Use Connection,         !- Name
  {1c844d62-273f-4933-9c0b-d585fd8c91cb}, !- Inlet Node Name
  {fa0d15a4-4464-43e1-8c97-685c478d1a04}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bca9846d-25fb-4093-a157-da16bd1188ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3cb359a4-6fc3-496c-ba1d-e748174764ce}, !- Handle
  F1 Lounge Water Use Definition,         !- Name
  ,                                       !- End-Use Subcategory
  3.31240355149735e-006,                  !- Peak Flow Rate {m3/s}
  {37073513-5edf-4e29-a6d6-78502fa4ca20}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {37073513-5edf-4e29-a6d6-78502fa4ca20}, !- Handle
  F1 Lounge Target SHW Temp,              !- Name
  ,                                       !- Schedule Type Limits Name
  {5eec4384-7c21-487f-9aeb-829a593b8637}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5eec4384-7c21-487f-9aeb-829a593b8637}, !- Handle
  {d27b7d0b-1839-4664-8cfd-ad93a416b39b}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {bca9846d-25fb-4093-a157-da16bd1188ef}, !- Handle
  F1 Lounge Water Use Equipment,          !- Name
  {3cb359a4-6fc3-496c-ba1d-e748174764ce}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17110353-8b4f-44f9-b6af-2bc88a830a67}, !- Handle
  F1 Lounge Water Use Connection Outlet Node, !- Name
  {fa0d15a4-4464-43e1-8c97-685c478d1a04}, !- Inlet Port
  {7d340af7-660f-4859-9075-e1830a92049a}; !- Outlet Port

OS:Connection,
  {1c844d62-273f-4933-9c0b-d585fd8c91cb}, !- Handle
  {3f3f57d2-22a4-4b0f-92e2-e217d8ae03df}, !- Name
  {94b5fe07-d6ef-4bcd-96e2-e0c66cf3cbdf}, !- Source Object
  3,                                      !- Outlet Port
  {b0675a19-3949-4432-8c5f-dabbf8bb3805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa0d15a4-4464-43e1-8c97-685c478d1a04}, !- Handle
  {64f6e71e-aac0-4e00-b3a4-bffaa5af8bc8}, !- Name
  {b0675a19-3949-4432-8c5f-dabbf8bb3805}, !- Source Object
  3,                                      !- Outlet Port
  {17110353-8b4f-44f9-b6af-2bc88a830a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d340af7-660f-4859-9075-e1830a92049a}, !- Handle
  {ba9ccd8a-b6e4-4d34-8c95-8e19ef4e6abe}, !- Name
  {17110353-8b4f-44f9-b6af-2bc88a830a67}, !- Source Object
  3,                                      !- Outlet Port
  {a41e1b20-aab2-40ee-a48f-31b78a410f4e}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {d84f5aed-dc08-4a9a-ab60-19885381da61}, !- Handle
  F1 Elevator Core People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {a789d81f-04a3-4dca-ae0e-154351dc944a}, !- Handle
  F1 Elevator Core People,                !- Name
  {d84f5aed-dc08-4a9a-ab60-19885381da61}, !- People Definition Name
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {7d46cafe-9ed6-4045-8d3c-b67988cb3a92}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7d46cafe-9ed6-4045-8d3c-b67988cb3a92}, !- Handle
  F1 Elevator Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {c6c5b8e3-3e25-485b-abd8-149481e897ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6c5b8e3-3e25-485b-abd8-149481e897ac}, !- Handle
  {0203901d-3c8f-44f9-920f-e4ae0d580340}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2009e728-25b9-4a22-8297-74a5402c20b8}, !- Handle
  F1 Elevator Core Space Infiltration Design Flow Rate 1, !- Name
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f90bbcdd-5366-44b3-9f1a-a1ce1877cdcb}, !- Handle
  F1 Elevator Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {97de26bf-9ada-43f6-9c25-b69cf01e738a}, !- Handle
  F1 Elevator Core Regulated Lights,      !- Name
  {f90bbcdd-5366-44b3-9f1a-a1ce1877cdcb}, !- Lights Definition Name
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {92cc9dab-786e-40e4-adbf-44d705d2effe}, !- Handle
  F1 Elevator Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d9ecce31-d28f-4226-a276-97e6b8c94cef}, !- Handle
  F1 Elevator Core Recepticle Loads,      !- Name
  {92cc9dab-786e-40e4-adbf-44d705d2effe}, !- Electric Equipment Definition Name
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {239eceba-82b9-49da-b2e6-455ef08538d4}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e044ceb6-ae5f-42b2-8954-c9b5725d51cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e044ceb6-ae5f-42b2-8954-c9b5725d51cf}, !- Handle
  Surface 160 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239eceba-82b9-49da-b2e6-455ef08538d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3270386b-1602-488b-8c9f-dcf13f603eaf}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1ffdee-4f7a-4cc1-aa00-1e3ec097fb9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1ffdee-4f7a-4cc1-aa00-1e3ec097fb9b}, !- Handle
  Surface 161 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3270386b-1602-488b-8c9f-dcf13f603eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731c2a75-d7ce-4af8-96bc-190bcea55c82}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dc40c50-b395-4002-ba5b-a0a0640754b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc40c50-b395-4002-ba5b-a0a0640754b7}, !- Handle
  Surface 163 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {731c2a75-d7ce-4af8-96bc-190bcea55c82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73abfbe4-868b-4ccd-997f-a9b12b758b9d}, !- Handle
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92c316ce-027f-4d77-abf3-0204a463d20e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92c316ce-027f-4d77-abf3-0204a463d20e}, !- Handle
  Surface 159 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73abfbe4-868b-4ccd-997f-a9b12b758b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 0;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e635e239-7462-493d-a548-7b01fd1cbcf8}, !- Handle
  F1 Elevator Core ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {17c3defa-dc29-47f0-b92b-b5f679eed17b}; !- Space Name

OS:WaterUse:Connections,
  {d89baea8-5ffd-4d6e-9140-3b1d50768000}, !- Handle
  F1 Elevator Core Water Use Connection,  !- Name
  {188b1e26-0da4-4bfd-b825-e46bc600d2e9}, !- Inlet Node Name
  {9b756d3e-45f8-4487-b4bb-f78ec4c21e83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbbfe015-cc4d-414d-98c3-59c970a1e721}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f0ae5d20-c689-4899-ba97-3c8c8090c137}, !- Handle
  F1 Elevator Core Water Use Definition,  !- Name
  ,                                       !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  {62e5062a-738a-405d-b1cb-ddd608958bfb}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {62e5062a-738a-405d-b1cb-ddd608958bfb}, !- Handle
  F1 Elevator Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  {0e3dc782-be2b-4cbc-87bb-5787ae175faa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e3dc782-be2b-4cbc-87bb-5787ae175faa}, !- Handle
  {528311a9-46eb-4835-9676-5ed0da8ce84f}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {cbbfe015-cc4d-414d-98c3-59c970a1e721}, !- Handle
  F1 Elevator Core Water Use Equipment,   !- Name
  {f0ae5d20-c689-4899-ba97-3c8c8090c137}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4da80bbc-9ff0-4f2d-9289-fc39ad193b06}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Name
  {3ef7880b-fe94-415f-80fe-7b07e1947859}, !- Inlet Port
  {188b1e26-0da4-4bfd-b825-e46bc600d2e9}; !- Outlet Port

OS:Connection,
  {3ef7880b-fe94-415f-80fe-7b07e1947859}, !- Handle
  {01cfb068-fd77-488d-84d9-486c340530ff}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  4,                                      !- Outlet Port
  {4da80bbc-9ff0-4f2d-9289-fc39ad193b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {144f1ddd-3480-4d6c-8298-b41b7b6d11de}, !- Handle
  F1 Elevator Core Water Use Connection Outlet Node, !- Name
  {9b756d3e-45f8-4487-b4bb-f78ec4c21e83}, !- Inlet Port
  {0807df72-83d7-4004-8231-d35db77e5671}; !- Outlet Port

OS:Connection,
  {188b1e26-0da4-4bfd-b825-e46bc600d2e9}, !- Handle
  {cf9a178d-2410-4a43-9486-41b2f0cecc3c}, !- Name
  {4da80bbc-9ff0-4f2d-9289-fc39ad193b06}, !- Source Object
  3,                                      !- Outlet Port
  {d89baea8-5ffd-4d6e-9140-3b1d50768000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b756d3e-45f8-4487-b4bb-f78ec4c21e83}, !- Handle
  {a20dca08-2282-4a5f-8e05-6e6805a51850}, !- Name
  {d89baea8-5ffd-4d6e-9140-3b1d50768000}, !- Source Object
  3,                                      !- Outlet Port
  {144f1ddd-3480-4d6c-8298-b41b7b6d11de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0807df72-83d7-4004-8231-d35db77e5671}, !- Handle
  {aee85477-c50d-4aed-97c0-861f123cbfba}, !- Name
  {144f1ddd-3480-4d6c-8298-b41b7b6d11de}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {82e43e8b-2534-421e-980a-1761bc912f89}, !- Handle
  F1 Elevator N People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {83eb00dd-fac4-4a18-87ed-0b12d40dfdc9}, !- Handle
  F1 Elevator N People,                   !- Name
  {82e43e8b-2534-421e-980a-1761bc912f89}, !- People Definition Name
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {ef27fcdd-39a4-4f68-8ad7-32fae2f1c93d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ef27fcdd-39a4-4f68-8ad7-32fae2f1c93d}, !- Handle
  F1 Elevator N People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {0da2943b-02ba-4a06-9640-842efe7836f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0da2943b-02ba-4a06-9640-842efe7836f0}, !- Handle
  {c58c992a-ead3-4b83-bb23-52fbbec83722}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4d866679-8dc6-408b-a57a-c487ffe00ff3}, !- Handle
  F1 Elevator N Space Infiltration Design Flow Rate 1, !- Name
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {b669a766-d939-4394-9b4f-a6c41b44c79e}, !- Handle
  F1 Elevator N Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7019e290-ca14-44f2-bc93-d7206c8fd1fe}, !- Handle
  F1 Elevator N Regulated Lights,         !- Name
  {b669a766-d939-4394-9b4f-a6c41b44c79e}, !- Lights Definition Name
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {539f7342-56dd-4e67-9ee4-0244c1d8d4a1}, !- Handle
  F1 Elevator N Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5613423b-c5e7-4bd7-ad8a-a1375ebfdb87}, !- Handle
  F1 Elevator N Recepticle Loads,         !- Name
  {539f7342-56dd-4e67-9ee4-0244c1d8d4a1}, !- Electric Equipment Definition Name
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {902c7b07-b901-46ea-86b1-99d9ac1a36c3}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {866663f9-0f21-4f53-af08-b8cde321e823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {866663f9-0f21-4f53-af08-b8cde321e823}, !- Handle
  Surface 168 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {902c7b07-b901-46ea-86b1-99d9ac1a36c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd11a8b-bb56-4ab1-877b-7895149312a1}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f1eb9d7-1487-4674-a0cb-dd857de402f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1eb9d7-1487-4674-a0cb-dd857de402f1}, !- Handle
  Surface 169 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fd11a8b-bb56-4ab1-877b-7895149312a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06c4710c-bb96-4140-9f42-f320c412e202}, !- Handle
  Surface 165,                            !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c00c4d3c-afbc-445f-8a9f-b7c355eb75e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00c4d3c-afbc-445f-8a9f-b7c355eb75e6}, !- Handle
  Surface 165 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06c4710c-bb96-4140-9f42-f320c412e202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 0;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {de5c0875-d016-4b82-adc7-54ecd0627260}, !- Handle
  F1 Elevator N ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {08d30841-f8a5-4fc0-b8f9-743453fda2aa}; !- Space Name

OS:WaterUse:Connections,
  {28c1cb8d-8868-41f5-9d33-2c431fb73cf4}, !- Handle
  F1 Elevator N Water Use Connection,     !- Name
  {4b0e1686-161f-4e44-9a8a-cc69f2767840}, !- Inlet Node Name
  {1c807570-afb2-4769-9bad-72801efe26d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9bd1c58-192d-4bf0-984c-e4a63e6fd0e8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {184667c4-af3b-46a1-8e99-8b23f0f1b47a}, !- Handle
  F1 Elevator N Water Use Definition,     !- Name
  ,                                       !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  {1b4b94e7-0999-4321-9184-077b9e0223a7}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {1b4b94e7-0999-4321-9184-077b9e0223a7}, !- Handle
  F1 Elevator N Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  {d3a3fbfe-41e1-4137-97f1-977cb39c1cea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3a3fbfe-41e1-4137-97f1-977cb39c1cea}, !- Handle
  {1a0eb7bb-f18d-412e-8687-d608358f9233}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c9bd1c58-192d-4bf0-984c-e4a63e6fd0e8}, !- Handle
  F1 Elevator N Water Use Equipment,      !- Name
  {184667c4-af3b-46a1-8e99-8b23f0f1b47a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8bd21921-bccb-44c8-b493-79808f8a7cc4}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Name
  {5c9570d0-3e52-4a18-9921-e23038d04b94}, !- Inlet Port
  {4b0e1686-161f-4e44-9a8a-cc69f2767840}; !- Outlet Port

OS:Connection,
  {5c9570d0-3e52-4a18-9921-e23038d04b94}, !- Handle
  {1c9b059c-eddb-41a3-95b7-f70d8dcfb84d}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  5,                                      !- Outlet Port
  {8bd21921-bccb-44c8-b493-79808f8a7cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {463de2cf-bfa4-42d9-8f85-be165a8ecbb9}, !- Handle
  F1 Elevator N Water Use Connection Outlet Node, !- Name
  {1c807570-afb2-4769-9bad-72801efe26d7}, !- Inlet Port
  {ecb9d918-46dc-4f6f-be12-dc6edde7ead7}; !- Outlet Port

OS:Connection,
  {4b0e1686-161f-4e44-9a8a-cc69f2767840}, !- Handle
  {76b4a392-fb8d-4607-a2f0-8475135495b4}, !- Name
  {8bd21921-bccb-44c8-b493-79808f8a7cc4}, !- Source Object
  3,                                      !- Outlet Port
  {28c1cb8d-8868-41f5-9d33-2c431fb73cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c807570-afb2-4769-9bad-72801efe26d7}, !- Handle
  {9b3c28e5-eea9-4f1b-a1cc-c4b4676b9ad3}, !- Name
  {28c1cb8d-8868-41f5-9d33-2c431fb73cf4}, !- Source Object
  3,                                      !- Outlet Port
  {463de2cf-bfa4-42d9-8f85-be165a8ecbb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb9d918-46dc-4f6f-be12-dc6edde7ead7}, !- Handle
  {b7f0ce89-b760-4679-a2a9-da6057bcca58}, !- Name
  {463de2cf-bfa4-42d9-8f85-be165a8ecbb9}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {2665a8c1-c389-4e4e-b498-8cd6bc8d38c9}, !- Handle
  F1 Elevator S People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {346df39d-9093-4a15-be40-c79d3bc15e57}, !- Handle
  F1 Elevator S People,                   !- Name
  {2665a8c1-c389-4e4e-b498-8cd6bc8d38c9}, !- People Definition Name
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {2b27cf29-4462-4f3c-92ee-dc505537d75d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2b27cf29-4462-4f3c-92ee-dc505537d75d}, !- Handle
  F1 Elevator S People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {1c3b6dae-01a4-48ad-bc55-dcf49e1ca8b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c3b6dae-01a4-48ad-bc55-dcf49e1ca8b6}, !- Handle
  {9f0846da-13a8-4710-a827-f5be0fe9d54b}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {18e6d866-2467-4ee0-8b48-b6443bb1d149}, !- Handle
  F1 Elevator S Space Infiltration Design Flow Rate 1, !- Name
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {28acb89c-d16c-4a2f-a1ad-449beeda7105}, !- Handle
  F1 Elevator S Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b21e9a23-1e7a-4734-a731-f52ec6af6384}, !- Handle
  F1 Elevator S Regulated Lights,         !- Name
  {28acb89c-d16c-4a2f-a1ad-449beeda7105}, !- Lights Definition Name
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6be14223-5101-49b3-b59f-268de4ce4143}, !- Handle
  F1 Elevator S Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {05e67d3b-24fc-4703-8bcc-38e9935a4836}, !- Handle
  F1 Elevator S Recepticle Loads,         !- Name
  {6be14223-5101-49b3-b59f-268de4ce4143}, !- Electric Equipment Definition Name
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {09e90ac5-027d-4f4b-8545-f98acc38ea52}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e38ddc64-56a0-46bf-a840-761dceac5229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38ddc64-56a0-46bf-a840-761dceac5229}, !- Handle
  Surface 155 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09e90ac5-027d-4f4b-8545-f98acc38ea52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e67d05-55d0-4774-b1ba-6d7fd11ea7a2}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf2e147-2393-4e8d-a098-2012966e4ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf2e147-2393-4e8d-a098-2012966e4ebc}, !- Handle
  Surface 156 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75e67d05-55d0-4774-b1ba-6d7fd11ea7a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2532d4be-c9f7-4c52-8444-7e2903a89458}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d15080d-b255-4ff5-8750-b24a76e944c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d15080d-b255-4ff5-8750-b24a76e944c2}, !- Handle
  Surface 153 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2532d4be-c9f7-4c52-8444-7e2903a89458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 0;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6b802052-355a-430d-86bc-edef4be9b386}, !- Handle
  F1 Elevator S ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {2b9f4c16-c6bc-4d1f-b6f1-c1f8edb8d1c4}; !- Space Name

OS:WaterUse:Connections,
  {b8f0968e-bc90-4646-ab31-43a720d300be}, !- Handle
  F1 Elevator S Water Use Connection,     !- Name
  {bd5b8493-7cbd-4582-8bba-211bc4582741}, !- Inlet Node Name
  {43e59ca3-1e2b-41a0-a92c-3b4c566d8f5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {971ebb80-8314-4e55-b592-be8c041f3552}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {422cf72e-c420-4c3a-87cf-5dd3d4bc584e}, !- Handle
  F1 Elevator S Water Use Definition,     !- Name
  ,                                       !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  {545e173c-93c7-438a-80b6-64f55e648f04}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {545e173c-93c7-438a-80b6-64f55e648f04}, !- Handle
  F1 Elevator S Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  {b6af773c-a77b-495a-b6fb-52d9eea4fa74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6af773c-a77b-495a-b6fb-52d9eea4fa74}, !- Handle
  {647ff11c-b27a-4b90-b6dc-e25d34caac8d}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {971ebb80-8314-4e55-b592-be8c041f3552}, !- Handle
  F1 Elevator S Water Use Equipment,      !- Name
  {422cf72e-c420-4c3a-87cf-5dd3d4bc584e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {86b6f5f9-32e4-40fe-95e4-768648a0ac25}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Name
  {f18cffb0-30e9-44f6-b945-2debcfe12518}, !- Inlet Port
  {bd5b8493-7cbd-4582-8bba-211bc4582741}; !- Outlet Port

OS:Connection,
  {f18cffb0-30e9-44f6-b945-2debcfe12518}, !- Handle
  {779218ab-32e4-4bcc-acdf-430c54806a0d}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  6,                                      !- Outlet Port
  {86b6f5f9-32e4-40fe-95e4-768648a0ac25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46c3d0b2-c62a-42f7-8153-23305cd1ae19}, !- Handle
  F1 Elevator S Water Use Connection Outlet Node, !- Name
  {43e59ca3-1e2b-41a0-a92c-3b4c566d8f5f}, !- Inlet Port
  {7c0f5eec-481f-4962-bab5-f601947a17f9}; !- Outlet Port

OS:Connection,
  {bd5b8493-7cbd-4582-8bba-211bc4582741}, !- Handle
  {eee4314f-6c8b-43d0-b45b-ff0b1dbdc2c3}, !- Name
  {86b6f5f9-32e4-40fe-95e4-768648a0ac25}, !- Source Object
  3,                                      !- Outlet Port
  {b8f0968e-bc90-4646-ab31-43a720d300be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e59ca3-1e2b-41a0-a92c-3b4c566d8f5f}, !- Handle
  {b5c49cda-c2bf-4459-bade-3c38fedb2597}, !- Name
  {b8f0968e-bc90-4646-ab31-43a720d300be}, !- Source Object
  3,                                      !- Outlet Port
  {46c3d0b2-c62a-42f7-8153-23305cd1ae19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0f5eec-481f-4962-bab5-f601947a17f9}, !- Handle
  {ee1df212-939d-458e-9169-a7030d8e193a}, !- Name
  {46c3d0b2-c62a-42f7-8153-23305cd1ae19}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {8f0b328c-30e8-430b-b02b-45c474a4c961}, !- Handle
  F1 Fitness Center People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.225663716814159;                      !- Sensible Heat Fraction

OS:People,
  {3fd47653-fe5a-4b79-bb78-d11cf5d7aebc}, !- Handle
  F1 Fitness Center People,               !- Name
  {8f0b328c-30e8-430b-b02b-45c474a4c961}, !- People Definition Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {49380422-8fc7-432a-a2dc-db18dcb3854f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {49380422-8fc7-432a-a2dc-db18dcb3854f}, !- Handle
  F1 Fitness Center People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {c2131757-725e-4323-b719-a1372e6c9730}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2131757-725e-4323-b719-a1372e6c9730}, !- Handle
  {36654370-f9bb-4bb5-9c66-3ea703a8716c}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  331.17030929461;                        !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7fda0696-70ed-4786-a695-746768e5bde4}, !- Handle
  F1 Fitness Center Space Infiltration Design Flow Rate 1, !- Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a1c01c96-0cfb-4e8a-86cd-45e5c6d1d412}, !- Handle
  F1 Fitness Center Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b075036d-f70e-4c46-9149-ce91bf13b967}, !- Handle
  F1 Fitness Center Regulated Lights,     !- Name
  {a1c01c96-0cfb-4e8a-86cd-45e5c6d1d412}, !- Lights Definition Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {205c7ba1-e5e2-4e91-af0d-b8b5147f9869}, !- Handle
  F1 Fitness Center Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {61470005-00d7-4ba7-81e7-762402639a29}, !- Handle
  F1 Fitness Center Recepticle Loads,     !- Name
  {205c7ba1-e5e2-4e91-af0d-b8b5147f9869}, !- Electric Equipment Definition Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {32df4493-91e5-40d8-b1ad-ec24db40cfd7}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 19.812, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 28.956, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {049e1fa9-4f55-4ada-8646-c899961da054}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {32df4493-91e5-40d8-b1ad-ec24db40cfd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 19.83738984, 1.247604312,       !- X,Y,Z Vertex 1 {m}
  54.864, 19.83738984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  54.864, 28.93061016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  54.864, 28.93061016, 1.247604312;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98abb797-ee13-45d7-aae1-30cea8d9071a}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f1ae47c-687e-4a28-a014-0ba5e312ac79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1ae47c-687e-4a28-a014-0ba5e312ac79}, !- Handle
  Surface 72 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98abb797-ee13-45d7-aae1-30cea8d9071a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a97f5f0-a1ae-4858-a7a1-1f83e0c1543b}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc2d996-76f7-4ea5-be03-8819eb0273c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc2d996-76f7-4ea5-be03-8819eb0273c7}, !- Handle
  Surface 73 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a97f5f0-a1ae-4858-a7a1-1f83e0c1543b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 28.956, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2b2f5d-5b5b-49a8-8eb1-8de3362fe087}, !- Handle
  Surface 70,                             !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {d15e2631-3e69-442d-8cd7-8772ff64c473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d659ee1b-7ac2-4291-ba08-6dea1d87ff27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 28.956, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d659ee1b-7ac2-4291-ba08-6dea1d87ff27}, !- Handle
  Surface 70 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c2b2f5d-5b5b-49a8-8eb1-8de3362fe087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 19.812, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {35666fa9-36b8-4ff1-901b-9a2525c3951c}, !- Handle
  F1 Fitness Center ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {d15e2631-3e69-442d-8cd7-8772ff64c473}; !- Space Name

OS:WaterUse:Connections,
  {41c55adf-1f54-4bab-b328-002d34f3d94a}, !- Handle
  F1 Fitness Center Water Use Connection, !- Name
  {c139597d-3a28-47d7-bff0-0acd7be35a79}, !- Inlet Node Name
  {7304621d-f775-40a4-b778-d6249797e651}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {063aa528-a604-4712-9fda-77021a5ad460}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0aad0b66-0c97-4e2b-9ec1-fb2b0daa9b37}, !- Handle
  F1 Fitness Center Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.70343530278643e-006,                  !- Peak Flow Rate {m3/s}
  {ffd83d62-d6ee-41f0-9cc4-7cc77f9f32b3}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {ffd83d62-d6ee-41f0-9cc4-7cc77f9f32b3}, !- Handle
  F1 Fitness Center Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  {e56f90d0-e9e8-43d2-ae81-0715aefb1460}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e56f90d0-e9e8-43d2-ae81-0715aefb1460}, !- Handle
  {c518b53b-7cca-478a-a9a4-507b21284bed}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {063aa528-a604-4712-9fda-77021a5ad460}, !- Handle
  F1 Fitness Center Water Use Equipment,  !- Name
  {0aad0b66-0c97-4e2b-9ec1-fb2b0daa9b37}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2d9937f-b0bc-4475-836c-fc2702d9d869}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Name
  {4a9b6993-914e-4a63-9e24-40166c67a5d7}, !- Inlet Port
  {c139597d-3a28-47d7-bff0-0acd7be35a79}; !- Outlet Port

OS:Connection,
  {4a9b6993-914e-4a63-9e24-40166c67a5d7}, !- Handle
  {06bcc7f2-63cc-4c6e-8dd7-1e87ba73df2a}, !- Name
  {ab4ebd31-7201-4db4-9d0f-0d11f020756f}, !- Source Object
  4,                                      !- Outlet Port
  {d2d9937f-b0bc-4475-836c-fc2702d9d869}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dac41055-a054-4d03-b230-6462d1f6d92d}, !- Handle
  F1 Fitness Center Water Use Connection Outlet Node, !- Name
  {7304621d-f775-40a4-b778-d6249797e651}, !- Inlet Port
  {c5133624-a10e-4ccd-879e-530c5a27ef75}; !- Outlet Port

OS:Connection,
  {c139597d-3a28-47d7-bff0-0acd7be35a79}, !- Handle
  {5effacdf-c3da-4a01-8c2a-cb5a3bf25eea}, !- Name
  {d2d9937f-b0bc-4475-836c-fc2702d9d869}, !- Source Object
  3,                                      !- Outlet Port
  {41c55adf-1f54-4bab-b328-002d34f3d94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7304621d-f775-40a4-b778-d6249797e651}, !- Handle
  {9e6177b4-ecfb-442a-98d5-5e02aab64b9b}, !- Name
  {41c55adf-1f54-4bab-b328-002d34f3d94a}, !- Source Object
  3,                                      !- Outlet Port
  {dac41055-a054-4d03-b230-6462d1f6d92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5133624-a10e-4ccd-879e-530c5a27ef75}, !- Handle
  {b8dae4cd-3f71-4c60-9c7b-c99f28907081}, !- Name
  {dac41055-a054-4d03-b230-6462d1f6d92d}, !- Source Object
  3,                                      !- Outlet Port
  {a41e1b20-aab2-40ee-a48f-31b78a410f4e}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {d3f5ff26-8a85-43ee-90f2-7e28999ca975}, !- Handle
  F1 Leasing Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {b77f7e36-1d53-4734-9cc9-3b9feb6701bd}, !- Handle
  F1 Leasing Office People,               !- Name
  {d3f5ff26-8a85-43ee-90f2-7e28999ca975}, !- People Definition Name
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {b9bb47e5-8408-4d59-ab85-780438ceaef5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b9bb47e5-8408-4d59-ab85-780438ceaef5}, !- Handle
  F1 Leasing Office People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {37d3ccdf-0dd5-407f-bc17-c1bd8a4c9826}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37d3ccdf-0dd5-407f-bc17-c1bd8a4c9826}, !- Handle
  {0f8ba069-7647-4615-ba4c-137cc2a517f4}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {804269d7-f9d6-4b04-a45e-9d9c63abfda6}, !- Handle
  F1 Leasing Office Space Infiltration Design Flow Rate 1, !- Name
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {d1b251e8-96b7-4bfd-9635-20f08768b29d}, !- Handle
  F1 Leasing Office Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8df089f7-c47a-4838-ac42-9ccb8f19a15e}, !- Handle
  F1 Leasing Office Regulated Lights,     !- Name
  {d1b251e8-96b7-4bfd-9635-20f08768b29d}, !- Lights Definition Name
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {48a0f69b-6cc6-4e8e-8156-67d00429fc87}, !- Handle
  F1 Leasing Office Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bb310a05-033f-4da3-a298-ea2a6b7b7ec0}, !- Handle
  F1 Leasing Office Recepticle Loads,     !- Name
  {48a0f69b-6cc6-4e8e-8156-67d00429fc87}, !- Electric Equipment Definition Name
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c2e265e6-5284-48a8-80aa-27c50a52d5a1}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbeda141-e214-4040-bea8-1676efbab514}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {c2e265e6-5284-48a8-80aa-27c50a52d5a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.93061016, 1.24812552,             !- X,Y,Z Vertex 1 {m}
  0, 28.93061016, 0.94110048,             !- X,Y,Z Vertex 2 {m}
  0, 21.97098984, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  0, 21.97098984, 1.24812552;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520cca8a-1341-47c9-a859-9a70e7961839}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ed7a7f3-c0a4-47d4-a2d1-8523e8d5735f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.9456, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 26.8224, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed7a7f3-c0a4-47d4-a2d1-8523e8d5735f}, !- Handle
  Surface 78 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {520cca8a-1341-47c9-a859-9a70e7961839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 26.8224, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dedd1d7-aa25-4222-8687-ab0dff300f9d}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0f6e7f5-a17b-4cfa-8fd1-0c14a52b5c3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 2 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f6e7f5-a17b-4cfa-8fd1-0c14a52b5c3d}, !- Handle
  Surface 79 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dedd1d7-aa25-4222-8687-ab0dff300f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.9456, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5a821b6-1ad3-4073-a9c4-7d17f8d97461}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8a38b8-75f8-459e-8704-95658fceff27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8a38b8-75f8-459e-8704-95658fceff27}, !- Handle
  Surface 81 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5a821b6-1ad3-4073-a9c4-7d17f8d97461}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f94d85-fdd1-4cd8-a213-96db070a0160}, !- Handle
  Surface 77,                             !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43d6a790-9c70-4d5b-9143-dd82a801689e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.956, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d6a790-9c70-4d5b-9143-dd82a801689e}, !- Handle
  Surface 77 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f94d85-fdd1-4cd8-a213-96db070a0160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {95002cf4-b410-4b50-b591-c33e099c8858}, !- Handle
  F1 Leasing Office ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {964ac364-6463-4449-bc8c-8e0f6f795bc1}; !- Space Name

OS:WaterUse:Connections,
  {6f6ab2b5-a645-4fec-8f90-fc2815f4fb86}, !- Handle
  F1 Leasing Office Water Use Connection, !- Name
  {6202416c-d015-4267-b075-97043fffebde}, !- Inlet Node Name
  {f6791b8b-3aac-4723-ace5-28064dd0e4d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb28719d-28df-42fb-8864-d20c61ff4799}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {781ad72d-2a47-4d6c-ae2d-e27bb9b4c34b}, !- Handle
  F1 Leasing Office Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.264917663674e-007,                    !- Peak Flow Rate {m3/s}
  {b605ef38-ce44-4e31-aa99-170fa580f41c}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {b605ef38-ce44-4e31-aa99-170fa580f41c}, !- Handle
  F1 Leasing Office Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  {6e6effeb-05ae-46e4-aaf5-65fb28c7f339}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e6effeb-05ae-46e4-aaf5-65fb28c7f339}, !- Handle
  {b965b5c8-058b-4e5c-92a5-76c078148893}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb28719d-28df-42fb-8864-d20c61ff4799}, !- Handle
  F1 Leasing Office Water Use Equipment,  !- Name
  {781ad72d-2a47-4d6c-ae2d-e27bb9b4c34b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {05f9c03c-2efd-4949-8442-bd244650d82b}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Name
  {6d796750-1528-4987-80d2-87354e0d4d93}, !- Inlet Port
  {6202416c-d015-4267-b075-97043fffebde}; !- Outlet Port

OS:Connection,
  {6d796750-1528-4987-80d2-87354e0d4d93}, !- Handle
  {9fedb4bc-c3cf-4c48-a8fc-c1ad202ee8bc}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  7,                                      !- Outlet Port
  {05f9c03c-2efd-4949-8442-bd244650d82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4416cedf-3cce-42ed-90cd-1f1b158d0ab0}, !- Handle
  F1 Leasing Office Water Use Connection Outlet Node, !- Name
  {f6791b8b-3aac-4723-ace5-28064dd0e4d9}, !- Inlet Port
  {e5790f9c-cd9e-4261-914f-3dce8ea44e4e}; !- Outlet Port

OS:Connection,
  {6202416c-d015-4267-b075-97043fffebde}, !- Handle
  {a16d329e-c175-4dd4-b0f5-2d92985909fa}, !- Name
  {05f9c03c-2efd-4949-8442-bd244650d82b}, !- Source Object
  3,                                      !- Outlet Port
  {6f6ab2b5-a645-4fec-8f90-fc2815f4fb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6791b8b-3aac-4723-ace5-28064dd0e4d9}, !- Handle
  {0e5113f3-471d-4ea9-ac09-d9a6ba727559}, !- Name
  {6f6ab2b5-a645-4fec-8f90-fc2815f4fb86}, !- Source Object
  3,                                      !- Outlet Port
  {4416cedf-3cce-42ed-90cd-1f1b158d0ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5790f9c-cd9e-4261-914f-3dce8ea44e4e}, !- Handle
  {22714870-4c4b-4c55-8ffc-9b64d7a149e8}, !- Name
  {4416cedf-3cce-42ed-90cd-1f1b158d0ab0}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  7;                                      !- Inlet Port

OS:People:Definition,
  {8cacfcc5-2eae-42df-a926-2863f128bfd8}, !- Handle
  F1 Mechanical Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {ee1368e5-6663-4289-9982-fd85433a7433}, !- Handle
  F1 Mechanical Room People,              !- Name
  {8cacfcc5-2eae-42df-a926-2863f128bfd8}, !- People Definition Name
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {58e1ad30-a5e4-4dd8-87d5-98ca4aac8741}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {58e1ad30-a5e4-4dd8-87d5-98ca4aac8741}, !- Handle
  F1 Mechanical Room People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {5b43cc55-9c49-4de7-9801-ed64a6875362}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b43cc55-9c49-4de7-9801-ed64a6875362}, !- Handle
  {7c2420f7-5fd2-4777-9e3f-09fa7ea3d5a8}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6f9375df-3c91-4018-85c9-65bd0983255e}, !- Handle
  F1 Mechanical Room Space Infiltration Design Flow Rate 1, !- Name
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {5e4f62c2-3afb-48d6-83ff-7ceba914e672}, !- Handle
  F1 Mechanical Room Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {366a1644-8cd5-423e-9daf-3a3d8ccadaef}, !- Handle
  F1 Mechanical Room Regulated Lights,    !- Name
  {5e4f62c2-3afb-48d6-83ff-7ceba914e672}, !- Lights Definition Name
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {53bed8ca-f65f-43d0-8920-895d28823534}, !- Handle
  F1 Mechanical Room Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {09e90b6c-0ca6-49b7-b312-ef90efc10998}, !- Handle
  F1 Mechanical Room Recepticle Loads,    !- Name
  {53bed8ca-f65f-43d0-8920-895d28823534}, !- Electric Equipment Definition Name
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {149bb463-c93a-4877-9130-f1f2440f9e9e}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91bc1ca8-be23-441f-a4db-a61ef6dda986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91bc1ca8-be23-441f-a4db-a61ef6dda986}, !- Handle
  Surface 85 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {149bb463-c93a-4877-9130-f1f2440f9e9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 21.9456, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19fffb63-cf44-4736-a2c0-1d83b6c7bd3d}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a6f9797-7773-43c1-9964-fbd9b3c98899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.9456, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 21.9456, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6f9797-7773-43c1-9964-fbd9b3c98899}, !- Handle
  Surface 86 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19fffb63-cf44-4736-a2c0-1d83b6c7bd3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d9f201-4045-4da2-82df-aedc27a9d351}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa3b934-c939-477d-9ac4-4158a0abedf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa3b934-c939-477d-9ac4-4158a0abedf1}, !- Handle
  Surface 89 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64fef02c-a08a-4773-bcff-4c6202960df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d9f201-4045-4da2-82df-aedc27a9d351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0234cd4-e02f-4386-a794-64cb08336f75}, !- Handle
  Surface 84,                             !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80f9ef9e-d308-42c2-a4f5-b697de14a006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 1 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 26.8224, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f9ef9e-d308-42c2-a4f5-b697de14a006}, !- Handle
  Surface 84 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0234cd4-e02f-4386-a794-64cb08336f75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 21.9456, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c3403d7b-994a-4471-abed-4e4723094547}, !- Handle
  F1 Mechanical Room ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {1797f9e8-afe2-402a-b79e-d23e24fcfea5}; !- Space Name

OS:WaterUse:Connections,
  {737202a2-dbed-454d-878b-df46ea3f6621}, !- Handle
  F1 Mechanical Room Water Use Connection, !- Name
  {1c747d65-375a-4664-9643-f83e915ca7cf}, !- Inlet Node Name
  {952cb1e1-4447-40bf-ae08-b6314bf76006}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa1176ac-00a7-43d6-af53-f751ac813c88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f5f55746-f16c-4000-80a3-b5b491c3087c}, !- Handle
  F1 Mechanical Room Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.22647341800623e-007,                  !- Peak Flow Rate {m3/s}
  {b771e6c9-a7fc-4988-9eb7-e4779ab0c51c}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {b771e6c9-a7fc-4988-9eb7-e4779ab0c51c}, !- Handle
  F1 Mechanical Room Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {a296aeed-1836-4308-8fec-e2a777dd64f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a296aeed-1836-4308-8fec-e2a777dd64f5}, !- Handle
  {398549f5-0740-4c53-9d11-c1d05d3f9d09}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa1176ac-00a7-43d6-af53-f751ac813c88}, !- Handle
  F1 Mechanical Room Water Use Equipment, !- Name
  {f5f55746-f16c-4000-80a3-b5b491c3087c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d03ba512-99ab-4997-8ac0-70fc4eae4b8a}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Name
  {769f7162-a466-41f7-ac66-c09afbe527bf}, !- Inlet Port
  {1c747d65-375a-4664-9643-f83e915ca7cf}; !- Outlet Port

OS:Connection,
  {769f7162-a466-41f7-ac66-c09afbe527bf}, !- Handle
  {337fa03e-833e-489d-9df6-8d292adeea07}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  8,                                      !- Outlet Port
  {d03ba512-99ab-4997-8ac0-70fc4eae4b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6291e0b4-0121-4ff8-b917-3ed8352b37da}, !- Handle
  F1 Mechanical Room Water Use Connection Outlet Node, !- Name
  {952cb1e1-4447-40bf-ae08-b6314bf76006}, !- Inlet Port
  {c6c150c8-9099-4336-a6ae-b39d1022bf52}; !- Outlet Port

OS:Connection,
  {1c747d65-375a-4664-9643-f83e915ca7cf}, !- Handle
  {6176943f-5a76-4fc0-b4fa-91149739c315}, !- Name
  {d03ba512-99ab-4997-8ac0-70fc4eae4b8a}, !- Source Object
  3,                                      !- Outlet Port
  {737202a2-dbed-454d-878b-df46ea3f6621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {952cb1e1-4447-40bf-ae08-b6314bf76006}, !- Handle
  {47f29b8e-c75b-48a8-9474-3690887f9f8b}, !- Name
  {737202a2-dbed-454d-878b-df46ea3f6621}, !- Source Object
  3,                                      !- Outlet Port
  {6291e0b4-0121-4ff8-b917-3ed8352b37da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c150c8-9099-4336-a6ae-b39d1022bf52}, !- Handle
  {309ea0b4-4844-4797-8c92-9bef91aafef1}, !- Name
  {6291e0b4-0121-4ff8-b917-3ed8352b37da}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  8;                                      !- Inlet Port

OS:People:Definition,
  {2351639a-ace4-420a-9547-b581a86dc984}, !- Handle
  F1 Retail N Core People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {a4586fbf-fb34-4f16-ae64-9968ba4baa92}, !- Handle
  F1 Retail N Core People,                !- Name
  {2351639a-ace4-420a-9547-b581a86dc984}, !- People Definition Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {2f0bd59c-e9a6-419d-9094-40408b5d2d68}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2f0bd59c-e9a6-419d-9094-40408b5d2d68}, !- Handle
  F1 Retail N Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {6f51b897-f3e0-4a31-9e99-48f56d09d58b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f51b897-f3e0-4a31-9e99-48f56d09d58b}, !- Handle
  {c9166e0a-f613-4361-a35f-396ea96376af}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a457d5cf-cc27-447f-852b-bdac2ffbc7f3}, !- Handle
  F1 Retail N Core Space Infiltration Design Flow Rate 1, !- Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {62c4befc-a165-4da3-88e7-943b5f514524}, !- Handle
  F1 Retail N Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4d2a63f8-f639-4ecd-a563-9945129af427}, !- Handle
  F1 Retail N Core Regulated Lights,      !- Name
  {62c4befc-a165-4da3-88e7-943b5f514524}, !- Lights Definition Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b7f13a15-0ecc-4516-9340-a8293e69528c}, !- Handle
  F1 Retail N Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2ffc8e6c-50a9-4d6a-ba32-e7930d2f9e81}, !- Handle
  F1 Retail N Core Recepticle Loads,      !- Name
  {b7f13a15-0ecc-4516-9340-a8293e69528c}, !- Electric Equipment Definition Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {014dd4e5-e4b2-41cd-80d6-fb30e8ac4eac}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {497ca188-23be-42ab-a5b8-5ebf890cad77}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {014dd4e5-e4b2-41cd-80d6-fb30e8ac4eac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.7595016, 47.244, 1.247662224,        !- X,Y,Z Vertex 1 {m}
  30.7595016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  21.97098984, 47.244, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  21.97098984, 47.244, 1.247662224;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17184f33-4509-4388-9e5f-657cd8b676d8}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9189219b-e3ca-4f90-99b2-25665d5954da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9189219b-e3ca-4f90-99b2-25665d5954da}, !- Handle
  Surface 127 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21fda66f-421f-4475-b3fc-f581affb1a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17184f33-4509-4388-9e5f-657cd8b676d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9199a0a-dda3-4e0e-9372-a4700faa99d9}, !- Handle
  Surface 122,                            !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cd82930-5234-4a86-a0a4-0c43e1767ca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 4 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 5 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 6 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 7 {m}
  21.9456, 47.244, 0;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1cd82930-5234-4a86-a0a4-0c43e1767ca3}, !- Handle
  Surface 122 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9199a0a-dda3-4e0e-9372-a4700faa99d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 4 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 5 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 6 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 7 {m}
  21.9456, 28.956, 0;                     !- X,Y,Z Vertex 8 {m}

OS:ShadingSurfaceGroup,
  {34710757-cb0d-4551-b3e0-6aa44918bcbf}, !- Handle
  F1 Retail N Core ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {0b4573d4-aff8-4e27-87bc-63fb7aa82c82}; !- Space Name

OS:WaterUse:Connections,
  {f96bcac9-e393-4a59-b89d-6cc08dbcd1e9}, !- Handle
  F1 Retail N Core Water Use Connection,  !- Name
  {44e694d5-c55d-4955-b0d5-d2c332a052ff}, !- Inlet Node Name
  {1dbe7a52-1d0c-4749-88bd-fbcd6429c41a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a60682b-673a-4e54-9715-f613d96b3753}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6dfca001-32e4-42bb-a71d-29311c192397}, !- Handle
  F1 Retail N Core Water Use Definition,  !- Name
  ,                                       !- End-Use Subcategory
  2.62665517676575e-006,                  !- Peak Flow Rate {m3/s}
  {bb63ba92-1d3d-4352-8869-917fb1c814a5}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {bb63ba92-1d3d-4352-8869-917fb1c814a5}, !- Handle
  F1 Retail N Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  {956c9079-b8ca-4764-b18a-99c491521e50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {956c9079-b8ca-4764-b18a-99c491521e50}, !- Handle
  {4e0121f8-3325-4fbd-bfcc-716bc2196697}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a60682b-673a-4e54-9715-f613d96b3753}, !- Handle
  F1 Retail N Core Water Use Equipment,   !- Name
  {6dfca001-32e4-42bb-a71d-29311c192397}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dda76ca2-533a-4d53-a0f6-0ab5ee98106d}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Name
  {4a6d6058-ad7f-4322-9d73-14b6f5761f8b}, !- Inlet Port
  {44e694d5-c55d-4955-b0d5-d2c332a052ff}; !- Outlet Port

OS:Connection,
  {4a6d6058-ad7f-4322-9d73-14b6f5761f8b}, !- Handle
  {7d1b6b4f-5cb3-46c3-aa8f-75785295efb0}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  9,                                      !- Outlet Port
  {dda76ca2-533a-4d53-a0f6-0ab5ee98106d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d6dc5f5-adcc-403a-86bd-744dd696b534}, !- Handle
  F1 Retail N Core Water Use Connection Outlet Node, !- Name
  {1dbe7a52-1d0c-4749-88bd-fbcd6429c41a}, !- Inlet Port
  {965ab9df-6208-48fa-a257-0c77552a263b}; !- Outlet Port

OS:Connection,
  {44e694d5-c55d-4955-b0d5-d2c332a052ff}, !- Handle
  {8566a3d6-d1f8-4d79-b838-3ba1c0c1375a}, !- Name
  {dda76ca2-533a-4d53-a0f6-0ab5ee98106d}, !- Source Object
  3,                                      !- Outlet Port
  {f96bcac9-e393-4a59-b89d-6cc08dbcd1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dbe7a52-1d0c-4749-88bd-fbcd6429c41a}, !- Handle
  {f4123a16-b24b-40cb-9266-c74e7883582e}, !- Name
  {f96bcac9-e393-4a59-b89d-6cc08dbcd1e9}, !- Source Object
  3,                                      !- Outlet Port
  {8d6dc5f5-adcc-403a-86bd-744dd696b534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965ab9df-6208-48fa-a257-0c77552a263b}, !- Handle
  {0ce90f46-1815-4412-b835-6bea53f53ee1}, !- Name
  {8d6dc5f5-adcc-403a-86bd-744dd696b534}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  9;                                      !- Inlet Port

OS:People:Definition,
  {0dfc3f56-5fb2-42f2-bf67-c04483dc65f8}, !- Handle
  F1 Retail NE Core People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {4eaee68a-d95e-4a6a-91ad-844b0053c902}, !- Handle
  F1 Retail NE Core People,               !- Name
  {0dfc3f56-5fb2-42f2-bf67-c04483dc65f8}, !- People Definition Name
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {97bc74ae-0b2b-4596-a906-6bb184597f1f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {97bc74ae-0b2b-4596-a906-6bb184597f1f}, !- Handle
  F1 Retail NE Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {129d5616-5912-4ed9-aba8-6e7ba4ed1b72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {129d5616-5912-4ed9-aba8-6e7ba4ed1b72}, !- Handle
  {c6d75624-7a61-4c29-971e-8402868a2c21}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {39758fbb-0b39-4c20-959e-6df2831245b0}, !- Handle
  F1 Retail NE Core Space Infiltration Design Flow Rate 1, !- Name
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {6f23fc5f-7780-4ce1-9379-230ad194aa11}, !- Handle
  F1 Retail NE Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {82fda495-cd79-4e82-b9fb-f9e86c7026df}, !- Handle
  F1 Retail NE Core Regulated Lights,     !- Name
  {6f23fc5f-7780-4ce1-9379-230ad194aa11}, !- Lights Definition Name
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {31bb6813-9120-4ed1-8feb-594a1920accc}, !- Handle
  F1 Retail NE Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {16b53667-7acb-494e-b158-06bbc2da45ad}, !- Handle
  F1 Retail NE Core Recepticle Loads,     !- Name
  {31bb6813-9120-4ed1-8feb-594a1920accc}, !- Electric Equipment Definition Name
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {6352a6e2-0ee2-417c-ae9b-ea31b21c48a0}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8929da2a-473e-4563-af3e-0bbd7a9d826d}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {6352a6e2-0ee2-417c-ae9b-ea31b21c48a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5235016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  47.5235016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  40.2588984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  40.2588984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2120ed74-0f81-401f-b90a-7440fa924ac7}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0200e394-28e5-4c28-8c3a-d8ec386a89ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0200e394-28e5-4c28-8c3a-d8ec386a89ca}, !- Handle
  Surface 143 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2120ed74-0f81-401f-b90a-7440fa924ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85723e3d-c4a9-438f-a33a-2af3721ec86e}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a64a3cd4-6cb0-4957-bb56-fd0d771dbbad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64a3cd4-6cb0-4957-bb56-fd0d771dbbad}, !- Handle
  Surface 145 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85723e3d-c4a9-438f-a33a-2af3721ec86e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db3b6d9-d863-479c-9d29-e17a5f689669}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {740f3812-9627-4314-84d6-61638e40ec80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {740f3812-9627-4314-84d6-61638e40ec80}, !- Handle
  Surface 140 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db3b6d9-d863-479c-9d29-e17a5f689669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e3a85289-4a58-485d-9498-75d9b88a634a}, !- Handle
  F1 Retail NE Core ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {d5a86e6d-dec5-4893-b92d-d1d60f001a6e}; !- Space Name

OS:WaterUse:Connections,
  {9264c7b2-c53c-4515-8b3a-dae77be7d9c5}, !- Handle
  F1 Retail NE Core Water Use Connection, !- Name
  {e8d99c4b-fe13-49a1-a305-84920df23abb}, !- Inlet Node Name
  {3aece121-6819-45e2-85c0-2ac279e79a54}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4674aad-4e6b-4e51-9225-1f0c056aaa8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {482605f5-2405-407e-a763-811d2a3180ce}, !- Handle
  F1 Retail NE Core Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  {455db109-3e3c-41ee-b797-64981205e40a}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {455db109-3e3c-41ee-b797-64981205e40a}, !- Handle
  F1 Retail NE Core Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  {448be37e-b268-42f0-b5ed-75d0f86076d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {448be37e-b268-42f0-b5ed-75d0f86076d8}, !- Handle
  {7ce37754-42bb-422e-87de-97355e016230}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f4674aad-4e6b-4e51-9225-1f0c056aaa8b}, !- Handle
  F1 Retail NE Core Water Use Equipment,  !- Name
  {482605f5-2405-407e-a763-811d2a3180ce}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c1d82745-2522-4ab1-bd4c-630288356d25}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Name
  {9856cd45-bf25-42fe-b11f-20db285cd49f}, !- Inlet Port
  {e8d99c4b-fe13-49a1-a305-84920df23abb}; !- Outlet Port

OS:Connection,
  {9856cd45-bf25-42fe-b11f-20db285cd49f}, !- Handle
  {223e7e91-de77-4218-b0c8-3f3daa7a1550}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  10,                                     !- Outlet Port
  {c1d82745-2522-4ab1-bd4c-630288356d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7bee6ab-a17e-4640-b83c-0de59eafe81b}, !- Handle
  F1 Retail NE Core Water Use Connection Outlet Node, !- Name
  {3aece121-6819-45e2-85c0-2ac279e79a54}, !- Inlet Port
  {91b134d6-9b78-4066-b1f3-15b7ee66b81f}; !- Outlet Port

OS:Connection,
  {e8d99c4b-fe13-49a1-a305-84920df23abb}, !- Handle
  {ca778425-d8eb-4c2c-95eb-0ef93d16b740}, !- Name
  {c1d82745-2522-4ab1-bd4c-630288356d25}, !- Source Object
  3,                                      !- Outlet Port
  {9264c7b2-c53c-4515-8b3a-dae77be7d9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aece121-6819-45e2-85c0-2ac279e79a54}, !- Handle
  {c300a263-9ed8-4bc9-949a-6ee335d6a45d}, !- Name
  {9264c7b2-c53c-4515-8b3a-dae77be7d9c5}, !- Source Object
  3,                                      !- Outlet Port
  {a7bee6ab-a17e-4640-b83c-0de59eafe81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b134d6-9b78-4066-b1f3-15b7ee66b81f}, !- Handle
  {80da8d18-23f4-4535-8116-f3b414a46a8b}, !- Name
  {a7bee6ab-a17e-4640-b83c-0de59eafe81b}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  10;                                     !- Inlet Port

OS:People:Definition,
  {5cad1dba-3766-4fc0-8f77-6646f32f1a1f}, !- Handle
  F1 Retail NE Inner People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {f87348d3-2622-42aa-9166-7a4e08cfcace}, !- Handle
  F1 Retail NE Inner People,              !- Name
  {5cad1dba-3766-4fc0-8f77-6646f32f1a1f}, !- People Definition Name
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {7f24f089-0aa5-4961-aab1-5af92044db5d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7f24f089-0aa5-4961-aab1-5af92044db5d}, !- Handle
  F1 Retail NE Inner People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {b4dfe73a-66b3-4759-9ce7-c76fb5a2df2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4dfe73a-66b3-4759-9ce7-c76fb5a2df2b}, !- Handle
  {4c068816-01ac-4310-b601-6a27cfc05a04}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {fb2ad7d6-dafc-4d26-8b8d-00bd8b57b1fa}, !- Handle
  F1 Retail NE Inner Space Infiltration Design Flow Rate 1, !- Name
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {bf18f31a-1bb4-457a-acf3-c95f0bb555ac}, !- Handle
  F1 Retail NE Inner Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d98d5516-bfd5-4efe-b020-f4a80174d495}, !- Handle
  F1 Retail NE Inner Regulated Lights,    !- Name
  {bf18f31a-1bb4-457a-acf3-c95f0bb555ac}, !- Lights Definition Name
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7faa543c-5bd1-49b0-b039-276770af22f2}, !- Handle
  F1 Retail NE Inner Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8cb6d63e-e7f1-40c9-8d27-611e0928904f}, !- Handle
  F1 Retail NE Inner Recepticle Loads,    !- Name
  {7faa543c-5bd1-49b0-b039-276770af22f2}, !- Electric Equipment Definition Name
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {07cf41b3-4a92-433e-84b5-d4546eed6575}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ceb67dc2-fbc0-491c-917a-059beffa15ce}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {07cf41b3-4a92-433e-84b5-d4546eed6575}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.2083016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  40.2083016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  32.9436984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  32.9436984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {241f68c3-8901-4d4d-a4c7-8491e47e2f97}, !- Handle
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01efa9f7-df1a-4506-bdfe-75688beee69c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01efa9f7-df1a-4506-bdfe-75688beee69c}, !- Handle
  Surface 134 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {241f68c3-8901-4d4d-a4c7-8491e47e2f97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ca253fa7-d78c-4b1a-b5bd-6003837409a0}, !- Handle
  F1 Retail NE Inner ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {bba06ee6-408e-4a64-ab0e-9fa1c5cfbebb}; !- Space Name

OS:WaterUse:Connections,
  {9bdd9c61-0dac-41f4-bd01-e32664be168b}, !- Handle
  F1 Retail NE Inner Water Use Connection, !- Name
  {8a39764a-89f7-472a-89fd-593cb57259e9}, !- Inlet Node Name
  {00a64862-3e66-41ee-bd16-9f710a245c40}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fcb7002b-716e-4719-82c6-e110514a3a38}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05e83ff3-58d8-4db6-916c-a7e442506873}, !- Handle
  F1 Retail NE Inner Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  {15c352bd-ff7f-497e-9462-e5559aa3f206}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {15c352bd-ff7f-497e-9462-e5559aa3f206}, !- Handle
  F1 Retail NE Inner Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {5b3daf35-d5b9-480f-bdab-345c231be157}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b3daf35-d5b9-480f-bdab-345c231be157}, !- Handle
  {bbc278c8-32f0-49e0-b54a-dce48f5bcfff}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fcb7002b-716e-4719-82c6-e110514a3a38}, !- Handle
  F1 Retail NE Inner Water Use Equipment, !- Name
  {05e83ff3-58d8-4db6-916c-a7e442506873}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e07f728d-c22b-49b4-955b-3ff25be12320}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Name
  {0775531b-380a-424c-8434-d28f008e113d}, !- Inlet Port
  {8a39764a-89f7-472a-89fd-593cb57259e9}; !- Outlet Port

OS:Connection,
  {0775531b-380a-424c-8434-d28f008e113d}, !- Handle
  {86a51a45-6897-49c0-8e5f-2a2fc56532af}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  11,                                     !- Outlet Port
  {e07f728d-c22b-49b4-955b-3ff25be12320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {140a7683-b139-49a8-a56f-a949ba17694e}, !- Handle
  F1 Retail NE Inner Water Use Connection Outlet Node, !- Name
  {00a64862-3e66-41ee-bd16-9f710a245c40}, !- Inlet Port
  {8ee759be-34be-4c44-8dfa-faa8d1ca9eb3}; !- Outlet Port

OS:Connection,
  {8a39764a-89f7-472a-89fd-593cb57259e9}, !- Handle
  {44f8895b-64b8-4ca6-92af-b10f630c885d}, !- Name
  {e07f728d-c22b-49b4-955b-3ff25be12320}, !- Source Object
  3,                                      !- Outlet Port
  {9bdd9c61-0dac-41f4-bd01-e32664be168b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a64862-3e66-41ee-bd16-9f710a245c40}, !- Handle
  {4004cd24-e393-452e-96e4-b3d2e51a759e}, !- Name
  {9bdd9c61-0dac-41f4-bd01-e32664be168b}, !- Source Object
  3,                                      !- Outlet Port
  {140a7683-b139-49a8-a56f-a949ba17694e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee759be-34be-4c44-8dfa-faa8d1ca9eb3}, !- Handle
  {0d013fb7-40b4-40f2-afc4-2996804c89a9}, !- Name
  {140a7683-b139-49a8-a56f-a949ba17694e}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
