  11;                                     !- Inlet Port

OS:People:Definition,
  {b15cfda4-0e0a-47be-80cb-e1d84aa322db}, !- Handle
  F1 Retail NE Outer People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {7955cf4e-95f2-466f-925a-899694c5e3e8}, !- Handle
  F1 Retail NE Outer People,              !- Name
  {b15cfda4-0e0a-47be-80cb-e1d84aa322db}, !- People Definition Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {d9e03a14-6212-418e-b495-473db4f70ce3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d9e03a14-6212-418e-b495-473db4f70ce3}, !- Handle
  F1 Retail NE Outer People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {6239f450-33e6-4f48-b0ae-0f8954dc5eaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6239f450-33e6-4f48-b0ae-0f8954dc5eaf}, !- Handle
  {47864b95-b50c-4806-b2d4-0cd58cb0a4c5}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5a00b44e-d90f-44b9-bc32-4e0269a3da41}, !- Handle
  F1 Retail NE Outer Space Infiltration Design Flow Rate 1, !- Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c78c0396-ad33-4a70-9efa-f2064132cbc9}, !- Handle
  F1 Retail NE Outer Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {eb356d21-2a76-442a-872e-2cd5654d4136}, !- Handle
  F1 Retail NE Outer Regulated Lights,    !- Name
  {c78c0396-ad33-4a70-9efa-f2064132cbc9}, !- Lights Definition Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {772103ce-c3f7-4538-9f4a-8c6b0fccedf3}, !- Handle
  F1 Retail NE Outer Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7b1722b2-6a06-4fbd-85f0-42d0b72546a6}, !- Handle
  F1 Retail NE Outer Recepticle Loads,    !- Name
  {772103ce-c3f7-4538-9f4a-8c6b0fccedf3}, !- Electric Equipment Definition Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {5b49adc5-cf53-48bd-afd6-a61baebd4e9a}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19f55ba0-8a7c-432f-9349-37b4498e6ab9}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {5b49adc5-cf53-48bd-afd6-a61baebd4e9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8387016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  54.8387016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  47.5740984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  47.5740984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3a43f7-0a14-4891-8945-2dd22161f809}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5879ba58-da97-4809-bf11-ff412f594da4}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {9d3a43f7-0a14-4891-8945-2dd22161f809}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 28.98138984, 1.246747824,       !- X,Y,Z Vertex 1 {m}
  54.864, 28.98138984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  54.864, 47.2187016, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  54.864, 47.2187016, 1.246747824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72590e0-86a3-4ac2-b1bd-a1df32c5c85c}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6576af29-683e-4b08-8a2a-a522e337226b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6576af29-683e-4b08-8a2a-a522e337226b}, !- Handle
  Surface 147 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72590e0-86a3-4ac2-b1bd-a1df32c5c85c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {af1e2a85-6a02-4fe5-9de0-c642c90ded13}, !- Handle
  F1 Retail NE Outer ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}; !- Space Name

OS:WaterUse:Connections,
  {e75ed4b1-5d7b-450d-9ca4-05842eef2d7a}, !- Handle
  F1 Retail NE Outer Water Use Connection, !- Name
  {0d7ec7a8-713e-440e-b3ce-b4a4e5d9f22b}, !- Inlet Node Name
  {212cb045-6908-4707-9831-c4c193be3e31}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {02a57614-7d05-4c84-b398-05310d071c47}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed680fac-408f-4c79-99ee-68d1967fd309}, !- Handle
  F1 Retail NE Outer Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  {e824df8e-8db9-4caf-92b9-38de4a45e65b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e824df8e-8db9-4caf-92b9-38de4a45e65b}, !- Handle
  F1 Retail NE Outer Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {87cb1302-70ac-4c6c-970c-f24fd05b0067}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87cb1302-70ac-4c6c-970c-f24fd05b0067}, !- Handle
  {34456fa6-a331-4059-864c-085d69e75e91}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {02a57614-7d05-4c84-b398-05310d071c47}, !- Handle
  F1 Retail NE Outer Water Use Equipment, !- Name
  {ed680fac-408f-4c79-99ee-68d1967fd309}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {009b4c94-a84c-48ab-a640-6e210b77c9e8}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Name
  {a5cd5f6a-16e8-4a26-b796-6c23bdb74454}, !- Inlet Port
  {0d7ec7a8-713e-440e-b3ce-b4a4e5d9f22b}; !- Outlet Port

OS:Connection,
  {a5cd5f6a-16e8-4a26-b796-6c23bdb74454}, !- Handle
  {2411658c-1750-4549-93ce-89d396d8698d}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  12,                                     !- Outlet Port
  {009b4c94-a84c-48ab-a640-6e210b77c9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae20027c-ca6c-4b0b-9433-24198aad80b3}, !- Handle
  F1 Retail NE Outer Water Use Connection Outlet Node, !- Name
  {212cb045-6908-4707-9831-c4c193be3e31}, !- Inlet Port
  {0861a04b-ed48-4afe-b55e-a2cb82b93738}; !- Outlet Port

OS:Connection,
  {0d7ec7a8-713e-440e-b3ce-b4a4e5d9f22b}, !- Handle
  {26d89012-eee2-42a5-9b2c-2578b60ba231}, !- Name
  {009b4c94-a84c-48ab-a640-6e210b77c9e8}, !- Source Object
  3,                                      !- Outlet Port
  {e75ed4b1-5d7b-450d-9ca4-05842eef2d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212cb045-6908-4707-9831-c4c193be3e31}, !- Handle
  {90964460-e39e-45f5-91c5-ff3318721102}, !- Name
  {e75ed4b1-5d7b-450d-9ca4-05842eef2d7a}, !- Source Object
  3,                                      !- Outlet Port
  {ae20027c-ca6c-4b0b-9433-24198aad80b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0861a04b-ed48-4afe-b55e-a2cb82b93738}, !- Handle
  {051b4d7f-bdb9-4e9a-acb3-7ae3ec1de74d}, !- Name
  {ae20027c-ca6c-4b0b-9433-24198aad80b3}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  12;                                     !- Inlet Port

OS:People:Definition,
  {ae12e9d7-9131-437b-a7aa-e160a3c5409c}, !- Handle
  F1 Retail NW Inner Core People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c6c6a43f-d969-407c-ab5a-67fa07a1b6c9}, !- Handle
  F1 Retail NW Inner Core People,         !- Name
  {ae12e9d7-9131-437b-a7aa-e160a3c5409c}, !- People Definition Name
  {21fda66f-421f-4475-b3fc-f581affb1a38}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {025824cb-9cda-4a3f-b6bc-eb0bd7f4ccce}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {025824cb-9cda-4a3f-b6bc-eb0bd7f4ccce}, !- Handle
  F1 Retail NW Inner Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {4067bd28-3af9-46ff-b193-08a7f4fc5ee4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4067bd28-3af9-46ff-b193-08a7f4fc5ee4}, !- Handle
  {e00a93ac-871f-4847-b0e2-d4a68e4e9826}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b5da47f2-a18c-480a-9b63-a047000c9d75}, !- Handle
  F1 Retail NW Inner Core Space Infiltration Design Flow Rate 1, !- Name
  {21fda66f-421f-4475-b3fc-f581affb1a38}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {6364220e-9b70-45af-92f9-30d3149bb3b4}, !- Handle
  F1 Retail NW Inner Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {62f885c8-1c40-4b17-a9a6-91fa9f2c321e}, !- Handle
  F1 Retail NW Inner Core Regulated Lights, !- Name
  {6364220e-9b70-45af-92f9-30d3149bb3b4}, !- Lights Definition Name
  {21fda66f-421f-4475-b3fc-f581affb1a38}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a30e5d46-711b-445d-8006-fa8bbb158235}, !- Handle
  F1 Retail NW Inner Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ba1904dc-7a76-4498-930e-346b4b8b68d9}, !- Handle
  F1 Retail NW Inner Core Recepticle Loads, !- Name
  {a30e5d46-711b-445d-8006-fa8bbb158235}, !- Electric Equipment Definition Name
  {21fda66f-421f-4475-b3fc-f581affb1a38}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {3bf4452b-64b0-4b3b-88be-b2a7dd979fa7}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {21fda66f-421f-4475-b3fc-f581affb1a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22a51778-c931-4f46-8a86-2a67f7bc5f42}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {3bf4452b-64b0-4b3b-88be-b2a7dd979fa7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.92021016, 47.244, 1.248031032,       !- X,Y,Z Vertex 1 {m}
  21.92021016, 47.244, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  14.65578984, 47.244, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  14.65578984, 47.244, 1.248031032;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9dc8603-6b6a-4972-ac77-bd68e4f66c15}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {21fda66f-421f-4475-b3fc-f581affb1a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3f2d4e1-f2e2-44ff-b5ef-57c72360acf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f2d4e1-f2e2-44ff-b5ef-57c72360acf5}, !- Handle
  Surface 118 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9dc8603-6b6a-4972-ac77-bd68e4f66c15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1035cdb-5c2a-469b-922a-6c1af97a606b}, !- Handle
  Surface 116,                            !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {21fda66f-421f-4475-b3fc-f581affb1a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6a911f7-5c30-418e-801b-d64d17d649e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6a911f7-5c30-418e-801b-d64d17d649e2}, !- Handle
  Surface 116 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1035cdb-5c2a-469b-922a-6c1af97a606b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 28.956, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {52ed53ab-8f7c-48ed-8027-1ed65198b652}, !- Handle
  F1 Retail NW Inner Core ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {21fda66f-421f-4475-b3fc-f581affb1a38}; !- Space Name

OS:WaterUse:Connections,
  {1f85708f-89e7-4961-83d7-ed4a68c687c5}, !- Handle
  F1 Retail NW Inner Core Water Use Connection, !- Name
  {72731525-bd93-4014-8cc5-effa3c15b90d}, !- Inlet Node Name
  {e3139652-efe3-4eb4-9027-864a32c523f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b75f3bf4-eb4c-4f08-b6cd-150440f5f73d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2df1f4d-8ccc-4b1c-8eca-eee1d989ba1a}, !- Handle
  F1 Retail NW Inner Core Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  {3ec12835-ad98-46e0-ac2a-f48e987962c8}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3ec12835-ad98-46e0-ac2a-f48e987962c8}, !- Handle
  F1 Retail NW Inner Core Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {afb6e0c3-8e49-40e0-ba51-48ef48fc7f5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afb6e0c3-8e49-40e0-ba51-48ef48fc7f5c}, !- Handle
  {a6d04bd9-8e9a-47fe-9c8d-1b4f06c65728}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b75f3bf4-eb4c-4f08-b6cd-150440f5f73d}, !- Handle
  F1 Retail NW Inner Core Water Use Equipment, !- Name
  {e2df1f4d-8ccc-4b1c-8eca-eee1d989ba1a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5103ff7d-48bd-4b76-a08b-1285058d469a}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Name
  {ec123c3a-3168-450b-8e7e-a318d83f2fcd}, !- Inlet Port
  {72731525-bd93-4014-8cc5-effa3c15b90d}; !- Outlet Port

OS:Connection,
  {ec123c3a-3168-450b-8e7e-a318d83f2fcd}, !- Handle
  {fdc1b01f-e5a7-4a33-8731-62d85994766c}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  13,                                     !- Outlet Port
  {5103ff7d-48bd-4b76-a08b-1285058d469a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9483467-7d69-4e19-ab7d-6dd1015e9dae}, !- Handle
  F1 Retail NW Inner Core Water Use Connection Outlet Node, !- Name
  {e3139652-efe3-4eb4-9027-864a32c523f8}, !- Inlet Port
  {d39882b0-c522-4d31-ab9b-a41938e32510}; !- Outlet Port

OS:Connection,
  {72731525-bd93-4014-8cc5-effa3c15b90d}, !- Handle
  {d79311af-a9b1-447e-9b72-5f687be5e773}, !- Name
  {5103ff7d-48bd-4b76-a08b-1285058d469a}, !- Source Object
  3,                                      !- Outlet Port
  {1f85708f-89e7-4961-83d7-ed4a68c687c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3139652-efe3-4eb4-9027-864a32c523f8}, !- Handle
  {dfcee8ba-18d5-42d5-ba3d-6bfe67111039}, !- Name
  {1f85708f-89e7-4961-83d7-ed4a68c687c5}, !- Source Object
  3,                                      !- Outlet Port
  {c9483467-7d69-4e19-ab7d-6dd1015e9dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39882b0-c522-4d31-ab9b-a41938e32510}, !- Handle
  {4caf6620-34f7-4d65-bb71-8889575ccc6b}, !- Name
  {c9483467-7d69-4e19-ab7d-6dd1015e9dae}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  13;                                     !- Inlet Port

OS:People:Definition,
  {a907d366-00ab-4c70-94bc-87f8cb53799b}, !- Handle
  F1 Retail NW Outer People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c98c4fbb-fb64-4eaf-a22c-6eb0f212a8bf}, !- Handle
  F1 Retail NW Outer People,              !- Name
  {a907d366-00ab-4c70-94bc-87f8cb53799b}, !- People Definition Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {615a4578-23f3-4f1d-b7b0-eeac50cafcfd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {615a4578-23f3-4f1d-b7b0-eeac50cafcfd}, !- Handle
  F1 Retail NW Outer People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {2eab5ea8-ffd0-44ee-a7be-579992c54362}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2eab5ea8-ffd0-44ee-a7be-579992c54362}, !- Handle
  {9846bae5-d786-4b32-98e9-9e51979cef81}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8fd202af-9945-48f8-9264-802edc6f462b}, !- Handle
  F1 Retail NW Outer Space Infiltration Design Flow Rate 1, !- Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f6338b48-4988-4b31-8323-46e047f6e539}, !- Handle
  F1 Retail NW Outer Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {114d92e2-7e7c-4ff0-88cc-f7d2849d4360}, !- Handle
  F1 Retail NW Outer Regulated Lights,    !- Name
  {f6338b48-4988-4b31-8323-46e047f6e539}, !- Lights Definition Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4ee4d56e-51c7-447c-a9aa-3e647d8f1aca}, !- Handle
  F1 Retail NW Outer Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a1ccd96-3fd5-4ec8-a5f1-167a46b891a3}, !- Handle
  F1 Retail NW Outer Recepticle Loads,    !- Name
  {4ee4d56e-51c7-447c-a9aa-3e647d8f1aca}, !- Electric Equipment Definition Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c6889ba7-5be1-4a27-a3f0-a91cb454b31e}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 47.244, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a61c49df-e736-4d83-8fa4-34c7faa2def0}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {c6889ba7-5be1-4a27-a3f0-a91cb454b31e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2187016, 1.246747824,             !- X,Y,Z Vertex 1 {m}
  0, 47.2187016, 0.94110048,              !- X,Y,Z Vertex 2 {m}
  0, 28.98138984, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  0, 28.98138984, 1.246747824;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bab71316-1ab3-4fb9-b502-47c2546ca89f}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 47.244, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 47.244, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6203637e-edcd-4a17-9639-418c0eb892fa}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {bab71316-1ab3-4fb9-b502-47c2546ca89f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.28981016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  7.28981016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  0.02539998984, 47.244, 0.94110048,      !- X,Y,Z Vertex 3 {m}
  0.02539998984, 47.244, 1.248031032;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37526a14-1d9d-4b0b-84b4-e2a333ca6c9f}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d450fd98-1aca-4a4a-a8fe-bab6da6fced1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d450fd98-1aca-4a4a-a8fe-bab6da6fced1}, !- Handle
  Surface 107 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37526a14-1d9d-4b0b-84b4-e2a333ca6c9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 28.956, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7360de-18c4-41fc-ae42-014b7e1eb115}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2955bc97-db91-49bf-8d3a-8eb6b8386a33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 47.244, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2955bc97-db91-49bf-8d3a-8eb6b8386a33}, !- Handle
  Surface 103 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7360de-18c4-41fc-ae42-014b7e1eb115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 1 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 47.244, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {773cf4bf-46da-4413-8d14-ed51df02975f}, !- Handle
  F1 Retail NW Outer ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}; !- Space Name

OS:WaterUse:Connections,
  {c79f7971-599d-427d-b006-ec6710f1cede}, !- Handle
  F1 Retail NW Outer Water Use Connection, !- Name
  {ed4fab05-4fe5-4825-b0b4-38a359374f00}, !- Inlet Node Name
  {bad0a2dd-b6c6-4d53-bec3-a10cb498fed5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9940237e-d1f3-44cf-bba0-f9d04c3871a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {780442c6-67ce-439a-bbd2-6473b8659e10}, !- Handle
  F1 Retail NW Outer Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  {d43f8f4e-016f-49c0-af27-0809e63c4fb4}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {d43f8f4e-016f-49c0-af27-0809e63c4fb4}, !- Handle
  F1 Retail NW Outer Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {c9301742-2930-40d9-9a7e-4fa0c9a60d41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9301742-2930-40d9-9a7e-4fa0c9a60d41}, !- Handle
  {67a83c97-b0f1-4b8f-b2f6-0833caabb6e9}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9940237e-d1f3-44cf-bba0-f9d04c3871a1}, !- Handle
  F1 Retail NW Outer Water Use Equipment, !- Name
  {780442c6-67ce-439a-bbd2-6473b8659e10}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {929fc6e9-3fb3-4482-81d5-1acb3d4601d1}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Name
  {d1a71fe9-1d05-478b-9de6-ab9647b9eddb}, !- Inlet Port
  {ed4fab05-4fe5-4825-b0b4-38a359374f00}; !- Outlet Port

OS:Connection,
  {d1a71fe9-1d05-478b-9de6-ab9647b9eddb}, !- Handle
  {244d4cab-adf6-4305-af74-069107fe22f7}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  14,                                     !- Outlet Port
  {929fc6e9-3fb3-4482-81d5-1acb3d4601d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f0bc7f4-3873-4079-b66d-dafe1a8c2182}, !- Handle
  F1 Retail NW Outer Water Use Connection Outlet Node, !- Name
  {bad0a2dd-b6c6-4d53-bec3-a10cb498fed5}, !- Inlet Port
  {81e443cd-47ab-45ca-8b7d-996d3a99243f}; !- Outlet Port

OS:Connection,
  {ed4fab05-4fe5-4825-b0b4-38a359374f00}, !- Handle
  {384ceb13-6279-4b4a-a67a-f1164e989d7e}, !- Name
  {929fc6e9-3fb3-4482-81d5-1acb3d4601d1}, !- Source Object
  3,                                      !- Outlet Port
  {c79f7971-599d-427d-b006-ec6710f1cede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad0a2dd-b6c6-4d53-bec3-a10cb498fed5}, !- Handle
  {385d8e08-31fc-45b9-8e7b-b3317a55ff92}, !- Name
  {c79f7971-599d-427d-b006-ec6710f1cede}, !- Source Object
  3,                                      !- Outlet Port
  {0f0bc7f4-3873-4079-b66d-dafe1a8c2182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e443cd-47ab-45ca-8b7d-996d3a99243f}, !- Handle
  {d13e8f16-7795-4b0c-9971-23e14ad83948}, !- Name
  {0f0bc7f4-3873-4079-b66d-dafe1a8c2182}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  14;                                     !- Inlet Port

OS:People:Definition,
  {ae64e38a-af2d-435f-ae05-67ff8be44833}, !- Handle
  F1 Retail NW Outer Core People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {17d44b6c-c9d8-4660-866a-22867320d854}, !- Handle
  F1 Retail NW Outer Core People,         !- Name
  {ae64e38a-af2d-435f-ae05-67ff8be44833}, !- People Definition Name
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {72850109-de49-42bc-b53f-71f6321b6211}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {72850109-de49-42bc-b53f-71f6321b6211}, !- Handle
  F1 Retail NW Outer Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {f3dfb7a3-e43d-4527-a371-78b123ffc643}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3dfb7a3-e43d-4527-a371-78b123ffc643}, !- Handle
  {0f9460d2-352e-4cc9-87bd-0486a90cabf8}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e3b6bd70-8d82-4923-adfc-3ca4b1badbbb}, !- Handle
  F1 Retail NW Outer Core Space Infiltration Design Flow Rate 1, !- Name
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {620d8445-e901-4dd6-b1db-163bf2dc36d7}, !- Handle
  F1 Retail NW Outer Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a4f37199-3bc8-44fe-a4a7-cc66311997e2}, !- Handle
  F1 Retail NW Outer Core Regulated Lights, !- Name
  {620d8445-e901-4dd6-b1db-163bf2dc36d7}, !- Lights Definition Name
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5d886a35-5303-4069-acc6-7e6183ebc843}, !- Handle
  F1 Retail NW Outer Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {851c5b36-32c3-4811-b7b8-a9be0a92b1fa}, !- Handle
  F1 Retail NW Outer Core Recepticle Loads, !- Name
  {5d886a35-5303-4069-acc6-7e6183ebc843}, !- Electric Equipment Definition Name
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {8a1a7cdc-7713-46bb-ab4a-83801b854b8c}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d571f833-9839-4211-bbd1-f1a7f3a66b7b}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {8a1a7cdc-7713-46bb-ab4a-83801b854b8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.60501016, 47.244, 1.248031032,       !- X,Y,Z Vertex 1 {m}
  14.60501016, 47.244, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  7.34058984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  7.34058984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25457321-b737-444b-9d1a-dbc3d4f236cb}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee0d33f-3caf-4e62-b5dc-05fad66f11cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee0d33f-3caf-4e62-b5dc-05fad66f11cc}, !- Handle
  Surface 110 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25457321-b737-444b-9d1a-dbc3d4f236cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 1 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 28.956, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b1890e8c-f6a8-47c0-b696-6d0321573713}, !- Handle
  F1 Retail NW Outer Core ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {b5761eb5-8429-4639-b5a9-29629f2b6cf8}; !- Space Name

OS:WaterUse:Connections,
  {163c3757-fd41-447e-9d9c-f1076cdd7cb2}, !- Handle
  F1 Retail NW Outer Core Water Use Connection, !- Name
  {8e1cf03f-3156-45be-af10-b972081c3797}, !- Inlet Node Name
  {98a37280-0bc4-40b2-9007-2e5e5d05dc26}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7de38628-a99a-43ef-bccf-890ec2f46395}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb80d905-a217-40e7-916e-029f2c0d6355}, !- Handle
  F1 Retail NW Outer Core Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  {2e6835fe-f029-4581-88ac-0df4cd6cef52}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {2e6835fe-f029-4581-88ac-0df4cd6cef52}, !- Handle
  F1 Retail NW Outer Core Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {9b2919a6-07fb-4cad-81d0-98c186f1db1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b2919a6-07fb-4cad-81d0-98c186f1db1c}, !- Handle
  {aac9ed11-5338-4768-8d7f-520b9003a95b}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7de38628-a99a-43ef-bccf-890ec2f46395}, !- Handle
  F1 Retail NW Outer Core Water Use Equipment, !- Name
  {eb80d905-a217-40e7-916e-029f2c0d6355}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {324e9eb9-6760-4c6a-a892-e6ceaef69071}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Name
  {1a389be5-3864-4840-9e60-69dd62e059d8}, !- Inlet Port
  {8e1cf03f-3156-45be-af10-b972081c3797}; !- Outlet Port

OS:Connection,
  {1a389be5-3864-4840-9e60-69dd62e059d8}, !- Handle
  {475021b3-77dd-47fd-9469-02edde14281a}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  15,                                     !- Outlet Port
  {324e9eb9-6760-4c6a-a892-e6ceaef69071}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {792337a0-c86b-497e-8708-7fe0d4bf68cf}, !- Handle
  F1 Retail NW Outer Core Water Use Connection Outlet Node, !- Name
  {98a37280-0bc4-40b2-9007-2e5e5d05dc26}, !- Inlet Port
  {758df6a4-4690-41b6-ac3c-68e43512c161}; !- Outlet Port

OS:Connection,
  {8e1cf03f-3156-45be-af10-b972081c3797}, !- Handle
  {fb3a2739-793d-48c4-a707-9670e1d6e95d}, !- Name
  {324e9eb9-6760-4c6a-a892-e6ceaef69071}, !- Source Object
  3,                                      !- Outlet Port
  {163c3757-fd41-447e-9d9c-f1076cdd7cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a37280-0bc4-40b2-9007-2e5e5d05dc26}, !- Handle
  {54cc534c-0202-45fa-82ca-a9c38d593ef2}, !- Name
  {163c3757-fd41-447e-9d9c-f1076cdd7cb2}, !- Source Object
  3,                                      !- Outlet Port
  {792337a0-c86b-497e-8708-7fe0d4bf68cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758df6a4-4690-41b6-ac3c-68e43512c161}, !- Handle
  {f5025600-6c40-49f8-8483-443075cb9c21}, !- Name
  {792337a0-c86b-497e-8708-7fe0d4bf68cf}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  15;                                     !- Inlet Port

OS:People:Definition,
  {8176fe6a-7c92-485f-8fa7-e23ea8be3828}, !- Handle
  F1 Retail SE Bottom People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {a907789c-05d0-443a-b647-3c69b9cad972}, !- Handle
  F1 Retail SE Bottom People,             !- Name
  {8176fe6a-7c92-485f-8fa7-e23ea8be3828}, !- People Definition Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {68a6590e-ea59-48dd-be17-f75aeec61669}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {68a6590e-ea59-48dd-be17-f75aeec61669}, !- Handle
  F1 Retail SE Bottom People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {d1a231c9-b7d5-4fb6-907b-3750c0ada326}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1a231c9-b7d5-4fb6-907b-3750c0ada326}, !- Handle
  {63bbc476-c9e0-4228-a327-90bd75f3137f}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {872fbed1-0def-4dbe-8dc8-31f4201f8ea0}, !- Handle
  F1 Retail SE Bottom Space Infiltration Design Flow Rate 1, !- Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {1813c303-005d-4151-ab9c-d4b678af4a0a}, !- Handle
  F1 Retail SE Bottom Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {aac86228-099c-4703-bc25-dba287e39d75}, !- Handle
  F1 Retail SE Bottom Regulated Lights,   !- Name
  {1813c303-005d-4151-ab9c-d4b678af4a0a}, !- Lights Definition Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7225c766-09c9-4c45-9d8e-c7dfaae4136f}, !- Handle
  F1 Retail SE Bottom Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6c55ffff-0ad7-414a-b1a7-6505360ecc1b}, !- Handle
  F1 Retail SE Bottom Recepticle Loads,   !- Name
  {7225c766-09c9-4c45-9d8e-c7dfaae4136f}, !- Electric Equipment Definition Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a356d041-a1ed-43bf-ba86-c4961f0a204c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  54.864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abaa8fca-cb0d-4bc0-87b3-8e8332ab5504}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {a356d041-a1ed-43bf-ba86-c4961f0a204c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6012984, 0, 1.246747824,             !- X,Y,Z Vertex 1 {m}
  36.6012984, 0, 0.94110048,              !- X,Y,Z Vertex 2 {m}
  54.8387016, 0, 0.94110048,              !- X,Y,Z Vertex 3 {m}
  54.8387016, 0, 1.246747824;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90bd879-fdbd-4794-80dd-6a405edba97c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  36.576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85b69ff8-9cce-48b7-ac3d-7a00125b15ca}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {a90bd879-fdbd-4794-80dd-6a405edba97c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 7.28981016, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  36.576, 7.28981016, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  36.576, 0.02539998984, 0.94110048,      !- X,Y,Z Vertex 3 {m}
  36.576, 0.02539998984, 1.248031032;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01881222-6fef-4142-80f0-2793216b6aa3}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  54.864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7dc2fdd-53bd-4e49-9b21-db080b68bbbd}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {01881222-6fef-4142-80f0-2793216b6aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 0.02539998984, 1.248031032,     !- X,Y,Z Vertex 1 {m}
  54.864, 0.02539998984, 0.94110048,      !- X,Y,Z Vertex 2 {m}
  54.864, 7.28981016, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  54.864, 7.28981016, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cb4e7a6-467a-4fd7-b7c2-daef33fbd048}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86158c3b-fa9c-4ca7-97f4-fcd4e4d918e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86158c3b-fa9c-4ca7-97f4-fcd4e4d918e0}, !- Handle
  Surface 8 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cb4e7a6-467a-4fd7-b7c2-daef33fbd048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcc23364-ef55-4e93-9177-7ff0ed93f6fa}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4dbd567-d566-4908-bead-b7df2cc11e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4dbd567-d566-4908-bead-b7df2cc11e6b}, !- Handle
  Surface 7 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcc23364-ef55-4e93-9177-7ff0ed93f6fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {358b3abf-7b59-49db-99ff-22695cda9ec3}, !- Handle
  F1 Retail SE Bottom ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}; !- Space Name

OS:WaterUse:Connections,
  {1aa0e735-77ac-41d7-8cdf-91e4477060fb}, !- Handle
  F1 Retail SE Bottom Water Use Connection, !- Name
  {b20a2e01-05fd-4f66-9138-9ca541a6c5dd}, !- Inlet Node Name
  {f58885fb-e01f-42f2-bbc0-0597b3130d33}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5b8f712-fa76-45d2-8792-1b0c2e31b984}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f96629f-0e9a-4032-a671-7fe406af9ccc}, !- Handle
  F1 Retail SE Bottom Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  {ed8da56d-43a7-4dd1-9858-e538c5158b9a}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {ed8da56d-43a7-4dd1-9858-e538c5158b9a}, !- Handle
  F1 Retail SE Bottom Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  {bbc8e152-cbe6-4835-8794-c0e336fb0a9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbc8e152-cbe6-4835-8794-c0e336fb0a9f}, !- Handle
  {f6c15434-6286-4f57-93b3-61fa6981d44f}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d5b8f712-fa76-45d2-8792-1b0c2e31b984}, !- Handle
  F1 Retail SE Bottom Water Use Equipment, !- Name
  {7f96629f-0e9a-4032-a671-7fe406af9ccc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9c405b98-f109-4b87-80c3-2d70e030eb9b}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Name
  {0a8c16f9-6923-420c-8915-a126ca296c69}, !- Inlet Port
  {b20a2e01-05fd-4f66-9138-9ca541a6c5dd}; !- Outlet Port

OS:Connection,
  {0a8c16f9-6923-420c-8915-a126ca296c69}, !- Handle
  {aa6ed76c-b130-4b26-8a69-060cdedeb964}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  16,                                     !- Outlet Port
  {9c405b98-f109-4b87-80c3-2d70e030eb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {591e611a-0416-4c32-b640-5338cabf7610}, !- Handle
  F1 Retail SE Bottom Water Use Connection Outlet Node, !- Name
  {f58885fb-e01f-42f2-bbc0-0597b3130d33}, !- Inlet Port
  {4411d93c-ae2c-4cd8-9f25-de25240ca49c}; !- Outlet Port

OS:Connection,
  {b20a2e01-05fd-4f66-9138-9ca541a6c5dd}, !- Handle
  {fc883c09-fb17-4209-bc76-ef2956e6e361}, !- Name
  {9c405b98-f109-4b87-80c3-2d70e030eb9b}, !- Source Object
  3,                                      !- Outlet Port
  {1aa0e735-77ac-41d7-8cdf-91e4477060fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f58885fb-e01f-42f2-bbc0-0597b3130d33}, !- Handle
  {2547588c-88d7-4ce1-ba21-b57935b44b62}, !- Name
  {1aa0e735-77ac-41d7-8cdf-91e4477060fb}, !- Source Object
  3,                                      !- Outlet Port
  {591e611a-0416-4c32-b640-5338cabf7610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4411d93c-ae2c-4cd8-9f25-de25240ca49c}, !- Handle
  {3a663f1b-3900-446a-9276-691827c4346d}, !- Name
  {591e611a-0416-4c32-b640-5338cabf7610}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  16;                                     !- Inlet Port

OS:People:Definition,
  {20c4b286-6387-4666-ba46-0b976374cd66}, !- Handle
  F1 Retail SE Top People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c003aa73-ba58-4a20-afb3-ee832b865fcb}, !- Handle
  F1 Retail SE Top People,                !- Name
  {20c4b286-6387-4666-ba46-0b976374cd66}, !- People Definition Name
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {12681f60-6d77-4b03-a23d-dbaebda37181}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {12681f60-6d77-4b03-a23d-dbaebda37181}, !- Handle
  F1 Retail SE Top People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {d304036f-1099-40e2-873d-85bdfde6befd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d304036f-1099-40e2-873d-85bdfde6befd}, !- Handle
  {5ef3fe67-5bb1-4838-899b-a498aa2a15c7}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8c09786d-9847-4312-9494-66639dc42966}, !- Handle
  F1 Retail SE Top Space Infiltration Design Flow Rate 1, !- Name
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {df18cecc-e8f6-4f50-8372-b6e26d70581e}, !- Handle
  F1 Retail SE Top Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {79a7683e-4ed6-42ab-ae7b-f02c48c8a032}, !- Handle
  F1 Retail SE Top Regulated Lights,      !- Name
  {df18cecc-e8f6-4f50-8372-b6e26d70581e}, !- Lights Definition Name
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {91b99b97-39c5-4991-9172-c5e43d209126}, !- Handle
  F1 Retail SE Top Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d95bdbac-ea31-4a28-894b-619a3b67494a}, !- Handle
  F1 Retail SE Top Recepticle Loads,      !- Name
  {91b99b97-39c5-4991-9172-c5e43d209126}, !- Electric Equipment Definition Name
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c1bcf3b1-5107-4244-b088-b5ab9d47d875}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  54.864, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94e98a7b-53d2-414f-a560-aa76caf2abc1}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {c1bcf3b1-5107-4244-b088-b5ab9d47d875}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 7.34058984, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  54.864, 7.34058984, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  54.864, 14.60501016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  54.864, 14.60501016, 1.248031032;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {353c621d-91c2-4ee8-8ee2-589697131f9e}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6756852f-0fed-4951-b082-9e60451e089d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {353c621d-91c2-4ee8-8ee2-589697131f9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 14.60501016, 1.248031032,       !- X,Y,Z Vertex 1 {m}
  36.576, 14.60501016, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  36.576, 7.34058984, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  36.576, 7.34058984, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27f2147c-9359-415c-9b95-3b5cd58dda51}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ceb1660-c646-4d27-94f6-12c6ba30c312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ceb1660-c646-4d27-94f6-12c6ba30c312}, !- Handle
  Surface 19 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27f2147c-9359-415c-9b95-3b5cd58dda51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e342e8b0-1db0-4de2-8f0e-889be3d7e546}, !- Handle
  F1 Retail SE Top ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {9b76b634-c3a0-4cef-9a1c-67051f91f58a}; !- Space Name

OS:WaterUse:Connections,
  {cb96ffa3-323b-4339-a49c-34945938a0cd}, !- Handle
  F1 Retail SE Top Water Use Connection,  !- Name
  {46124429-e5ac-4b01-925b-5f63c2436397}, !- Inlet Node Name
  {f80183a3-b05b-49b4-812f-1007153e2e74}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52714e2e-19df-4855-871c-853b67c42033}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {23f64f88-156e-4cf3-bced-7cc34f1faea4}, !- Handle
  F1 Retail SE Top Water Use Definition,  !- Name
  ,                                       !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  {a196105a-f144-4011-9796-f3efac39711c}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a196105a-f144-4011-9796-f3efac39711c}, !- Handle
  F1 Retail SE Top Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  {2fd88ef4-b94a-4ead-8459-77479d56ee57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fd88ef4-b94a-4ead-8459-77479d56ee57}, !- Handle
  {e1f4fe93-ad42-48ff-affc-e14aa7f16ad2}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {52714e2e-19df-4855-871c-853b67c42033}, !- Handle
  F1 Retail SE Top Water Use Equipment,   !- Name
  {23f64f88-156e-4cf3-bced-7cc34f1faea4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {82f43970-da5e-4b2b-b947-7c394b0a0909}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Name
  {abcf12fb-0852-43fe-b9b1-ed4a286b3cc1}, !- Inlet Port
  {46124429-e5ac-4b01-925b-5f63c2436397}; !- Outlet Port

OS:Connection,
  {abcf12fb-0852-43fe-b9b1-ed4a286b3cc1}, !- Handle
  {004c85ae-2e07-4143-9266-7032a9390aa6}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  17,                                     !- Outlet Port
  {82f43970-da5e-4b2b-b947-7c394b0a0909}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f082598-c3fc-4632-a5ee-58dd4a91d4b2}, !- Handle
  F1 Retail SE Top Water Use Connection Outlet Node, !- Name
  {f80183a3-b05b-49b4-812f-1007153e2e74}, !- Inlet Port
  {5d804dfa-de20-4394-9a3c-085fe6da21eb}; !- Outlet Port

OS:Connection,
  {46124429-e5ac-4b01-925b-5f63c2436397}, !- Handle
  {0b3604e8-6c96-40f9-ac25-c069b7c39156}, !- Name
  {82f43970-da5e-4b2b-b947-7c394b0a0909}, !- Source Object
  3,                                      !- Outlet Port
  {cb96ffa3-323b-4339-a49c-34945938a0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f80183a3-b05b-49b4-812f-1007153e2e74}, !- Handle
  {5925e1cd-7d51-45e5-bcc8-559a795f1d0f}, !- Name
  {cb96ffa3-323b-4339-a49c-34945938a0cd}, !- Source Object
  3,                                      !- Outlet Port
  {3f082598-c3fc-4632-a5ee-58dd4a91d4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d804dfa-de20-4394-9a3c-085fe6da21eb}, !- Handle
  {b14bb203-6d34-4ee6-bc2b-acb74b6ac744}, !- Name
  {3f082598-c3fc-4632-a5ee-58dd4a91d4b2}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  17;                                     !- Inlet Port

OS:People:Definition,
  {c5849653-ee42-4f2f-8c42-15361786418a}, !- Handle
  F1 Retail SW Bottom People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {e82b25d8-e6a1-4723-92bb-e4426c981a19}, !- Handle
  F1 Retail SW Bottom People,             !- Name
  {c5849653-ee42-4f2f-8c42-15361786418a}, !- People Definition Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {70cbf784-c7ca-4634-bc22-d9fc90d69a4f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {70cbf784-c7ca-4634-bc22-d9fc90d69a4f}, !- Handle
  F1 Retail SW Bottom People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {bbcaff6b-cd6c-4ac6-a5e8-61b9eca6fcc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbcaff6b-cd6c-4ac6-a5e8-61b9eca6fcc6}, !- Handle
  {5d7f0982-4ac3-42d2-8de2-b24a4edfa57c}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2d8c93df-7cc9-4065-af95-38a085c7f0ea}, !- Handle
  F1 Retail SW Bottom Space Infiltration Design Flow Rate 1, !- Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c933291e-92e3-4eaf-bbac-15c20bb5a416}, !- Handle
  F1 Retail SW Bottom Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f3627a96-24e8-4ce2-aadf-2e5a4df8700e}, !- Handle
  F1 Retail SW Bottom Regulated Lights,   !- Name
  {c933291e-92e3-4eaf-bbac-15c20bb5a416}, !- Lights Definition Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d30c310d-197d-4434-b6f4-34feb14936d2}, !- Handle
  F1 Retail SW Bottom Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4b8568f4-f72e-457b-83e8-7d0ea81758b8}, !- Handle
  F1 Retail SW Bottom Recepticle Loads,   !- Name
  {d30c310d-197d-4434-b6f4-34feb14936d2}, !- Electric Equipment Definition Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a20906e2-c9ab-405e-b309-acd7d7fcfd20}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0eed5fad-24b8-4224-939f-24f3af38fc84}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {a20906e2-c9ab-405e-b309-acd7d7fcfd20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.28981016, 1.248031032,             !- X,Y,Z Vertex 1 {m}
  0, 7.28981016, 0.94110048,              !- X,Y,Z Vertex 2 {m}
  0, 0.02539998984, 0.94110048,           !- X,Y,Z Vertex 3 {m}
  0, 0.02539998984, 1.248031032;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ef7c28-8e3c-4061-925c-a6e34bb158db}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3d0e027-3386-44d0-b712-c6e2f772537d}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {87ef7c28-8e3c-4061-925c-a6e34bb158db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 0.02539998984, 1.248031032,     !- X,Y,Z Vertex 1 {m}
  18.288, 0.02539998984, 0.94110048,      !- X,Y,Z Vertex 2 {m}
  18.288, 7.28981016, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  18.288, 7.28981016, 1.248031032;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6ff55f-2c3b-4e71-a667-7646a67e1a69}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1931e699-3951-4dc1-9d33-88b877b8ecaa}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {fe6ff55f-2c3b-4e71-a667-7646a67e1a69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.02539998984, 0, 1.246747824,          !- X,Y,Z Vertex 1 {m}
  0.02539998984, 0, 0.94110048,           !- X,Y,Z Vertex 2 {m}
  18.26261016, 0, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  18.26261016, 0, 1.246747824;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c17e63b-158a-4721-b2d3-def40ec1dfbf}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c11e4b98-2f5e-4a71-a05b-cd1463c8a3fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11e4b98-2f5e-4a71-a05b-cd1463c8a3fc}, !- Handle
  Surface 3 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13781681-7799-4645-8bc7-584b51e7c5e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c17e63b-158a-4721-b2d3-def40ec1dfbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f103d44-c4bb-46bd-960c-b32bb095723d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e31c5e-291a-4d64-8928-0866c80ca03e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e31c5e-291a-4d64-8928-0866c80ca03e}, !- Handle
  Surface 1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f103d44-c4bb-46bd-960c-b32bb095723d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {58d7eda5-d74f-4334-98e3-ad8e7f78ebb9}, !- Handle
  F1 Retail SW Bottom ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}; !- Space Name

OS:WaterUse:Connections,
  {7fb70e7b-3f03-471d-ba8a-ee71421fdfaa}, !- Handle
  F1 Retail SW Bottom Water Use Connection, !- Name
  {4b89ccc2-ddae-4d8b-884b-26efcee46f39}, !- Inlet Node Name
  {95238cb7-0e30-4be3-b6db-8e8fd0df256a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {95ae6744-435f-44ba-9d9d-7beb7f6fe8ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c3890300-9c60-42de-871e-98b79d6ec20e}, !- Handle
  F1 Retail SW Bottom Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  {f395b1eb-add8-4b47-8667-1abe6c8ce636}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f395b1eb-add8-4b47-8667-1abe6c8ce636}, !- Handle
  F1 Retail SW Bottom Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  {c22b4f2f-cc1a-44bd-a429-87db4c7df3bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c22b4f2f-cc1a-44bd-a429-87db4c7df3bc}, !- Handle
  {29c24a28-6ffd-46f7-a060-128eb785e856}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {95ae6744-435f-44ba-9d9d-7beb7f6fe8ec}, !- Handle
  F1 Retail SW Bottom Water Use Equipment, !- Name
  {c3890300-9c60-42de-871e-98b79d6ec20e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3e1a1b4a-1ac8-44f4-bf17-422f1b90b69c}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 16, !- Name
  {6b3c1f2b-493b-47a7-80d6-fddf61cbd157}, !- Inlet Port
  {4b89ccc2-ddae-4d8b-884b-26efcee46f39}; !- Outlet Port

OS:Connection,
  {6b3c1f2b-493b-47a7-80d6-fddf61cbd157}, !- Handle
  {118dd81c-aa4d-4ce3-8130-110667315550}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  18,                                     !- Outlet Port
  {3e1a1b4a-1ac8-44f4-bf17-422f1b90b69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd9b8f49-7b9f-4305-8256-86a4aa2e316a}, !- Handle
  F1 Retail SW Bottom Water Use Connection Outlet Node, !- Name
  {95238cb7-0e30-4be3-b6db-8e8fd0df256a}, !- Inlet Port
  {0c62bbe6-ca11-498c-8aca-291d6b3b0072}; !- Outlet Port

OS:Connection,
  {4b89ccc2-ddae-4d8b-884b-26efcee46f39}, !- Handle
  {a64b8448-8aac-4c4d-a8ba-33448cf0bb24}, !- Name
  {3e1a1b4a-1ac8-44f4-bf17-422f1b90b69c}, !- Source Object
  3,                                      !- Outlet Port
  {7fb70e7b-3f03-471d-ba8a-ee71421fdfaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95238cb7-0e30-4be3-b6db-8e8fd0df256a}, !- Handle
  {594d9bfd-5c8e-4d4f-8304-9f32882e69cb}, !- Name
  {7fb70e7b-3f03-471d-ba8a-ee71421fdfaa}, !- Source Object
  3,                                      !- Outlet Port
  {cd9b8f49-7b9f-4305-8256-86a4aa2e316a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c62bbe6-ca11-498c-8aca-291d6b3b0072}, !- Handle
  {9ac62a92-b9eb-4eb2-8e62-a22ae979a497}, !- Name
  {cd9b8f49-7b9f-4305-8256-86a4aa2e316a}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  18;                                     !- Inlet Port

OS:People:Definition,
  {3776f1d2-6d54-4fd6-9b71-99c903f366ec}, !- Handle
  F1 Retail SW Core People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {b77ce4ba-e429-4015-a795-7acac956a66c}, !- Handle
  F1 Retail SW Core People,               !- Name
  {3776f1d2-6d54-4fd6-9b71-99c903f366ec}, !- People Definition Name
  {13781681-7799-4645-8bc7-584b51e7c5e5}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {291f33e5-329e-40ff-a5da-15a177fbdbad}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {291f33e5-329e-40ff-a5da-15a177fbdbad}, !- Handle
  F1 Retail SW Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {d42063c9-e68e-42c8-8966-283c75bb1916}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d42063c9-e68e-42c8-8966-283c75bb1916}, !- Handle
  {5b891765-a9f3-411a-8855-4baa870a30af}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {89196923-d36a-4b51-84d1-addad7e9bc50}, !- Handle
  F1 Retail SW Core Space Infiltration Design Flow Rate 1, !- Name
  {13781681-7799-4645-8bc7-584b51e7c5e5}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {fc8b7f9d-453d-47f6-922b-8fb16cd14394}, !- Handle
  F1 Retail SW Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b4b8c6d2-9df3-4813-be2d-ddd14f9b90f9}, !- Handle
  F1 Retail SW Core Regulated Lights,     !- Name
  {fc8b7f9d-453d-47f6-922b-8fb16cd14394}, !- Lights Definition Name
  {13781681-7799-4645-8bc7-584b51e7c5e5}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {66f20e7f-7bb5-4138-8009-4679f16480b1}, !- Handle
  F1 Retail SW Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d95ac44a-bbfd-4f3e-b417-044d6606f52a}, !- Handle
  F1 Retail SW Core Recepticle Loads,     !- Name
  {66f20e7f-7bb5-4138-8009-4679f16480b1}, !- Electric Equipment Definition Name
  {13781681-7799-4645-8bc7-584b51e7c5e5}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {103337cf-8c56-46a1-a9ab-38a34d6d204a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {13781681-7799-4645-8bc7-584b51e7c5e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.6304, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb059175-7d5d-43e4-b914-62832f55e0d3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {103337cf-8c56-46a1-a9ab-38a34d6d204a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.60501016, 1.248031032,            !- X,Y,Z Vertex 1 {m}
  0, 14.60501016, 0.94110048,             !- X,Y,Z Vertex 2 {m}
  0, 7.34058984, 0.94110048,              !- X,Y,Z Vertex 3 {m}
  0, 7.34058984, 1.248031032;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88c5e8b5-f223-46d3-abcd-51d0ed229f88}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {13781681-7799-4645-8bc7-584b51e7c5e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {205f14ae-ee82-493b-9010-e27d93dc482f}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {88c5e8b5-f223-46d3-abcd-51d0ed229f88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 7.34058984, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  18.288, 7.34058984, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  18.288, 14.60501016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  18.288, 14.60501016, 1.248031032;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3946cd-6b62-44fa-8684-c316d3a010d9}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {13781681-7799-4645-8bc7-584b51e7c5e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a67f5f-180a-427d-9bb4-5da8caf41946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 14.6304, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a67f5f-180a-427d-9bb4-5da8caf41946}, !- Handle
  Surface 16 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d3946cd-6b62-44fa-8684-c316d3a010d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.6304, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a2b84e-9f2f-46cd-9d43-c0df43a84f2b}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {13781681-7799-4645-8bc7-584b51e7c5e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55ee3ec0-2f8e-4957-badc-9e9ab145b791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 14.6304, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ee3ec0-2f8e-4957-badc-9e9ab145b791}, !- Handle
  Surface 13 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08a2b84e-9f2f-46cd-9d43-c0df43a84f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {21ef82ae-3691-4798-a404-da0a8fc1eecd}, !- Handle
  F1 Retail SW Core ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {13781681-7799-4645-8bc7-584b51e7c5e5}; !- Space Name

OS:WaterUse:Connections,
  {41604749-749a-4a74-8cda-4d15bd576b27}, !- Handle
  F1 Retail SW Core Water Use Connection, !- Name
  {3ca5e360-37a6-4148-82df-862939a5a697}, !- Inlet Node Name
  {8e8c40c6-eef3-49f4-ab9f-18969fc4a374}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db6a0640-6755-411c-8283-290b7c5e1e7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {252063da-5e56-420f-9322-d32d9e62115d}, !- Handle
  F1 Retail SW Core Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  {b1fcf573-2385-4d02-be5d-505b8315f416}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {b1fcf573-2385-4d02-be5d-505b8315f416}, !- Handle
  F1 Retail SW Core Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  {bd3c3984-1ee6-4d67-9544-2319f188365b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd3c3984-1ee6-4d67-9544-2319f188365b}, !- Handle
  {c583bdee-7c8a-4dcc-828a-2f0849171435}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {db6a0640-6755-411c-8283-290b7c5e1e7e}, !- Handle
  F1 Retail SW Core Water Use Equipment,  !- Name
  {252063da-5e56-420f-9322-d32d9e62115d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8f12721-3d08-4087-bec1-be0c00655aaf}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 17, !- Name
  {02662857-8d83-4f72-9ef7-1e1f7312ca90}, !- Inlet Port
  {3ca5e360-37a6-4148-82df-862939a5a697}; !- Outlet Port

OS:Connection,
  {02662857-8d83-4f72-9ef7-1e1f7312ca90}, !- Handle
  {d98379fd-89ef-46ec-893f-8231f22a7fe5}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  19,                                     !- Outlet Port
  {e8f12721-3d08-4087-bec1-be0c00655aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5213c467-7dcf-44c6-9070-a647a79e81ad}, !- Handle
  F1 Retail SW Core Water Use Connection Outlet Node, !- Name
  {8e8c40c6-eef3-49f4-ab9f-18969fc4a374}, !- Inlet Port
  {9109887c-3db7-435c-882a-472d883c4414}; !- Outlet Port

OS:Connection,
  {3ca5e360-37a6-4148-82df-862939a5a697}, !- Handle
  {9d22e2d7-763c-48c7-b79b-eec62baa0b17}, !- Name
  {e8f12721-3d08-4087-bec1-be0c00655aaf}, !- Source Object
  3,                                      !- Outlet Port
  {41604749-749a-4a74-8cda-4d15bd576b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8c40c6-eef3-49f4-ab9f-18969fc4a374}, !- Handle
  {64c66994-0702-4985-a8cb-ec40d61fcf37}, !- Name
  {41604749-749a-4a74-8cda-4d15bd576b27}, !- Source Object
  3,                                      !- Outlet Port
  {5213c467-7dcf-44c6-9070-a647a79e81ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9109887c-3db7-435c-882a-472d883c4414}, !- Handle
  {9511784a-6dfd-4519-84a7-9e11db79997b}, !- Name
  {5213c467-7dcf-44c6-9070-a647a79e81ad}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  19;                                     !- Inlet Port

OS:People:Definition,
  {a7e664c1-d9ec-4f03-9bb8-4016320b2901}, !- Handle
  F1 Retail SW Top People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {1b4ae7e2-c4dc-4222-9902-7e195dc70986}, !- Handle
  F1 Retail SW Top People,                !- Name
  {a7e664c1-d9ec-4f03-9bb8-4016320b2901}, !- People Definition Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {2b2f9299-cf74-4c51-944f-4b9c6c77f236}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2b2f9299-cf74-4c51-944f-4b9c6c77f236}, !- Handle
  F1 Retail SW Top People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {fb675977-d98b-4249-9f18-ab88d5a8e36d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb675977-d98b-4249-9f18-ab88d5a8e36d}, !- Handle
  {76091398-0387-40e2-912a-094adab21ba2}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {16d7649f-64f1-4c4d-bed6-20327428a990}, !- Handle
  F1 Retail SW Top Space Infiltration Design Flow Rate 1, !- Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {639f0d23-0582-4a3a-939d-ce5d8cb6e21e}, !- Handle
  F1 Retail SW Top Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4298afec-4957-4d3c-a8b3-c07e1c3af9d8}, !- Handle
  F1 Retail SW Top Regulated Lights,      !- Name
  {639f0d23-0582-4a3a-939d-ce5d8cb6e21e}, !- Lights Definition Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b4ead0bb-3673-40cd-adcd-d6cb4ade5848}, !- Handle
  F1 Retail SW Top Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f571cff0-ed4a-4faf-b816-49e87e688a11}, !- Handle
  F1 Retail SW Top Recepticle Loads,      !- Name
  {b4ead0bb-3673-40cd-adcd-d6cb4ade5848}, !- Electric Equipment Definition Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space or SpaceType Name
  {c940b053-cf1c-4427-9172-723a3088ebb6}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {b70528d6-4582-4ad7-9ca8-80ca2eac447f}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30786265-8435-4470-95a8-6b91d4e97acb}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {b70528d6-4582-4ad7-9ca8-80ca2eac447f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 14.65578984, 1.247604312,       !- X,Y,Z Vertex 1 {m}
  18.288, 14.65578984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  18.288, 23.74901016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  18.288, 23.74901016, 1.247604312;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f6976b-cbf9-4de6-bef0-6bed5a5d622a}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 14.6304, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc59edf0-f5d0-4118-bbb6-3be1d50b97cb}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {63f6976b-cbf9-4de6-bef0-6bed5a5d622a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.92021016, 1.248031032,            !- X,Y,Z Vertex 1 {m}
  0, 21.92021016, 0.94110048,             !- X,Y,Z Vertex 2 {m}
  0, 14.65578984, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  0, 14.65578984, 1.248031032;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65adbd89-bdc1-4a32-9d41-05cb81e1743f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a2da81-62a5-405a-8b3b-66f51d049b96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a2da81-62a5-405a-8b3b-66f51d049b96}, !- Handle
  Surface 29 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64fef02c-a08a-4773-bcff-4c6202960df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65adbd89-bdc1-4a32-9d41-05cb81e1743f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f01652-9763-4414-93b1-3f489d00796e}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {207682d5-5d4e-4fb7-a5b8-f2304bff4295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 4 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 5 {m}
  12.8016, 23.7744, 0;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {207682d5-5d4e-4fb7-a5b8-f2304bff4295}, !- Handle
  Surface 26 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28f01652-9763-4414-93b1-3f489d00796e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 4 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 14.6304, 0;                          !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {34325deb-2cd1-466a-94cf-667235196cd5}, !- Handle
  F1 Retail SW Top ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {242a3c08-0e2d-41dd-a62a-bfe3077355fb}; !- Space Name

OS:WaterUse:Connections,
  {ef2f43d8-9725-4091-9ec5-c0c6b0ece40b}, !- Handle
  F1 Retail SW Top Water Use Connection,  !- Name
  {b93081d4-2840-48c0-acf8-2e997c74c9b9}, !- Inlet Node Name
  {d03b4d37-a0b9-4104-868f-820057f32b60}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {54492152-9f1a-45e5-abf4-2e9c55a275dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f214fdac-4b10-4a07-86a0-befc16ad4d68}, !- Handle
  F1 Retail SW Top Water Use Definition,  !- Name
  ,                                       !- End-Use Subcategory
  2.44207429216628e-006,                  !- Peak Flow Rate {m3/s}
  {17a93d88-f69d-4ad0-8852-fbb8213bdc41}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {17a93d88-f69d-4ad0-8852-fbb8213bdc41}, !- Handle
  F1 Retail SW Top Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  {ec496e3d-69a8-46e0-b0b5-a5d11e8bc846}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec496e3d-69a8-46e0-b0b5-a5d11e8bc846}, !- Handle
  {1d61811a-4010-4d83-ac73-4f9daf85048c}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {54492152-9f1a-45e5-abf4-2e9c55a275dc}, !- Handle
  F1 Retail SW Top Water Use Equipment,   !- Name
  {f214fdac-4b10-4a07-86a0-befc16ad4d68}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c6cb3e86-9ec6-4029-bf70-f297439a5704}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f5192d73-22cd-41e0-b860-58c8ad97844d}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 18, !- Name
  {b8a907d3-017b-4c99-a400-71d57124a518}, !- Inlet Port
  {b93081d4-2840-48c0-acf8-2e997c74c9b9}; !- Outlet Port

OS:Connection,
  {b8a907d3-017b-4c99-a400-71d57124a518}, !- Handle
  {0a8c92a3-6fa3-4bf6-9f4b-afc8e46f2782}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  20,                                     !- Outlet Port
  {f5192d73-22cd-41e0-b860-58c8ad97844d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c3afc50-f947-490a-a2ff-08c540da0c06}, !- Handle
  F1 Retail SW Top Water Use Connection Outlet Node, !- Name
  {d03b4d37-a0b9-4104-868f-820057f32b60}, !- Inlet Port
  {1128b169-ec7b-4386-945c-620e263ad375}; !- Outlet Port

OS:Connection,
  {b93081d4-2840-48c0-acf8-2e997c74c9b9}, !- Handle
  {8d098b36-b80e-4d21-8947-8966d69737ef}, !- Name
  {f5192d73-22cd-41e0-b860-58c8ad97844d}, !- Source Object
  3,                                      !- Outlet Port
  {ef2f43d8-9725-4091-9ec5-c0c6b0ece40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03b4d37-a0b9-4104-868f-820057f32b60}, !- Handle
  {7e782557-0965-448f-b949-6b568378bcc1}, !- Name
  {ef2f43d8-9725-4091-9ec5-c0c6b0ece40b}, !- Source Object
  3,                                      !- Outlet Port
  {1c3afc50-f947-490a-a2ff-08c540da0c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1128b169-ec7b-4386-945c-620e263ad375}, !- Handle
  {26bb03cb-10d4-4cdc-8f34-136ad4caa6b0}, !- Name
  {1c3afc50-f947-490a-a2ff-08c540da0c06}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  20;                                     !- Inlet Port

OS:People:Definition,
  {393d7f25-ede1-4cd6-b2d9-7670defed0c0}, !- Handle
  F1 Stairs E People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {5ee35c5a-3fa5-46cc-91ae-2bb3486a1ef9}, !- Handle
  F1 Stairs E People,                     !- Name
  {393d7f25-ede1-4cd6-b2d9-7670defed0c0}, !- People Definition Name
  {14a3c31a-c6c0-4e4d-85dc-62861c12e717}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {ccacc8eb-2756-4c1e-a578-6e9ab295f561}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ccacc8eb-2756-4c1e-a578-6e9ab295f561}, !- Handle
  F1 Stairs E People Activity Level,      !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {6dc12243-a961-468d-bb79-b3f62766a563}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dc12243-a961-468d-bb79-b3f62766a563}, !- Handle
  {dc00aa63-3fe3-48b7-bf59-f3f811ede5b8}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {eb922fdd-db30-4be6-9e05-f51531e4b512}, !- Handle
  F1 Stairs E Space Infiltration Design Flow Rate 1, !- Name
  {14a3c31a-c6c0-4e4d-85dc-62861c12e717}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {1f874da8-b1e1-4935-b1af-87ed20420f55}, !- Handle
  F1 Stairs E Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {039b2b38-3102-4b3f-9e8e-590536578f69}, !- Handle
  F1 Stairs E Regulated Lights,           !- Name
  {1f874da8-b1e1-4935-b1af-87ed20420f55}, !- Lights Definition Name
  {14a3c31a-c6c0-4e4d-85dc-62861c12e717}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {65099de9-d2fc-492c-b41f-d7133e30e478}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {14a3c31a-c6c0-4e4d-85dc-62861c12e717}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f892102-5013-4984-8b99-a4f881ecb69b}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {65099de9-d2fc-492c-b41f-d7133e30e478}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 26.79701016, 1.25106684,        !- X,Y,Z Vertex 1 {m}
  36.576, 26.79701016, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  36.576, 23.79978984, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  36.576, 23.79978984, 1.25106684;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533b19a7-c746-4235-8772-ae767cf56f37}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {14a3c31a-c6c0-4e4d-85dc-62861c12e717}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eabbfff2-a313-44a0-9ee1-21e045937536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 0,                    !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eabbfff2-a313-44a0-9ee1-21e045937536}, !- Handle
  Surface 97 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533b19a7-c746-4235-8772-ae767cf56f37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e5a6167c-dae8-434f-adb5-06ed22d36f85}, !- Handle
  F1 Stairs E ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {14a3c31a-c6c0-4e4d-85dc-62861c12e717}; !- Space Name

OS:People:Definition,
  {f443d244-532f-4243-937e-24aae1f4c580}, !- Handle
  F1 Stairs W People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {4bd7c5d9-baef-438b-9bdc-8412ecbba4dd}, !- Handle
  F1 Stairs W People,                     !- Name
  {f443d244-532f-4243-937e-24aae1f4c580}, !- People Definition Name
  {64fef02c-a08a-4773-bcff-4c6202960df8}, !- Space or SpaceType Name
  {7f50248f-e85c-4fa9-9ef2-b6cb3decbe38}, !- Number of People Schedule Name
  {11ab1838-7270-473c-bb6b-ad7c5e92341e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {11ab1838-7270-473c-bb6b-ad7c5e92341e}, !- Handle
  F1 Stairs W People Activity Level,      !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {02d9f006-18bb-4342-9720-d9f2cbc3095a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02d9f006-18bb-4342-9720-d9f2cbc3095a}, !- Handle
  {9cf32795-e08f-482d-aac5-ffa75c6a7abc}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {30a399eb-252c-48cf-a9b9-b6011eb1aaa0}, !- Handle
  F1 Stairs W Space Infiltration Design Flow Rate 1, !- Name
  {64fef02c-a08a-4773-bcff-4c6202960df8}, !- Space or SpaceType Name
  {cde3bd73-8414-4901-a81b-ddafc65920e4}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {86b60448-1bdb-452d-97b7-8f778914c12d}, !- Handle
  F1 Stairs W Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0074eb14-2885-4b8b-9558-2fd42c6fdaed}, !- Handle
  F1 Stairs W Regulated Lights,           !- Name
  {86b60448-1bdb-452d-97b7-8f778914c12d}, !- Lights Definition Name
  {64fef02c-a08a-4773-bcff-4c6202960df8}, !- Space or SpaceType Name
  {596082be-c076-4e8d-a772-5e973b4865d5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {3475dd6b-43a3-4ac8-85a4-48c197b5adf1}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {64fef02c-a08a-4773-bcff-4c6202960df8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56b6f553-b290-43ad-87e9-6875e72bfd0b}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36b7b83c-9d6b-44c8-ae8d-222d972080f0}, !- Construction Name
  {3475dd6b-43a3-4ac8-85a4-48c197b5adf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 23.79978984, 1.25106684,        !- X,Y,Z Vertex 1 {m}
  18.288, 23.79978984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  18.288, 26.79701016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  18.288, 26.79701016, 1.25106684;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71251a54-f74d-412b-b280-ab19b0cfd47c}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {677c316e-f076-4c60-a82f-dcdf30cba9d8}, !- Construction Name
  {64fef02c-a08a-4773-bcff-4c6202960df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {144700a8-66a2-4675-914f-a8f716f5c4d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144700a8-66a2-4675-914f-a8f716f5c4d4}, !- Handle
  Surface 91 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {887cddb3-c844-4711-985e-ef1950102a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71251a54-f74d-412b-b280-ab19b0cfd47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {38a3f800-8c04-439e-8a23-e494e1d2bb04}, !- Handle
  F1 Stairs W ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {64fef02c-a08a-4773-bcff-4c6202960df8}; !- Space Name

OS:BuildingStory,
  {5dd12283-adc5-4e46-91a3-4fa166ab91ed}, !- Handle
  Building Story Residential Floors 2-4,  !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {90ccab52-943f-4b40-922b-608ca86770f9}, !- Handle
  F2-4 1-Bed Core N People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {39baf340-9a4a-4005-bb58-68c29d41c76c}, !- Handle
  F2-4 1-Bed Core N People,               !- Name
  {90ccab52-943f-4b40-922b-608ca86770f9}, !- People Definition Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {a14603dd-8827-4ea0-822e-f59003af8af5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a14603dd-8827-4ea0-822e-f59003af8af5}, !- Handle
  F2-4 1-Bed Core N People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {74ea0a65-5ae4-4ff1-a245-51ce831e6d79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74ea0a65-5ae4-4ff1-a245-51ce831e6d79}, !- Handle
  {bad65e25-8cfa-4d42-acff-2b7bc8a67364}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c0cb3b76-a7eb-4464-afea-661e992dea36}, !- Handle
  F2-4 1-Bed Core N Space Infiltration Design Flow Rate 1, !- Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da038423-8303-480d-942f-aaef5bb3b98b}, !- Handle
  F2-4 1-Bed Core N Space Infiltration Design Flow Rate 2, !- Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {eefa543c-9acf-4c7b-890c-bd27149b539e}, !- Handle
  F2-4 1-Bed Core N Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f19b961c-a12b-4290-b886-e39c047f9438}, !- Handle
  F2-4 1-Bed Core N Non-Regulated Lights, !- Name
  {eefa543c-9acf-4c7b-890c-bd27149b539e}, !- Lights Definition Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f659f23f-88c1-4b27-8be2-e5b12b5b5f6e}, !- Handle
  F2-4 1-Bed Core N Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a56dd7c4-47f7-4305-aeeb-dbef713ad9df}, !- Handle
  F2-4 1-Bed Core N Recepticle Loads,     !- Name
  {f659f23f-88c1-4b27-8be2-e5b12b5b5f6e}, !- Electric Equipment Definition Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {6deff88e-c09e-4efa-91e4-2f7cb4b996dc}, !- Handle
  F2-4 1-Bed Core N Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {bdccf9e6-6d9d-4002-bed4-685db802b71a}, !- Handle
  F2-4 1-Bed Core N Gas Equipment Loads,  !- Name
  {6deff88e-c09e-4efa-91e4-2f7cb4b996dc}, !- Gas Equipment Definition Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {f99ac09f-f703-4a7e-9a59-23d52c134afc}, !- Handle
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d742a42f-da15-422a-a525-75c1b4dc556b}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {f99ac09f-f703-4a7e-9a59-23d52c134afc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.97098984, 26.8224, 4.71531696,       !- X,Y,Z Vertex 1 {m}
  21.97098984, 26.8224, 3.94801344,       !- X,Y,Z Vertex 2 {m}
  29.23541016, 26.8224, 3.94801344,       !- X,Y,Z Vertex 3 {m}
  29.23541016, 26.8224, 4.71531696;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e421504-a71a-450c-af3b-00748d76276a}, !- Handle
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a51cdd1e-6ffc-42a7-8e63-9b864e460554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51cdd1e-6ffc-42a7-8e63-9b864e460554}, !- Handle
  Surface 1060 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9708f11a-f296-4161-aef5-07a9f00acb2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e421504-a71a-450c-af3b-00748d76276a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8605a0ad-7c6f-4dea-934c-dbd96fc4b6c1}, !- Handle
  Surface 1062,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {103369c7-dba7-4e09-a0b7-1290da97a2f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {103369c7-dba7-4e09-a0b7-1290da97a2f1}, !- Handle
  Surface 1062 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8605a0ad-7c6f-4dea-934c-dbd96fc4b6c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de70cf92-2821-49bb-833d-797253467faa}, !- Handle
  Surface 1063,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85c31915-6925-4f31-a433-f597bb0e90a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85c31915-6925-4f31-a433-f597bb0e90a1}, !- Handle
  Surface 1063 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de70cf92-2821-49bb-833d-797253467faa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d3a08a-7d75-4d75-a1c6-8be80001b001}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dec0a551-e631-4a3e-936f-128facfae68a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec0a551-e631-4a3e-936f-128facfae68a}, !- Handle
  Surface 1065 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57d3a08a-7d75-4d75-a1c6-8be80001b001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f778d09-d174-49ec-b61d-6100a26392b4}, !- Handle
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {491251ce-dc8d-48bd-81c0-29230e91633a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {491251ce-dc8d-48bd-81c0-29230e91633a}, !- Handle
  Surface 1066 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f778d09-d174-49ec-b61d-6100a26392b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b6ca85-62b2-44c6-8f7e-dc77cb849cc6}, !- Handle
  Surface 1068,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97cf5a26-cb96-4297-9fac-a63726ecf69d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97cf5a26-cb96-4297-9fac-a63726ecf69d}, !- Handle
  Surface 1068 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b6ca85-62b2-44c6-8f7e-dc77cb849cc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30ab555-290c-4029-8b27-52e096b16115}, !- Handle
  Surface 1064,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f7c2f78-0adc-4f27-b8c1-e22e7fa0f201}, !- Handle
  Surface 1105,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4c7af64e-d52f-42ab-8be1-08c9106c032f}, !- Handle
  F2-4 1-Bed Core N ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {00be10ae-cbad-4c29-9dfb-55d4f367a105}; !- Space Name

OS:People:Definition,
  {b53e2629-b4d5-4730-bf39-27812a4138ee}, !- Handle
  F2-4 1-Bed Core NE People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {3d742db3-fcb2-4b8e-b1b0-0ee8b546edd4}, !- Handle
  F2-4 1-Bed Core NE People,              !- Name
  {b53e2629-b4d5-4730-bf39-27812a4138ee}, !- People Definition Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {500742ca-232b-462a-9b3c-8a41428d21e7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {500742ca-232b-462a-9b3c-8a41428d21e7}, !- Handle
  F2-4 1-Bed Core NE People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {56d084a6-5438-4558-b8f0-85c06c5feb01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56d084a6-5438-4558-b8f0-85c06c5feb01}, !- Handle
  {a6be8eae-888f-43ee-94a1-03eb3f693ca6}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {45f90afb-884c-4922-b587-6fe22cacb6e1}, !- Handle
  F2-4 1-Bed Core NE Space Infiltration Design Flow Rate 1, !- Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29a40dac-fc7a-4503-ab93-bb8e70d0ee5b}, !- Handle
  F2-4 1-Bed Core NE Space Infiltration Design Flow Rate 2, !- Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {6a30efc1-ecbd-46a4-ad77-41a9e7510077}, !- Handle
  F2-4 1-Bed Core NE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c7dc0065-2b23-416c-9042-c67023f20dbd}, !- Handle
  F2-4 1-Bed Core NE Non-Regulated Lights, !- Name
  {6a30efc1-ecbd-46a4-ad77-41a9e7510077}, !- Lights Definition Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a845bbb-3d5e-490d-9a52-cc4224ce0f4a}, !- Handle
  F2-4 1-Bed Core NE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d5796fd2-74a8-4ad4-81ea-8b27d9d68f61}, !- Handle
  F2-4 1-Bed Core NE Recepticle Loads,    !- Name
  {0a845bbb-3d5e-490d-9a52-cc4224ce0f4a}, !- Electric Equipment Definition Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {41ea8d10-7df9-4dad-b3f8-de9c0ddbf3e0}, !- Handle
  F2-4 1-Bed Core NE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {e847027b-afc2-41ef-b459-a84ea4a4be2b}, !- Handle
  F2-4 1-Bed Core NE Gas Equipment Loads, !- Name
  {41ea8d10-7df9-4dad-b3f8-de9c0ddbf3e0}, !- Gas Equipment Definition Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {d99de541-2e47-4407-9e61-c4c61e0fa8bd}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ad9844c-8094-48ff-8df5-d894af5b57e4}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {d99de541-2e47-4407-9e61-c4c61e0fa8bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 23.74901016, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  36.576, 23.74901016, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  36.576, 14.65578984, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  36.576, 14.65578984, 4.71531696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29cb374b-ff5e-4441-8172-f94d7c3e83fe}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5961cc9b-b1a2-4138-ab11-3025b8ff5b79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5961cc9b-b1a2-4138-ab11-3025b8ff5b79}, !- Handle
  Surface 867 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29cb374b-ff5e-4441-8172-f94d7c3e83fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab3004d-9ad6-4a2b-9b6b-c7d29ed035ff}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9354516-c5a3-4b18-b339-3b827ffb20e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9354516-c5a3-4b18-b339-3b827ffb20e1}, !- Handle
  Surface 868 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9f4d3b4-bb5f-4a5c-baa5-7c51886ea8e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ab3004d-9ad6-4a2b-9b6b-c7d29ed035ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba6dd0a-41b1-49b4-a083-f3d3e3cb031c}, !- Handle
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f2336c2-8fff-46c4-98e8-dcb9297698d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f2336c2-8fff-46c4-98e8-dcb9297698d5}, !- Handle
  Surface 870 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fba6dd0a-41b1-49b4-a083-f3d3e3cb031c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6bb171-6676-41f0-a435-e63dc5c25cf9}, !- Handle
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7eaf74b-4b34-4cde-862f-ad8cc5f6d4f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7eaf74b-4b34-4cde-862f-ad8cc5f6d4f2}, !- Handle
  Surface 871 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e6bb171-6676-41f0-a435-e63dc5c25cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5195b103-c84f-406a-879a-433575f967c7}, !- Handle
  Surface 1126,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 19.2024, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 19.2024, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa19279-cc58-4a5a-9d27-bedc9c680f2a}, !- Handle
  Surface 866,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 19.2024, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 19.2024, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2828d32d-5a93-4d3e-b8b7-b182b1633149}, !- Handle
  F2-4 1-Bed Core NE ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {7168b0e5-7fae-4ccd-a307-87e749250f2c}; !- Space Name

OS:People:Definition,
  {93f38f91-f7dd-4420-a6e7-e23d2a98089e}, !- Handle
  F2-4 1-Bed Core NW People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {c23bd36b-3a24-4467-af5b-8fc905274a0a}, !- Handle
  F2-4 1-Bed Core NW People,              !- Name
  {93f38f91-f7dd-4420-a6e7-e23d2a98089e}, !- People Definition Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {ff01f725-30ac-4fc3-9cf6-aa49d1ec5989}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ff01f725-30ac-4fc3-9cf6-aa49d1ec5989}, !- Handle
  F2-4 1-Bed Core NW People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {52544521-58f0-4351-b54f-56108821895c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52544521-58f0-4351-b54f-56108821895c}, !- Handle
  {9fbaa45e-ef8c-4281-98bc-89c75769f330}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {78ec02be-25c1-4e80-8dee-d79a188a56ab}, !- Handle
  F2-4 1-Bed Core NW Space Infiltration Design Flow Rate 1, !- Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96aa6f45-8cd1-49ac-8a07-63b08fbdd1b0}, !- Handle
  F2-4 1-Bed Core NW Space Infiltration Design Flow Rate 2, !- Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {fa5234f7-0462-4fb0-a0bb-2a58b8d967c2}, !- Handle
  F2-4 1-Bed Core NW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1a41d5f6-5b20-41f0-8faf-d828da034731}, !- Handle
  F2-4 1-Bed Core NW Non-Regulated Lights, !- Name
  {fa5234f7-0462-4fb0-a0bb-2a58b8d967c2}, !- Lights Definition Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cfc3b4c3-5811-4f72-ab88-d97c2d62514d}, !- Handle
  F2-4 1-Bed Core NW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {44923e95-f43d-45f7-adb1-0289d16ab3f5}, !- Handle
  F2-4 1-Bed Core NW Recepticle Loads,    !- Name
  {cfc3b4c3-5811-4f72-ab88-d97c2d62514d}, !- Electric Equipment Definition Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {06c9299c-8f2c-4711-b9e2-d75bbe4f4cdd}, !- Handle
  F2-4 1-Bed Core NW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {353d7b5a-8e33-4aa6-ad2e-aadb7f4a8a61}, !- Handle
  F2-4 1-Bed Core NW Gas Equipment Loads, !- Name
  {06c9299c-8f2c-4711-b9e2-d75bbe4f4cdd}, !- Gas Equipment Definition Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e1a25a2e-6f81-42b2-ad8c-148b78a9b62e}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cd846f4-9b9a-4601-b071-44ff7bec278a}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {e1a25a2e-6f81-42b2-ad8c-148b78a9b62e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 14.65578984, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  18.288, 14.65578984, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  18.288, 23.74901016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  18.288, 23.74901016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5cc9c1-c19e-4802-8eb7-77c6e248df40}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {000d93f0-bef8-4246-9fee-db7794349af5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {000d93f0-bef8-4246-9fee-db7794349af5}, !- Handle
  Surface 887 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a5cc9c1-c19e-4802-8eb7-77c6e248df40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42817789-036e-4a31-9a85-647f94e5f972}, !- Handle
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba093fb-688f-48c3-9a6e-aa2902ee34eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba093fb-688f-48c3-9a6e-aa2902ee34eb}, !- Handle
  Surface 889 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42817789-036e-4a31-9a85-647f94e5f972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1df8eb20-32ac-4941-b300-e0a22dca27fe}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca2e1d81-1c3e-4383-bb1b-43e1c9638629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca2e1d81-1c3e-4383-bb1b-43e1c9638629}, !- Handle
  Surface 892 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80c7c86f-1882-49b7-982f-6467a753a507}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1df8eb20-32ac-4941-b300-e0a22dca27fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613ad083-e45d-4b5b-ac07-e091b67b3d9f}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ae10a15-0410-4c82-8fb3-280b695786da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ae10a15-0410-4c82-8fb3-280b695786da}, !- Handle
  Surface 893 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {613ad083-e45d-4b5b-ac07-e091b67b3d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd6898e-19ef-4373-a703-eed929925adc}, !- Handle
  Surface 1073,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 21.9456, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 21.9456, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd0a237-9912-4e8a-9c49-d4b44961d89c}, !- Handle
  Surface 890,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {bb040118-a187-4eaf-8550-e653b116ffea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 21.9456, 3.048,                !- X,Y,Z Vertex 4 {m}
  12.8016, 21.9456, 3.048,                !- X,Y,Z Vertex 5 {m}
  12.8016, 23.7744, 3.048;                !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {b2065f4c-54b6-428a-9045-30fd53059bc8}, !- Handle
  F2-4 1-Bed Core NW ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {bb040118-a187-4eaf-8550-e653b116ffea}; !- Space Name

OS:People:Definition,
  {25c7e1ca-90db-494e-b98f-665a24788f85}, !- Handle
  F2-4 1-Bed Core SE People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {3ab87a7b-cc48-43c7-9702-f57eaa291450}, !- Handle
  F2-4 1-Bed Core SE People,              !- Name
  {25c7e1ca-90db-494e-b98f-665a24788f85}, !- People Definition Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {66b67f58-6964-4d4a-b268-663584718c23}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {66b67f58-6964-4d4a-b268-663584718c23}, !- Handle
  F2-4 1-Bed Core SE People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {5e78c6f0-e2e3-4b27-9397-a463a4245a9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e78c6f0-e2e3-4b27-9397-a463a4245a9f}, !- Handle
  {44f201e8-80df-4145-9bfa-33b6cf0b65c2}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ceb563c0-f1c2-4431-a744-1b4fe4b928d8}, !- Handle
  F2-4 1-Bed Core SE Space Infiltration Design Flow Rate 1, !- Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3a25e4f-b40e-4b5f-be99-a08676eb1429}, !- Handle
  F2-4 1-Bed Core SE Space Infiltration Design Flow Rate 2, !- Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {3f23d6b1-4dc5-4f63-ae27-4aab9a47f000}, !- Handle
  F2-4 1-Bed Core SE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4bc68172-659c-486c-994b-9fcfcb323abf}, !- Handle
  F2-4 1-Bed Core SE Non-Regulated Lights, !- Name
  {3f23d6b1-4dc5-4f63-ae27-4aab9a47f000}, !- Lights Definition Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {38058164-3781-4f06-816c-1cece8dec46b}, !- Handle
  F2-4 1-Bed Core SE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {92b943d4-591d-45f1-a751-b1ef09daa1ff}, !- Handle
  F2-4 1-Bed Core SE Recepticle Loads,    !- Name
  {38058164-3781-4f06-816c-1cece8dec46b}, !- Electric Equipment Definition Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {4eabe149-d769-457c-9ee0-baaf4f4104fc}, !- Handle
  F2-4 1-Bed Core SE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {28bc9652-0ed9-4f12-9f38-359c8a5e0581}, !- Handle
  F2-4 1-Bed Core SE Gas Equipment Loads, !- Name
  {4eabe149-d769-457c-9ee0-baaf4f4104fc}, !- Gas Equipment Definition Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {fe9ab16d-c414-4448-8060-f222fc2503b4}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5382b943-7adf-4f64-a720-abbb5614e557}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {fe9ab16d-c414-4448-8060-f222fc2503b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 14.60501016, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  36.576, 14.60501016, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  36.576, 5.51178984, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  36.576, 5.51178984, 4.71531696;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4ce0d4-91d0-4c1c-b851-ec03ecaefdd6}, !- Handle
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f2bd64a-50e4-4044-87e0-4970a9d6aed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f2bd64a-50e4-4044-87e0-4970a9d6aed3}, !- Handle
  Surface 876 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad4ce0d4-91d0-4c1c-b851-ec03ecaefdd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fc49fd0-f623-40fa-94ad-31a2b28cf192}, !- Handle
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c8659d-7d95-48c5-a7fa-bcd5fdc761d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 6.096,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c8659d-7d95-48c5-a7fa-bcd5fdc761d3}, !- Handle
  Surface 878 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fc49fd0-f623-40fa-94ad-31a2b28cf192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1dfeb8-2991-4131-8795-6f85a93e4a43}, !- Handle
  Surface 1176,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 7.3152, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 3.048,                  !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42573475-458b-4b59-aebf-edff9d9ef083}, !- Handle
  Surface 874,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {72abd496-c261-4e9c-832d-50efaa5330d1}, !- Handle
  F2-4 1-Bed Core SE ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {42849f2f-f2d4-46e2-898a-e7f338f3a0fd}; !- Space Name

OS:People:Definition,
  {33d1c7c5-04e9-468f-acef-964c41da782e}, !- Handle
  F2-4 1-Bed Core SW People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {6b9d177a-4a56-4f92-b9bd-2dc7eaa22c5a}, !- Handle
  F2-4 1-Bed Core SW People,              !- Name
  {33d1c7c5-04e9-468f-acef-964c41da782e}, !- People Definition Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {76647d19-8234-41e6-89fc-7c2911847936}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {76647d19-8234-41e6-89fc-7c2911847936}, !- Handle
  F2-4 1-Bed Core SW People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {7b85b0ff-c2c2-4b86-80e1-b3634f308f8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b85b0ff-c2c2-4b86-80e1-b3634f308f8b}, !- Handle
  {51d52e9d-a75e-4734-a2d2-077e95060881}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {312d7f69-d1d5-46e6-8b0a-ad334e0e3983}, !- Handle
  F2-4 1-Bed Core SW Space Infiltration Design Flow Rate 1, !- Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67845e15-ac33-45c0-9ee6-97781ecda641}, !- Handle
  F2-4 1-Bed Core SW Space Infiltration Design Flow Rate 2, !- Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {1ea92def-8f19-4afc-b9f4-d21e6e5eade8}, !- Handle
  F2-4 1-Bed Core SW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f1b5c60e-5a49-4a0e-9e7d-f66857f7d7c8}, !- Handle
  F2-4 1-Bed Core SW Non-Regulated Lights, !- Name
  {1ea92def-8f19-4afc-b9f4-d21e6e5eade8}, !- Lights Definition Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {10762b3c-2da2-4a19-b3a2-fbeb434d494b}, !- Handle
  F2-4 1-Bed Core SW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4d1bcbe7-217e-4c32-bc3b-ae8e382b5bfe}, !- Handle
  F2-4 1-Bed Core SW Recepticle Loads,    !- Name
  {10762b3c-2da2-4a19-b3a2-fbeb434d494b}, !- Electric Equipment Definition Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {05d129de-eb8a-4f2a-bcba-be9b8fc3468f}, !- Handle
  F2-4 1-Bed Core SW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {41cf2b12-d115-43be-ac65-5ed6578374ec}, !- Handle
  F2-4 1-Bed Core SW Gas Equipment Loads, !- Name
  {05d129de-eb8a-4f2a-bcba-be9b8fc3468f}, !- Gas Equipment Definition Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4c864339-7eb5-44bd-b6db-f327597c6bed}, !- Handle
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 6.096,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {685a2f73-ad2b-4671-bc0f-efaa40b92c15}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {4c864339-7eb5-44bd-b6db-f327597c6bed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 5.51178984, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  18.288, 5.51178984, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  18.288, 14.60501016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  18.288, 14.60501016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d33ce86-2edf-4705-a549-5d975d05223e}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eec4f843-93e5-44e8-ba07-054af141876b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec4f843-93e5-44e8-ba07-054af141876b}, !- Handle
  Surface 965 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d33ce86-2edf-4705-a549-5d975d05223e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 6.096,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9202f8ec-fb50-45be-ba34-dffee29a27a7}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e7853f4-4eba-431f-af70-275e454a4014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7853f4-4eba-431f-af70-275e454a4014}, !- Handle
  Surface 968 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9202f8ec-fb50-45be-ba34-dffee29a27a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba72acb-7155-48f1-b526-e61543431193}, !- Handle
  Surface 1168,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 3.048,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 7.3152, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7caf4351-9806-41c3-8f22-a5a32bd88c65}, !- Handle
  Surface 966,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {74127859-c366-4237-b404-fc243574ef6a}, !- Handle
  F2-4 1-Bed Core SW ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {cf92b326-809e-4e11-b58a-ac4ba83bf61c}; !- Space Name

OS:People:Definition,
  {4ec9c880-4c78-497d-a4dc-4ab7c814ff6e}, !- Handle
  F2-4 1-Bed N People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0289352210648866,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {e2e06a1b-3f92-4b9a-99b0-815851d1c84f}, !- Handle
  F2-4 1-Bed N People,                    !- Name
  {4ec9c880-4c78-497d-a4dc-4ab7c814ff6e}, !- People Definition Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {1e2e1295-e1f8-43d7-995b-fa38c310cdab}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1e2e1295-e1f8-43d7-995b-fa38c310cdab}, !- Handle
  F2-4 1-Bed N People Activity Level,     !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {d21a211c-dd18-4a47-84b1-a3a962c287dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d21a211c-dd18-4a47-84b1-a3a962c287dd}, !- Handle
  {5bbbea89-8ea7-4106-a1e2-c0d65aaa442a}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {aea424e1-50f1-443b-a23d-cc176f88d362}, !- Handle
  F2-4 1-Bed N Space Infiltration Design Flow Rate 1, !- Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddb20144-67fd-4c2c-8f70-479e39c99ca2}, !- Handle
  F2-4 1-Bed N Space Infiltration Design Flow Rate 2, !- Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {da774769-d4a5-4e92-b1e4-35b8660f7efe}, !- Handle
  F2-4 1-Bed N Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c8e580ef-02ba-4ba2-9131-836bdd24dd13}, !- Handle
  F2-4 1-Bed N Non-Regulated Lights,      !- Name
  {da774769-d4a5-4e92-b1e4-35b8660f7efe}, !- Lights Definition Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fb6e5f8d-b258-43ed-bacd-6fcebc4bc642}, !- Handle
  F2-4 1-Bed N Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3297f01d-0d9d-46c2-b7be-3bd6b49cb7ba}, !- Handle
  F2-4 1-Bed N Recepticle Loads,          !- Name
  {fb6e5f8d-b258-43ed-bacd-6fcebc4bc642}, !- Electric Equipment Definition Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {2a71821e-4215-4598-bbaf-6fd7c49b401c}, !- Handle
  F2-4 1-Bed N Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {2ee8d0b9-67cb-47a0-a311-dabed1104b2d}, !- Handle
  F2-4 1-Bed N Gas Equipment Loads,       !- Name
  {2a71821e-4215-4598-bbaf-6fd7c49b401c}, !- Gas Equipment Definition Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {2e876f1b-6c0f-4ee7-8d49-af1956b60917}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  31.0896, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d33e672-642e-4902-befa-79a43611c670}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {2e876f1b-6c0f-4ee7-8d49-af1956b60917}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0643016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  31.0643016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  23.79978984, 47.244, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  23.79978984, 47.244, 4.71531696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0235c124-a53b-45d9-86a1-68b3332220ad}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {646a8c0f-05d0-47ee-8bb7-39c706bab7ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  31.0896, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  31.0896, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646a8c0f-05d0-47ee-8bb7-39c706bab7ac}, !- Handle
  Surface 208 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0235c124-a53b-45d9-86a1-68b3332220ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  31.0896, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a242f4c-63b9-43d0-9604-08a502e3bcae}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f902a5-3857-42e7-a8a9-8a1f72ba5802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f902a5-3857-42e7-a8a9-8a1f72ba5802}, !- Handle
  Surface 209 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a242f4c-63b9-43d0-9604-08a502e3bcae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cae54b1-a07f-4363-882f-291d32699166}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3a1e768-0763-401c-88a9-3f33a8d8b17e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a1e768-0763-401c-88a9-3f33a8d8b17e}, !- Handle
  Surface 210 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cae54b1-a07f-4363-882f-291d32699166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  23.7744, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f0e35c-75b6-4224-8e1f-0e98eebbb6c7}, !- Handle
  Surface 1131,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  23.7744, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8f19c6-6940-492c-b674-aad268c2047e}, !- Handle
  Surface 206,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {7fc95123-a993-44ff-8471-11ecbd542f20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f52518ff-c1ac-4d78-b16a-319b6aa0e5b2}, !- Handle
  F2-4 1-Bed N ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {7fc95123-a993-44ff-8471-11ecbd542f20}; !- Space Name

OS:People:Definition,
  {051dcac3-d59e-4a40-b2b9-dfd5a237f141}, !- Handle
  F2-4 1-Bed NE Core People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0289352210648866,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {bdd8e296-c312-4176-bebe-03cdeec84754}, !- Handle
  F2-4 1-Bed NE Core People,              !- Name
  {051dcac3-d59e-4a40-b2b9-dfd5a237f141}, !- People Definition Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {b1be4a45-55c9-4935-8c60-51c48675597c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b1be4a45-55c9-4935-8c60-51c48675597c}, !- Handle
  F2-4 1-Bed NE Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {e9f571e5-b074-40b3-9ce4-c6463cd38e86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9f571e5-b074-40b3-9ce4-c6463cd38e86}, !- Handle
  {1ad53267-be66-4c84-9799-3f9e33c9c315}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3fee44b9-2b27-4cad-88da-5f47e1b6180e}, !- Handle
  F2-4 1-Bed NE Core Space Infiltration Design Flow Rate 1, !- Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {551fb430-91bc-4ef4-bb60-5bb3f0551861}, !- Handle
  F2-4 1-Bed NE Core Space Infiltration Design Flow Rate 2, !- Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {337208fd-6143-4cb1-aa12-1df24730e719}, !- Handle
  F2-4 1-Bed NE Core Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {68c97160-f704-4711-b2b3-2dddf623df6e}, !- Handle
  F2-4 1-Bed NE Core Non-Regulated Lights, !- Name
  {337208fd-6143-4cb1-aa12-1df24730e719}, !- Lights Definition Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0959127e-d11a-4e6c-8f7a-f7857e544f45}, !- Handle
  F2-4 1-Bed NE Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {405f8423-f70f-4999-a382-77e0390c00d3}, !- Handle
  F2-4 1-Bed NE Core Recepticle Loads,    !- Name
  {0959127e-d11a-4e6c-8f7a-f7857e544f45}, !- Electric Equipment Definition Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {75d17a5e-91fe-4bf4-a9a8-5790a3275c6c}, !- Handle
  F2-4 1-Bed NE Core Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {a5a788f7-abca-44b0-a1c4-568170bbfb61}, !- Handle
  F2-4 1-Bed NE Core Gas Equipment Loads, !- Name
  {75d17a5e-91fe-4bf4-a9a8-5790a3275c6c}, !- Gas Equipment Definition Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e5c2e3a2-b388-4eb9-a953-12b0cc5fe035}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  38.4048, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  31.0896, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  31.0896, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b40b2dd-fc8f-4812-868f-6498f6c0977e}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {e5c2e3a2-b388-4eb9-a953-12b0cc5fe035}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.3795016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  38.3795016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  31.1148984, 47.244, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  31.1148984, 47.244, 4.71531696;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd750606-fed2-4e1f-ab09-59bfb64d653d}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acbbd17a-172b-4382-919b-b5cff0589888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  38.4048, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  38.4048, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acbbd17a-172b-4382-919b-b5cff0589888}, !- Handle
  Surface 214 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd750606-fed2-4e1f-ab09-59bfb64d653d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  38.4048, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b13d70d5-35fc-4861-8255-24d16584b513}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d968846-fd7e-4a1f-8a6e-d04298aff4f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d968846-fd7e-4a1f-8a6e-d04298aff4f2}, !- Handle
  Surface 215 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b13d70d5-35fc-4861-8255-24d16584b513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc62fa20-10ec-47fe-bc1f-248dbcf7ca8d}, !- Handle
  Surface 1107,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  31.0896, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f2ff35-577b-4b58-9173-a9609a81c174}, !- Handle
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e15d44e9-1575-4a85-b01f-3a04256ddec5}, !- Handle
  F2-4 1-Bed NE Core ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {36e9ce0a-b8ea-4483-8fd5-848589b72d7a}; !- Space Name

OS:People:Definition,
  {834b55c4-868b-47e6-ba2a-bdfbc3eb7d97}, !- Handle
  F2-4 1-Bed NE Outer People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0289352210648866,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {70778b82-7983-41a5-9718-afbc9c6047d5}, !- Handle
  F2-4 1-Bed NE Outer People,             !- Name
  {834b55c4-868b-47e6-ba2a-bdfbc3eb7d97}, !- People Definition Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {b33101fe-cc18-4954-92b5-d2f174315be1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b33101fe-cc18-4954-92b5-d2f174315be1}, !- Handle
  F2-4 1-Bed NE Outer People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {55ae7d66-4e5f-40c9-9301-e4a040b455a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55ae7d66-4e5f-40c9-9301-e4a040b455a0}, !- Handle
  {274067e2-d4e1-411e-bfc8-5ca7c9229a40}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {df131d6b-6bee-47aa-8880-57c695c2ec6c}, !- Handle
  F2-4 1-Bed NE Outer Space Infiltration Design Flow Rate 1, !- Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3af16b8-86d9-47f7-8be8-268b0a31daad}, !- Handle
  F2-4 1-Bed NE Outer Space Infiltration Design Flow Rate 2, !- Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {1c959a4f-1608-4928-a776-b90d55ba0182}, !- Handle
  F2-4 1-Bed NE Outer Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {89a11110-e325-44f3-b56b-0b43ac8d22b1}, !- Handle
  F2-4 1-Bed NE Outer Non-Regulated Lights, !- Name
  {1c959a4f-1608-4928-a776-b90d55ba0182}, !- Lights Definition Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a33d5734-ca97-477b-9e25-63dba291eb90}, !- Handle
  F2-4 1-Bed NE Outer Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f8f2f748-2e27-4a70-a014-d82cbebd2b62}, !- Handle
  F2-4 1-Bed NE Outer Recepticle Loads,   !- Name
  {a33d5734-ca97-477b-9e25-63dba291eb90}, !- Electric Equipment Definition Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {06db4e89-153e-4e0a-aefc-08fc92be9a98}, !- Handle
  F2-4 1-Bed NE Outer Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {27decad0-6230-4eb4-91a5-2bd5425abc95}, !- Handle
  F2-4 1-Bed NE Outer Gas Equipment Loads, !- Name
  {06db4e89-153e-4e0a-aefc-08fc92be9a98}, !- Gas Equipment Definition Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {ff1f4d90-1330-493a-9e74-57ff05dddb49}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 3.048,                   !- X,Y,Z Vertex 2 {m}
  38.4048, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  38.4048, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea715545-8f94-441e-91b8-040bf510debf}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {ff1f4d90-1330-493a-9e74-57ff05dddb49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.6947016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  45.6947016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  38.4300984, 47.244, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  38.4300984, 47.244, 4.71531696;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3f1be92-7974-46a2-9164-b1d6be489713}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b969308-c55d-48fc-88e8-c5d928490c19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b969308-c55d-48fc-88e8-c5d928490c19}, !- Handle
  Surface 220 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3f1be92-7974-46a2-9164-b1d6be489713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 3.048,                   !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3125effb-07d6-4974-ac70-b5f588eed118}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8a1b8a8-6504-4d8f-8383-b1df994b4032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8a1b8a8-6504-4d8f-8383-b1df994b4032}, !- Handle
  Surface 221 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3125effb-07d6-4974-ac70-b5f588eed118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a18f0cfa-c5c7-4f31-aeed-7e7c33f2383b}, !- Handle
  Surface 1148,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  38.4048, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e9ffaf-00e9-4809-931b-3a60a0da65e8}, !- Handle
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {8e80b2c9-15df-449c-a563-2bec33fe8445}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  40.2336, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  40.2336, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f79be78d-89fc-4b14-9e3b-411ec9029b18}, !- Handle
  F2-4 1-Bed NE Outer ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {8e80b2c9-15df-449c-a563-2bec33fe8445}; !- Space Name

OS:People:Definition,
  {a09a06c6-8de1-4933-b58f-74d39c38761f}, !- Handle
  F2-4 1-Bed NW Core People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0289352210648866,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {7f4f3a33-5b3b-4f05-8ed3-9bdedac19d9c}, !- Handle
  F2-4 1-Bed NW Core People,              !- Name
  {a09a06c6-8de1-4933-b58f-74d39c38761f}, !- People Definition Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {c9451777-edb2-4d91-86a4-d02025930e48}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c9451777-edb2-4d91-86a4-d02025930e48}, !- Handle
  F2-4 1-Bed NW Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {268c371d-8f93-4de8-a1a3-0805ccdffa88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {268c371d-8f93-4de8-a1a3-0805ccdffa88}, !- Handle
  {a6c47381-fd75-4248-a6c6-ad82a6ba4108}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e33fceda-6725-4e9c-8424-a93e200ec90e}, !- Handle
  F2-4 1-Bed NW Core Space Infiltration Design Flow Rate 1, !- Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57e78577-2fd8-451e-82e4-903452d74f91}, !- Handle
  F2-4 1-Bed NW Core Space Infiltration Design Flow Rate 2, !- Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {98b81bbd-e8bc-45b1-b801-8a5b024d46b0}, !- Handle
  F2-4 1-Bed NW Core Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {54fb56eb-6373-4c05-b7c1-0a051d8ba157}, !- Handle
  F2-4 1-Bed NW Core Non-Regulated Lights, !- Name
  {98b81bbd-e8bc-45b1-b801-8a5b024d46b0}, !- Lights Definition Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b1c8f1a1-103b-4fe2-8c77-1530b43ce830}, !- Handle
  F2-4 1-Bed NW Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {57d35c8f-080a-4404-a69c-88c6acaebbef}, !- Handle
  F2-4 1-Bed NW Core Recepticle Loads,    !- Name
  {b1c8f1a1-103b-4fe2-8c77-1530b43ce830}, !- Electric Equipment Definition Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {a6ae847f-c799-4b57-893a-564e67fdd270}, !- Handle
  F2-4 1-Bed NW Core Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {d7a56c67-db37-4299-b786-2a2a50b3f1aa}, !- Handle
  F2-4 1-Bed NW Core Gas Equipment Loads, !- Name
  {a6ae847f-c799-4b57-893a-564e67fdd270}, !- Gas Equipment Definition Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {2652b051-dc71-4227-9a2a-028a6742ca03}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  16.4592, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  16.4592, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6862800-0e27-407c-8117-9690388aa3d0}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {2652b051-dc71-4227-9a2a-028a6742ca03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.74901016, 47.244, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  23.74901016, 47.244, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  16.48458984, 47.244, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  16.48458984, 47.244, 4.71531696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e3593d1-9de6-4d6f-8a1f-330788fa9c38}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d0b03d-122f-4fd2-ba14-a3610bd9ed42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d0b03d-122f-4fd2-ba14-a3610bd9ed42}, !- Handle
  Surface 203 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e3593d1-9de6-4d6f-8a1f-330788fa9c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd733c68-bfa3-442a-8dbb-9913fa293b3d}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ab929ab-29ea-409c-9394-0f35d8dff4b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  16.4592, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab929ab-29ea-409c-9394-0f35d8dff4b5}, !- Handle
  Surface 204 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd733c68-bfa3-442a-8dbb-9913fa293b3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  16.4592, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  16.4592, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dbb4cc9-4c2f-4b5c-94e9-b59af7c6fc61}, !- Handle
  Surface 1074,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  16.4592, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c724bd-9f54-40fc-a5ec-471a46665fea}, !- Handle
  Surface 200,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {e3224b93-307a-4053-a379-1a75221b4a4d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6481ef5d-d12c-4f4f-aa17-135c336a70e8}, !- Handle
  F2-4 1-Bed NW Core ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {e3224b93-307a-4053-a379-1a75221b4a4d}; !- Space Name

OS:People:Definition,
  {abc54313-3512-4153-89fa-85f9cbf04884}, !- Handle
  F2-4 1-Bed NW Outer People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0289352210648866,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {30c6eb37-1511-4503-a1f9-27000e1fd180}, !- Handle
  F2-4 1-Bed NW Outer People,             !- Name
  {abc54313-3512-4153-89fa-85f9cbf04884}, !- People Definition Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {eec61207-941c-4499-a0a5-6ccd37e62afe}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {eec61207-941c-4499-a0a5-6ccd37e62afe}, !- Handle
  F2-4 1-Bed NW Outer People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {bad0eb33-90b4-465a-bba4-13eb226747be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bad0eb33-90b4-465a-bba4-13eb226747be}, !- Handle
  {637a4527-40e3-45fd-9cc8-a605377ba64d}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f6ba54fc-952b-4083-a365-6d335f5ff570}, !- Handle
  F2-4 1-Bed NW Outer Space Infiltration Design Flow Rate 1, !- Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e30498f0-8aa0-4841-87b7-fc70b2140b7d}, !- Handle
  F2-4 1-Bed NW Outer Space Infiltration Design Flow Rate 2, !- Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {df473d54-1c7f-4adb-b61e-ab38f73d7e15}, !- Handle
  F2-4 1-Bed NW Outer Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e79972d9-5fbd-458e-80c3-97349951548a}, !- Handle
  F2-4 1-Bed NW Outer Non-Regulated Lights, !- Name
  {df473d54-1c7f-4adb-b61e-ab38f73d7e15}, !- Lights Definition Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cf45f80c-72e2-4c08-90cf-7f7403d11bef}, !- Handle
  F2-4 1-Bed NW Outer Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8cd59c3e-d291-40fc-b793-c8c28addd0c2}, !- Handle
  F2-4 1-Bed NW Outer Recepticle Loads,   !- Name
  {cf45f80c-72e2-4c08-90cf-7f7403d11bef}, !- Electric Equipment Definition Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {609f954a-ee42-4e82-8993-4bcdb8694d15}, !- Handle
  F2-4 1-Bed NW Outer Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {7fe05fa0-6931-4bc4-b6bf-26be4d371d6d}, !- Handle
  F2-4 1-Bed NW Outer Gas Equipment Loads, !- Name
  {609f954a-ee42-4e82-8993-4bcdb8694d15}, !- Gas Equipment Definition Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a734a3fe-39ce-46a2-8207-f3fdcd10c023}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  16.4592, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f94fab1-438c-44a4-8aca-67b41afbc5bc}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {a734a3fe-39ce-46a2-8207-f3fdcd10c023}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.43381016, 47.244, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  16.43381016, 47.244, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  9.16938984, 47.244, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  9.16938984, 47.244, 4.71531696;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb676a65-46fe-4826-8ee7-9146340cc5e4}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9123fea5-c41d-4192-becc-96bb7725575e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9123fea5-c41d-4192-becc-96bb7725575e}, !- Handle
  Surface 197 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb676a65-46fe-4826-8ee7-9146340cc5e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e94d28a7-e928-4175-b0e2-6cc7f26a35bb}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff3e0475-ce18-45ca-98bf-c87e4fe1e573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff3e0475-ce18-45ca-98bf-c87e4fe1e573}, !- Handle
  Surface 198 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94d28a7-e928-4175-b0e2-6cc7f26a35bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caaf7fd6-79cc-4393-87cd-918f36e07a3e}, !- Handle
  Surface 1072,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  14.6304, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  14.6304, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee99497f-c865-493a-bd79-f8df215464b1}, !- Handle
  Surface 194,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e0248d1b-583c-4d61-a268-0bd95acf067a}, !- Handle
  F2-4 1-Bed NW Outer ShadingGroup,       !- Name
  Space,                                  !- Shading Surface Type
  {79b2c8e3-6ab3-4de4-9624-bdf046542f6b}; !- Space Name

OS:People:Definition,
  {016751ac-f98b-4ad2-94bd-ffcb0e3a8989}, !- Handle
  F2-4 2-Bed Core NE People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {7cfd7a60-088c-4d0b-b715-d34f3b42c8a4}, !- Handle
  F2-4 2-Bed Core NE People,              !- Name
  {016751ac-f98b-4ad2-94bd-ffcb0e3a8989}, !- People Definition Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {27fa7984-2e38-49e2-9729-d0d7bb11ef1d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {27fa7984-2e38-49e2-9729-d0d7bb11ef1d}, !- Handle
  F2-4 2-Bed Core NE People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {dfad0419-6243-4174-9ca2-06efe370d7a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfad0419-6243-4174-9ca2-06efe370d7a1}, !- Handle
  {c18755a8-f866-479a-a2b0-d2df8c749521}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e0604726-b5c0-478f-b34e-baa4e6e845c7}, !- Handle
  F2-4 2-Bed Core NE Space Infiltration Design Flow Rate 1, !- Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54126201-d635-4fb6-b047-ace026c6c2b3}, !- Handle
  F2-4 2-Bed Core NE Space Infiltration Design Flow Rate 2, !- Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {b2d5744b-e131-46c2-8d9d-33d3ccf4d159}, !- Handle
  F2-4 2-Bed Core NE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {401b94c7-69e9-433d-b872-c4a553446f78}, !- Handle
  F2-4 2-Bed Core NE Non-Regulated Lights, !- Name
  {b2d5744b-e131-46c2-8d9d-33d3ccf4d159}, !- Lights Definition Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3152cd61-8909-4462-8174-fcc7ca2768be}, !- Handle
  F2-4 2-Bed Core NE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b767ea1e-8916-4527-9399-b9b886b51e84}, !- Handle
  F2-4 2-Bed Core NE Recepticle Loads,    !- Name
  {3152cd61-8909-4462-8174-fcc7ca2768be}, !- Electric Equipment Definition Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {c889cae5-7227-4329-89aa-7620f4c8a08e}, !- Handle
  F2-4 2-Bed Core NE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {cc1600be-231c-4206-b216-9eb01da933c6}, !- Handle
  F2-4 2-Bed Core NE Gas Equipment Loads, !- Name
  {c889cae5-7227-4329-89aa-7620f4c8a08e}, !- Gas Equipment Definition Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e70a436f-7441-4861-9e05-23e57bd5be1e}, !- Handle
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45b3a5db-fc5c-4d4b-8ec1-7391faa7eeec}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {e70a436f-7441-4861-9e05-23e57bd5be1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9436984, 26.8224, 4.7109888,         !- X,Y,Z Vertex 1 {m}
  32.9436984, 26.8224, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  36.5507016, 26.8224, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  36.5507016, 26.8224, 4.7109888;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa398771-8e15-4ba8-936b-b063a55df26a}, !- Handle
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a646afcf-4b43-4c6d-8c50-ead21fba112d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a646afcf-4b43-4c6d-8c50-ead21fba112d}, !- Handle
  Surface 1001 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa398771-8e15-4ba8-936b-b063a55df26a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d3ec85e-88a0-4805-8689-9dc940524e56}, !- Handle
  Surface 1002,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0a82c8f-8106-40d7-8040-2cff84ffa4b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a82c8f-8106-40d7-8040-2cff84ffa4b7}, !- Handle
  Surface 1002 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d3ec85e-88a0-4805-8689-9dc940524e56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4403fdcc-06bf-4bb2-9cd3-03ef32686af1}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39ced376-41ac-4053-a097-b456045d8239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ced376-41ac-4053-a097-b456045d8239}, !- Handle
  Surface 1004 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9f4d3b4-bb5f-4a5c-baa5-7c51886ea8e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4403fdcc-06bf-4bb2-9cd3-03ef32686af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0551cae6-d272-4f97-b161-453ac65c9eba}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17902633-2146-42c4-b951-1b9e12fecbe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17902633-2146-42c4-b951-1b9e12fecbe4}, !- Handle
  Surface 1005 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0551cae6-d272-4f97-b161-453ac65c9eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47931181-6c5b-461e-919a-10ce90bd8798}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e12d3c6-93da-4723-bdc1-2d5845120916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e12d3c6-93da-4723-bdc1-2d5845120916}, !- Handle
  Surface 998 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47931181-6c5b-461e-919a-10ce90bd8798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a7da62-e9ed-46f0-b4a1-d5e13a093030}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad0d8060-4ffa-4b52-a4b3-363031c1d213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0d8060-4ffa-4b52-a4b3-363031c1d213}, !- Handle
  Surface 999 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a7da62-e9ed-46f0-b4a1-d5e13a093030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef65215-80cc-4282-ad30-d8060b5ec8ba}, !- Handle
  Surface 1003,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  40.2336, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97212ed9-8df6-4d6f-8e8d-14838ffb5aaa}, !- Handle
  Surface 1075,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c99ef1d-501c-4580-9329-7d9f1ce969ee}, !- Handle
  Surface 1076,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {1708a501-e2ba-42ff-85b2-2859c18908aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4c90d340-f673-42a5-b848-3165a9f39157}, !- Handle
  F2-4 2-Bed Core NE ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {1708a501-e2ba-42ff-85b2-2859c18908aa}; !- Space Name

OS:People:Definition,
  {942f45f5-5749-417f-9695-4233da689ded}, !- Handle
  F2-4 2-Bed Core NW People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {4a3927b8-d6d7-4147-b71d-19992b547edf}, !- Handle
  F2-4 2-Bed Core NW People,              !- Name
  {942f45f5-5749-417f-9695-4233da689ded}, !- People Definition Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {9554c5c8-3e7f-4238-ac4a-c01606ec010a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9554c5c8-3e7f-4238-ac4a-c01606ec010a}, !- Handle
  F2-4 2-Bed Core NW People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {8e028be0-3eec-4577-b7a0-e74fe3cb494c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e028be0-3eec-4577-b7a0-e74fe3cb494c}, !- Handle
  {2f45f9f4-4763-4fa1-baba-b2703507c453}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c2cd0cf7-4c72-4347-b101-cc6249589a9d}, !- Handle
  F2-4 2-Bed Core NW Space Infiltration Design Flow Rate 1, !- Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6828e480-3090-42d9-9754-f3ffb8e9d61a}, !- Handle
  F2-4 2-Bed Core NW Space Infiltration Design Flow Rate 2, !- Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c16a00f7-0894-4b5e-b227-9f32ade47f96}, !- Handle
  F2-4 2-Bed Core NW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {71cf7936-045a-4bbc-8986-f0ce2d4c1706}, !- Handle
  F2-4 2-Bed Core NW Non-Regulated Lights, !- Name
  {c16a00f7-0894-4b5e-b227-9f32ade47f96}, !- Lights Definition Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3b61f58d-28a4-4b74-a0c5-2eece95cf9a3}, !- Handle
  F2-4 2-Bed Core NW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e32b79d2-016b-4ca6-8d6f-1fb01a394ebb}, !- Handle
  F2-4 2-Bed Core NW Recepticle Loads,    !- Name
  {3b61f58d-28a4-4b74-a0c5-2eece95cf9a3}, !- Electric Equipment Definition Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {70fcd7c7-ce74-4e89-8af7-d42dcf531550}, !- Handle
  F2-4 2-Bed Core NW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {fa56fd1d-e88e-469b-9224-5b4732f2f8d5}, !- Handle
  F2-4 2-Bed Core NW Gas Equipment Loads, !- Name
  {70fcd7c7-ce74-4e89-8af7-d42dcf531550}, !- Gas Equipment Definition Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {d2407699-b7a4-4b99-9f40-5251d8d23359}, !- Handle
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8469f51-04e7-4c6b-b7d2-588d59058d7b}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {d2407699-b7a4-4b99-9f40-5251d8d23359}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.31338984, 26.8224, 4.71095832,       !- X,Y,Z Vertex 1 {m}
  18.31338984, 26.8224, 3.94801344,       !- X,Y,Z Vertex 2 {m}
  21.92021016, 26.8224, 3.94801344,       !- X,Y,Z Vertex 3 {m}
  21.92021016, 26.8224, 4.71095832;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e4c024-baf6-4eaf-a435-d0c967288892}, !- Handle
  Surface 990,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f18b08c-5412-4f96-95b6-bbf77212be1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f18b08c-5412-4f96-95b6-bbf77212be1e}, !- Handle
  Surface 990 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e4c024-baf6-4eaf-a435-d0c967288892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee1893d4-86fd-4394-8841-81c47bfa00e4}, !- Handle
  Surface 991,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4135df2f-f3c5-4cbc-9aaf-299d7a349774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4135df2f-f3c5-4cbc-9aaf-299d7a349774}, !- Handle
  Surface 991 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80c7c86f-1882-49b7-982f-6467a753a507}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee1893d4-86fd-4394-8841-81c47bfa00e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05dfb385-e2c0-4a31-b3ba-b36aeacaee4c}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d91c3e8-ed91-4fc9-8fb5-bdb0610d89d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d91c3e8-ed91-4fc9-8fb5-bdb0610d89d9}, !- Handle
  Surface 993 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05dfb385-e2c0-4a31-b3ba-b36aeacaee4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e31856-57e8-4847-be62-da843368e124}, !- Handle
  Surface 996,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e925f6f9-751b-40db-9ec5-d65ff8611608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e925f6f9-751b-40db-9ec5-d65ff8611608}, !- Handle
  Surface 996 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e31856-57e8-4847-be62-da843368e124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd56f38-afc2-456d-8a97-113c16c127b0}, !- Handle
  Surface 1129,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ab834c-dc40-4a3f-bae9-635b1439e6d0}, !- Handle
  Surface 1130,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2819d26c-e485-4e37-8943-915d43820706}, !- Handle
  Surface 995,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {b885d21f-57bc-42aa-ba32-9b6222705a49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {01c85781-733a-43e0-8b96-ec2c91cf840c}, !- Handle
  F2-4 2-Bed Core NW ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {b885d21f-57bc-42aa-ba32-9b6222705a49}; !- Space Name

OS:People:Definition,
  {5e005726-9ddd-4839-ab36-45bdfb5c56b4}, !- Handle
  F2-4 2-Bed NE People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {4bc3d849-2bbc-4667-a7d5-48d3d13ef8eb}, !- Handle
  F2-4 2-Bed NE People,                   !- Name
  {5e005726-9ddd-4839-ab36-45bdfb5c56b4}, !- People Definition Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {bec25407-c5cb-4cf0-bdf9-a2cef8a24f24}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bec25407-c5cb-4cf0-bdf9-a2cef8a24f24}, !- Handle
  F2-4 2-Bed NE People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {539f425e-3a5e-43aa-82c3-b0e57c4bcc33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {539f425e-3a5e-43aa-82c3-b0e57c4bcc33}, !- Handle
  {76d0b00b-9aaf-4da7-a035-995ea40872e2}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c1395e24-eb5e-4092-96d3-ca13757d8d44}, !- Handle
  F2-4 2-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b06457f7-97df-4b74-bb9c-bc4ad897f7c6}, !- Handle
  F2-4 2-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {8f333741-d4b0-4ed6-80d2-75f092a8de90}, !- Handle
  F2-4 2-Bed NE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7f5f7361-9a09-40db-a617-881aecd5e80e}, !- Handle
  F2-4 2-Bed NE Non-Regulated Lights,     !- Name
  {8f333741-d4b0-4ed6-80d2-75f092a8de90}, !- Lights Definition Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {95981a68-25e9-42b2-8295-f324c3e7749c}, !- Handle
  F2-4 2-Bed NE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {46882009-3ec8-4cfa-a6ab-f5dad14d4224}, !- Handle
  F2-4 2-Bed NE Recepticle Loads,         !- Name
  {95981a68-25e9-42b2-8295-f324c3e7749c}, !- Electric Equipment Definition Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {77fa01fc-4c02-4b2d-8b47-62a6538355f7}, !- Handle
  F2-4 2-Bed NE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {c2f50a45-4e64-4cfb-9480-85816b1379db}, !- Handle
  F2-4 2-Bed NE Gas Equipment Loads,      !- Name
  {77fa01fc-4c02-4b2d-8b47-62a6538355f7}, !- Gas Equipment Definition Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {916e45c4-e2ce-4e1c-90b4-cdb5a35fe1d4}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 3.048,                 !- X,Y,Z Vertex 2 {m}
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 3 {m}
  54.864, 32.9184, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90bad49b-0c2c-46c2-97c2-8d9907e1ff52}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {916e45c4-e2ce-4e1c-90b4-cdb5a35fe1d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 21.97098984, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  54.864, 21.97098984, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  54.864, 32.8931016, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  54.864, 32.8931016, 4.71531696;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c624bc8-f3f5-4f0c-a9a4-a481b8d006ef}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23503022-d814-45a5-b0b9-779060ba1cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23503022-d814-45a5-b0b9-779060ba1cb3}, !- Handle
  Surface 977 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c624bc8-f3f5-4f0c-a9a4-a481b8d006ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 3 {m}
  54.864, 32.9184, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7816c10-0418-4b20-bbd1-be20a336ccf0}, !- Handle
  Surface 978,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55e162fe-a838-4efd-88c7-4dead9aa624b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e162fe-a838-4efd-88c7-4dead9aa624b}, !- Handle
  Surface 978 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7816c10-0418-4b20-bbd1-be20a336ccf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2d3674-ce69-4482-949a-d60898dbc36b}, !- Handle
  Surface 979,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6f19d1f-8884-46ac-81aa-330767bc1fe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  54.864, 21.9456, 3.048,                 !- X,Y,Z Vertex 3 {m}
  54.864, 21.9456, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f19d1f-8884-46ac-81aa-330767bc1fe3}, !- Handle
  Surface 979 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a2d3674-ce69-4482-949a-d60898dbc36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe80d1e7-df90-4f63-9d6e-a59783ac9035}, !- Handle
  Surface 1127,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e56ca2-83d2-4bbf-aa76-a8efecc48e0f}, !- Handle
  Surface 1128,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d53f25e1-e192-4811-98b4-0b492db9694e}, !- Handle
  Surface 982,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 3.048,                  !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  47.5488, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b2d14903-edfe-427f-9b7c-0472f9e0a844}, !- Handle
  F2-4 2-Bed NE ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {cc17a885-e38b-40b5-a21a-a344cf5842c7}; !- Space Name

OS:People:Definition,
  {17b7ec1a-b0e2-4e7c-8457-8ae5dc8db9e2}, !- Handle
  F2-4 2-Bed NW People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {f957732c-d904-487c-a2af-a0d0053eb8e3}, !- Handle
  F2-4 2-Bed NW People,                   !- Name
  {17b7ec1a-b0e2-4e7c-8457-8ae5dc8db9e2}, !- People Definition Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {414a1f0f-9532-4af8-8c15-139c5b97da76}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {414a1f0f-9532-4af8-8c15-139c5b97da76}, !- Handle
  F2-4 2-Bed NW People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {3cf0752d-7c6d-4901-bf8c-6e00fa631086}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cf0752d-7c6d-4901-bf8c-6e00fa631086}, !- Handle
  {024de744-7221-41fe-9374-d8655f0c2e66}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7b56c332-b53f-4595-82a9-01ec0695c009}, !- Handle
  F2-4 2-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb63065e-24df-4067-a77d-67cce17ce8b4}, !- Handle
  F2-4 2-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {ae4d2a4e-5c30-46e6-bf68-776f1849d035}, !- Handle
  F2-4 2-Bed NW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
