  0;                                      !- Return Air Fraction

OS:Lights,
  {51b38af2-4549-4eb4-b9ba-b64e0505452b}, !- Handle
  F2-4 2-Bed NW Non-Regulated Lights,     !- Name
  {ae4d2a4e-5c30-46e6-bf68-776f1849d035}, !- Lights Definition Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7fa3b64e-49c0-4a86-82bd-abc45933e963}, !- Handle
  F2-4 2-Bed NW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aae559c0-40b6-4954-8627-af0b64f25f84}, !- Handle
  F2-4 2-Bed NW Recepticle Loads,         !- Name
  {7fa3b64e-49c0-4a86-82bd-abc45933e963}, !- Electric Equipment Definition Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {b78d77a4-ba3a-4d17-8502-a52cf14ddd54}, !- Handle
  F2-4 2-Bed NW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {72f7bbcb-8b1b-498e-aaaa-5cbb1cf25e42}, !- Handle
  F2-4 2-Bed NW Gas Equipment Loads,      !- Name
  {b78d77a4-ba3a-4d17-8502-a52cf14ddd54}, !- Gas Equipment Definition Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {cec94bd5-d869-4749-8aa3-9f7552a7e5d5}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9e6ae2b-f1ac-4de9-a103-9994ab51063d}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {cec94bd5-d869-4749-8aa3-9f7552a7e5d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8931016, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  0, 32.8931016, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  0, 21.97098984, 3.94801344,             !- X,Y,Z Vertex 3 {m}
  0, 21.97098984, 4.71531696;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9eccd5-1cbb-4268-86aa-94f3aefa62d9}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {088bfea0-2c74-41bf-b07e-28f9a9028d7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {088bfea0-2c74-41bf-b07e-28f9a9028d7a}, !- Handle
  Surface 921 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f9eccd5-1cbb-4268-86aa-94f3aefa62d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1099b9-35ee-43c7-b90c-76275edba069}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fa9d981-af08-405c-bffa-9b3fde9c3abd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa9d981-af08-405c-bffa-9b3fde9c3abd}, !- Handle
  Surface 923 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a1099b9-35ee-43c7-b90c-76275edba069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c30f872-590f-4beb-b114-5bb5036ff64c}, !- Handle
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8bcae20-ce6f-4750-966a-2dfbe1874e91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8bcae20-ce6f-4750-966a-2dfbe1874e91}, !- Handle
  Surface 926 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c30f872-590f-4beb-b114-5bb5036ff64c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a55a722-0a9c-4bdc-9531-593f55772c1f}, !- Handle
  Surface 1134,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 28.956, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568db8f6-2f64-481c-bd7b-443355416201}, !- Handle
  Surface 1135,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 28.956, 3.048,                   !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 3.048,                  !- X,Y,Z Vertex 3 {m}
  7.3152, 32.9184, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e9c7472-a8e3-43f9-b1bd-28bd0b6c8096}, !- Handle
  Surface 1136,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  9.144, 26.8224, 3.048,                  !- X,Y,Z Vertex 2 {m}
  4.572, 26.8224, 3.048,                  !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8550ae57-b53c-4d69-95e1-76696926955e}, !- Handle
  Surface 1137,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 32.9184, 3.048,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 28.956, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eb72bd1-76a3-4c00-91d7-145783655efa}, !- Handle
  Surface 925,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 26.8224, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  4.572, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  4.572, 26.8224, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0479715f-9e30-4305-98ea-af5037f02ce9}, !- Handle
  F2-4 2-Bed NW ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {756cc3be-aa4e-486b-89ca-ab29491e37bf}; !- Space Name

OS:People:Definition,
  {a4d04805-d3de-40c7-bc50-01ef56fb7ef0}, !- Handle
  F2-4 2-Bed SE People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {abb0e0c7-6e59-4c88-9059-ade197688f76}, !- Handle
  F2-4 2-Bed SE People,                   !- Name
  {a4d04805-d3de-40c7-bc50-01ef56fb7ef0}, !- People Definition Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {9b863163-8032-4488-a3a8-9dea1a19ad4e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9b863163-8032-4488-a3a8-9dea1a19ad4e}, !- Handle
  F2-4 2-Bed SE People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {37fbf0e9-ddc0-4b85-8d5e-70b4511ac051}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37fbf0e9-ddc0-4b85-8d5e-70b4511ac051}, !- Handle
  {bd3f7c76-e973-4f0b-a240-afa2d7918294}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {17dca8e8-7d09-4de1-9043-bbb14432fbf6}, !- Handle
  F2-4 2-Bed SE Space Infiltration Design Flow Rate 1, !- Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {923a7d2a-1bdb-4487-9e04-ed846512cb07}, !- Handle
  F2-4 2-Bed SE Space Infiltration Design Flow Rate 2, !- Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {bb6dd49e-2ad2-4a4d-aa04-88b1d9963dff}, !- Handle
  F2-4 2-Bed SE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b050ca56-5ee5-4d46-ae0c-a8a91a2911ff}, !- Handle
  F2-4 2-Bed SE Non-Regulated Lights,     !- Name
  {bb6dd49e-2ad2-4a4d-aa04-88b1d9963dff}, !- Lights Definition Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ba6bae28-b748-4a7c-826f-69f25ffabd68}, !- Handle
  F2-4 2-Bed SE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {854d8230-ca90-44a4-9b7d-3e5eced8c5bf}, !- Handle
  F2-4 2-Bed SE Recepticle Loads,         !- Name
  {ba6bae28-b748-4a7c-826f-69f25ffabd68}, !- Electric Equipment Definition Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {f4e71a0e-c5d5-4a19-acfd-4d6db38a7cd7}, !- Handle
  F2-4 2-Bed SE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {ae860275-3351-401f-a9b4-f8bcd5680a02}, !- Handle
  F2-4 2-Bed SE Gas Equipment Loads,      !- Name
  {f4e71a0e-c5d5-4a19-acfd-4d6db38a7cd7}, !- Gas Equipment Definition Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {764c6e9f-6e7a-4a77-b2bf-28de7a91d508}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  54.864, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  54.864, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d5cf918-dcc9-46ea-8772-2a22d0b072fb}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {764c6e9f-6e7a-4a77-b2bf-28de7a91d508}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.7452984, 0, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  45.7452984, 0, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  54.8387016, 0, 3.94801344,              !- X,Y,Z Vertex 3 {m}
  54.8387016, 0, 4.71531696;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6919eb-c52c-47e9-9bfc-6c31f4a94247}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  54.864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  54.864, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  54.864, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea1a9475-9747-4baa-abcf-7343496ab26e}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {7b6919eb-c52c-47e9-9bfc-6c31f4a94247}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 0.02539998984, 4.71531696,      !- X,Y,Z Vertex 1 {m}
  54.864, 0.02539998984, 3.94801344,      !- X,Y,Z Vertex 2 {m}
  54.864, 10.94741016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  54.864, 10.94741016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeca1bb9-494d-4306-9e2f-b85c74b6a37a}, !- Handle
  Surface 1033,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {505ae4be-ab7a-44fe-a304-9174c3a75970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  45.72, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505ae4be-ab7a-44fe-a304-9174c3a75970}, !- Handle
  Surface 1033 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeca1bb9-494d-4306-9e2f-b85c74b6a37a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4377e57d-0421-408c-8735-eb2ff755aafc}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9266742f-0f37-4e4f-b862-e23062f78fb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9266742f-0f37-4e4f-b862-e23062f78fb7}, !- Handle
  Surface 1035 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4377e57d-0421-408c-8735-eb2ff755aafc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c8bfd9-3af1-43c7-9b3c-4992b3f2d814}, !- Handle
  Surface 1038,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ad4ea18-2dea-48a7-a331-2d10d4453a84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad4ea18-2dea-48a7-a331-2d10d4453a84}, !- Handle
  Surface 1038 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36c8bfd9-3af1-43c7-9b3c-4992b3f2d814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  54.864, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  54.864, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c634cf-8842-4a31-8029-49b9923db769}, !- Handle
  Surface 1037,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  45.72, 7.3152, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14ad2a4b-8dce-4a4b-a6d7-4a3da901df5c}, !- Handle
  Surface 1100,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {bbe65156-0c38-44a0-9266-9ed134389a55}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 7.3152, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b9a7885b-0914-430f-a2d1-b86be2287388}, !- Handle
  F2-4 2-Bed SE ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {bbe65156-0c38-44a0-9266-9ed134389a55}; !- Space Name

OS:People:Definition,
  {5a20fcb2-90d6-41fc-b2ba-35fffcb349f3}, !- Handle
  F2-4 2-Bed SE Core People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {dd20c3ed-f62d-4656-adab-29ee0246b321}, !- Handle
  F2-4 2-Bed SE Core People,              !- Name
  {5a20fcb2-90d6-41fc-b2ba-35fffcb349f3}, !- People Definition Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {c129bda9-4744-4be8-87eb-094016e349b9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c129bda9-4744-4be8-87eb-094016e349b9}, !- Handle
  F2-4 2-Bed SE Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {3ab01a19-bd18-4039-81a8-230c17d6753d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ab01a19-bd18-4039-81a8-230c17d6753d}, !- Handle
  {390feadc-724f-45c7-b33d-385fe5892934}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ad214534-1986-41bd-99b0-29cdc834da48}, !- Handle
  F2-4 2-Bed SE Core Space Infiltration Design Flow Rate 1, !- Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24c4658a-f070-4888-a38a-18869c353daa}, !- Handle
  F2-4 2-Bed SE Core Space Infiltration Design Flow Rate 2, !- Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {fd1f4f98-74f3-4b93-bb1f-4297d879b01b}, !- Handle
  F2-4 2-Bed SE Core Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b740a5dc-20b2-4124-b464-1c101c53ff3f}, !- Handle
  F2-4 2-Bed SE Core Non-Regulated Lights, !- Name
  {fd1f4f98-74f3-4b93-bb1f-4297d879b01b}, !- Lights Definition Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fcde6aca-c235-4706-978e-4046de5e7190}, !- Handle
  F2-4 2-Bed SE Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {28bdeca1-6e3e-447d-bf90-2cf22e1dd423}, !- Handle
  F2-4 2-Bed SE Core Recepticle Loads,    !- Name
  {fcde6aca-c235-4706-978e-4046de5e7190}, !- Electric Equipment Definition Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {dc2ca4e1-d7ea-4625-bf18-689586910cd0}, !- Handle
  F2-4 2-Bed SE Core Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {b1922cd1-af1c-4f37-8fec-c37cbd127921}, !- Handle
  F2-4 2-Bed SE Core Gas Equipment Loads, !- Name
  {dc2ca4e1-d7ea-4625-bf18-689586910cd0}, !- Gas Equipment Definition Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a85565ea-1d6b-48a8-a1d1-c27df75ff110}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  54.864, 21.9456, 3.048,                 !- X,Y,Z Vertex 3 {m}
  54.864, 21.9456, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dccce50-73b9-4685-9518-058d75484bb5}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {a85565ea-1d6b-48a8-a1d1-c27df75ff110}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 10.99818984, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  54.864, 10.99818984, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  54.864, 21.92021016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  54.864, 21.92021016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {562e0535-d1ba-4cc2-9ce0-b103f9991f02}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {273206d0-1069-477c-9cc9-d38fd4ef24ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {273206d0-1069-477c-9cc9-d38fd4ef24ef}, !- Handle
  Surface 860 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {562e0535-d1ba-4cc2-9ce0-b103f9991f02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48b9147-8fd0-4638-b847-2cefff2140fc}, !- Handle
  Surface 1138,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 14.6304, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {335791d3-f67d-47af-991d-72980ed4f1c7}, !- Handle
  Surface 1139,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 19.812, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 14.6304, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 14.6304, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 19.812, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28afcfae-d89d-4675-84c7-ed96871b6a8f}, !- Handle
  Surface 864,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 19.812, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 19.812, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a8f8fa5d-9070-43c2-88bb-e51eea070f37}, !- Handle
  F2-4 2-Bed SE Core ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {49468221-a999-4b0e-ad0d-c76ec82a0e16}; !- Space Name

OS:People:Definition,
  {0121b1a0-2bf5-4dff-8552-c886859b4e3b}, !- Handle
  F2-4 2-Bed SW People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {86231250-77ad-48b0-8904-2d069c0f4512}, !- Handle
  F2-4 2-Bed SW People,                   !- Name
  {0121b1a0-2bf5-4dff-8552-c886859b4e3b}, !- People Definition Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {e954605f-b5c3-48e9-9d8f-455c8799ac66}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e954605f-b5c3-48e9-9d8f-455c8799ac66}, !- Handle
  F2-4 2-Bed SW People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {2d0d82ea-5238-462c-bd89-7f5b2376efc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d0d82ea-5238-462c-bd89-7f5b2376efc4}, !- Handle
  {75907b3c-5ffd-4d9a-8203-920b0d64b0e5}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {db34ac56-654d-46fb-8830-d14d05610a3b}, !- Handle
  F2-4 2-Bed SW Space Infiltration Design Flow Rate 1, !- Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee3cd64f-7eab-4a01-be27-00c0ad121097}, !- Handle
  F2-4 2-Bed SW Space Infiltration Design Flow Rate 2, !- Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {fc91d36f-0366-42c2-a4fa-c12e6a915d31}, !- Handle
  F2-4 2-Bed SW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1fc202f1-0242-4f55-9d59-eec2b07736c3}, !- Handle
  F2-4 2-Bed SW Non-Regulated Lights,     !- Name
  {fc91d36f-0366-42c2-a4fa-c12e6a915d31}, !- Lights Definition Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {369d03a2-ea68-4ea0-82eb-0e25eab04ee4}, !- Handle
  F2-4 2-Bed SW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b0050fdd-e4dc-4fa5-aece-ebdf69061149}, !- Handle
  F2-4 2-Bed SW Recepticle Loads,         !- Name
  {369d03a2-ea68-4ea0-82eb-0e25eab04ee4}, !- Electric Equipment Definition Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {f4bb4f5e-08ac-4f0a-bdf8-1c6093a0f0d1}, !- Handle
  F2-4 2-Bed SW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {3298bb30-b236-408b-847b-ed3bd82fbb5b}, !- Handle
  F2-4 2-Bed SW Gas Equipment Loads,      !- Name
  {f4bb4f5e-08ac-4f0a-bdf8-1c6093a0f0d1}, !- Gas Equipment Definition Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {2fd15203-3cfe-4aba-9246-dceaa5c21bbf}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c57fe375-c50b-40ab-a2f7-79ab60aaef50}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {2fd15203-3cfe-4aba-9246-dceaa5c21bbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.02539998984, 0, 4.71531696,           !- X,Y,Z Vertex 1 {m}
  0.02539998984, 0, 3.94801344,           !- X,Y,Z Vertex 2 {m}
  9.11861016, 0, 3.94801344,              !- X,Y,Z Vertex 3 {m}
  9.11861016, 0, 4.71531696;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956c46b7-8b03-413b-aa83-46f3bedfe860}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9728, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 10.9728, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7989c6e5-1066-4b8b-9fc5-22df94198c7d}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {956c46b7-8b03-413b-aa83-46f3bedfe860}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.94741016, 4.71531696,             !- X,Y,Z Vertex 1 {m}
  0, 10.94741016, 3.94801344,             !- X,Y,Z Vertex 2 {m}
  0, 0.02539998984, 3.94801344,           !- X,Y,Z Vertex 3 {m}
  0, 0.02539998984, 4.71531696;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbb71f6-1d37-4a33-b26e-7e768fce53a6}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ca64a1a-0915-46e6-943a-ff130dc73655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca64a1a-0915-46e6-943a-ff130dc73655}, !- Handle
  Surface 1054 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edbb71f6-1d37-4a33-b26e-7e768fce53a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9a47429-cf41-4141-b133-cde30c70fb7e}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35b27db8-3bdb-45d5-a40c-5585c11b4c53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b27db8-3bdb-45d5-a40c-5585c11b4c53}, !- Handle
  Surface 1055 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9a47429-cf41-4141-b133-cde30c70fb7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9728, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 10.9728, 3.048,                      !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c431049-4838-43c7-9c52-5f7fc06dc0f2}, !- Handle
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b841b658-b0d6-4359-97f3-a6984850f3b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b841b658-b0d6-4359-97f3-a6984850f3b2}, !- Handle
  Surface 1058 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c431049-4838-43c7-9c52-5f7fc06dc0f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5722266a-7df2-46ab-ab22-071367e8cf35}, !- Handle
  Surface 1056,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.3152, 3.048,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {012382cf-e8c2-4490-9aba-ccd0ef27649b}, !- Handle
  Surface 1133,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 7.3152, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ffda584f-1923-44b3-8dad-3b48656f2da9}, !- Handle
  F2-4 2-Bed SW ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {a5458588-0a97-4a64-bf5f-7415c25e4a53}; !- Space Name

OS:People:Definition,
  {6c85f92e-6ea3-4497-9045-28b505796045}, !- Handle
  F2-4 2-Bed SW Core People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {2a44bcf4-c778-45db-8b67-fc621324d08c}, !- Handle
  F2-4 2-Bed SW Core People,              !- Name
  {6c85f92e-6ea3-4497-9045-28b505796045}, !- People Definition Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {c5b7b79f-6747-48e4-996c-ac28fe67e52c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c5b7b79f-6747-48e4-996c-ac28fe67e52c}, !- Handle
  F2-4 2-Bed SW Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {64cbdb1f-9dfb-4297-96fb-7ff0d22d8960}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64cbdb1f-9dfb-4297-96fb-7ff0d22d8960}, !- Handle
  {00c43e1f-a78c-4dd1-b781-0be3daa9e05b}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {36be801d-22ff-4336-a35f-ce15ce928cbb}, !- Handle
  F2-4 2-Bed SW Core Space Infiltration Design Flow Rate 1, !- Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3847d59-5ad0-4886-b3ab-29f3665a33f3}, !- Handle
  F2-4 2-Bed SW Core Space Infiltration Design Flow Rate 2, !- Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {d20b5303-4188-4c17-8592-424962fecb34}, !- Handle
  F2-4 2-Bed SW Core Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {61444c97-a895-49ca-8416-2099dc895257}, !- Handle
  F2-4 2-Bed SW Core Non-Regulated Lights, !- Name
  {d20b5303-4188-4c17-8592-424962fecb34}, !- Lights Definition Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {87003d90-8e49-4b9e-a7a8-75106dbed2e9}, !- Handle
  F2-4 2-Bed SW Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3c2bb6c3-16a3-4aa0-91a2-134e4f634b17}, !- Handle
  F2-4 2-Bed SW Core Recepticle Loads,    !- Name
  {87003d90-8e49-4b9e-a7a8-75106dbed2e9}, !- Electric Equipment Definition Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {ca0066b0-5ee1-4d9c-9a7e-9397933aefa9}, !- Handle
  F2-4 2-Bed SW Core Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {276862f0-89b8-4f4d-94c0-aef2df732a11}, !- Handle
  F2-4 2-Bed SW Core Gas Equipment Loads, !- Name
  {ca0066b0-5ee1-4d9c-9a7e-9397933aefa9}, !- Gas Equipment Definition Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4095c735-6e14-4a8d-9796-b34928e9b6a0}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f14611ab-83d6-496c-84ae-141b06bab0ed}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {4095c735-6e14-4a8d-9796-b34928e9b6a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.92021016, 4.71531696,             !- X,Y,Z Vertex 1 {m}
  0, 21.92021016, 3.94801344,             !- X,Y,Z Vertex 2 {m}
  0, 10.99818984, 3.94801344,             !- X,Y,Z Vertex 3 {m}
  0, 10.99818984, 4.71531696;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d192ac2f-1ba2-42da-b0ea-c5375b3fabb6}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89b7b723-0cdd-4518-9320-3e1335d47f13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b7b723-0cdd-4518-9320-3e1335d47f13}, !- Handle
  Surface 794 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d192ac2f-1ba2-42da-b0ea-c5375b3fabb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {326cab46-d173-46f8-8753-def6bd8e84b7}, !- Handle
  Surface 1077,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 14.6304, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 14.6304, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c036f9-6de5-4bf1-ac21-63cc71df827f}, !- Handle
  Surface 799,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 14.6304, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8314086a-d32e-4f55-a1ec-fbf2ce3618ae}, !- Handle
  F2-4 2-Bed SW Core ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {53c389a0-ec87-46c9-a83e-3beb2bf960e6}; !- Space Name

OS:People:Definition,
  {b0fe48e1-e5f3-4836-a089-62732df8ebc2}, !- Handle
  F2-4 3-Bed NE People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0305359221829555,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {2bdbbe27-6c7d-4e7e-9bd2-bc3a9acbbb4c}, !- Handle
  F2-4 3-Bed NE People,                   !- Name
  {b0fe48e1-e5f3-4836-a089-62732df8ebc2}, !- People Definition Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {573c5c5e-58b5-48fd-9526-923a8fbb6dd1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {573c5c5e-58b5-48fd-9526-923a8fbb6dd1}, !- Handle
  F2-4 3-Bed NE People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {189f120d-f616-4cf1-9db1-a97976f6196a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {189f120d-f616-4cf1-9db1-a97976f6196a}, !- Handle
  {6f7f338c-fa70-4940-ab96-abf37b1894ec}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5586b3e8-8e56-4e7a-ab89-c78d99814a61}, !- Handle
  F2-4 3-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d35e6297-55fe-4bd4-b0c0-8fa022bdc7f6}, !- Handle
  F2-4 3-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {231d1017-3c4d-4904-aa18-765f9621e769}, !- Handle
  F2-4 3-Bed NE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {68e636d4-41d5-44dc-8f22-4f4d9bd371e3}, !- Handle
  F2-4 3-Bed NE Non-Regulated Lights,     !- Name
  {231d1017-3c4d-4904-aa18-765f9621e769}, !- Lights Definition Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {19b98729-f4f6-443b-ba52-0771dbde5646}, !- Handle
  F2-4 3-Bed NE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a1b3af05-47a5-4acc-a963-edd16ac30529}, !- Handle
  F2-4 3-Bed NE Recepticle Loads,         !- Name
  {19b98729-f4f6-443b-ba52-0771dbde5646}, !- Electric Equipment Definition Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {3d06c9f0-3e53-4dc0-9a7f-909afd515241}, !- Handle
  F2-4 3-Bed NE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {94d8d56c-70ae-4c83-876e-5eade2afecc5}, !- Handle
  F2-4 3-Bed NE Gas Equipment Loads,      !- Name
  {3d06c9f0-3e53-4dc0-9a7f-909afd515241}, !- Gas Equipment Definition Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {9aa21e64-bc58-4682-b86a-5f6076c0c98b}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16f4be90-6a37-46b2-ba28-b77d02060b20}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {9aa21e64-bc58-4682-b86a-5f6076c0c98b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8387016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  54.8387016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  45.7452984, 47.244, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  45.7452984, 47.244, 4.71531696;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64a07b7d-237d-401c-8d6c-ad21c9d9ca24}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, 3.048,                  !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e0abe1a-e97f-4a9a-a077-f6b05436916f}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {64a07b7d-237d-401c-8d6c-ad21c9d9ca24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 32.9436984, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  54.864, 32.9436984, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  54.864, 47.2187016, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  54.864, 47.2187016, 4.71531696;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4865f162-02d9-4e8d-aba0-2d6ec605268c}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2979054c-b465-4eae-ad9e-8ca020d56708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2979054c-b465-4eae-ad9e-8ca020d56708}, !- Handle
  Surface 182 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4865f162-02d9-4e8d-aba0-2d6ec605268c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f7075a-a047-4e3a-b987-3e71ab547e57}, !- Handle
  Surface 1132,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0035d616-11ae-4e24-9ce2-66b88f73e017}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 2 {m}
  47.5488, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  47.5488, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {401f12f1-9e02-4633-b27f-dca6159b4086}, !- Handle
  F2-4 3-Bed NE ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {4c8f10e1-d6f6-48eb-87d5-f3042d7583bb}; !- Space Name

OS:People:Definition,
  {bdd2a595-eba8-418f-aea5-7b50e44d511d}, !- Handle
  F2-4 3-Bed NW People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0305359221829555,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {27f4ae83-1b87-44ef-a9f4-6c68fcdbc9ee}, !- Handle
  F2-4 3-Bed NW People,                   !- Name
  {bdd2a595-eba8-418f-aea5-7b50e44d511d}, !- People Definition Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {5321a18f-93de-4b62-8a87-e900da2d7521}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5321a18f-93de-4b62-8a87-e900da2d7521}, !- Handle
  F2-4 3-Bed NW People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {a384bd2f-e97a-46df-9c05-0a4aba49ed24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a384bd2f-e97a-46df-9c05-0a4aba49ed24}, !- Handle
  {6b94ff14-1e37-4c73-90f9-a425313b961f}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9651f0af-9aac-4391-be75-c4dcb8b8f490}, !- Handle
  F2-4 3-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95d60736-670b-4c68-88d3-7dd90f85d42e}, !- Handle
  F2-4 3-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {77229cd7-a17c-4c75-a88a-be1b20b54a31}, !- Handle
  F2-4 3-Bed NW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8f6d8058-db68-47b3-a368-e60058fa2155}, !- Handle
  F2-4 3-Bed NW Non-Regulated Lights,     !- Name
  {77229cd7-a17c-4c75-a88a-be1b20b54a31}, !- Lights Definition Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {048e4df1-ee77-4e24-9c3a-1bb51c5cff8b}, !- Handle
  F2-4 3-Bed NW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6de20992-e21b-4ac0-92ce-21c8aa11575a}, !- Handle
  F2-4 3-Bed NW Recepticle Loads,         !- Name
  {048e4df1-ee77-4e24-9c3a-1bb51c5cff8b}, !- Electric Equipment Definition Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {0e2175cc-371f-4389-be68-a149d9090144}, !- Handle
  F2-4 3-Bed NW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {e9751353-0059-4fd2-a6e4-c4045887ba48}, !- Handle
  F2-4 3-Bed NW Gas Equipment Loads,      !- Name
  {0e2175cc-371f-4389-be68-a149d9090144}, !- Gas Equipment Definition Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {86307204-fcb5-4891-a41a-e27a36dcd088}, !- Handle
  Surface 901,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 47.244, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f00dd49d-a033-4f69-8b51-a05b2fe579b4}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {86307204-fcb5-4891-a41a-e27a36dcd088}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2187016, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  0, 47.2187016, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  0, 32.9436984, 3.94801344,              !- X,Y,Z Vertex 3 {m}
  0, 32.9436984, 4.71531696;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d769ac-30ad-47a5-a5a2-278ea8fbf24d}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 47.244, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 47.244, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ce11a95-6ec5-4414-a8e9-8036812cf32f}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {31d769ac-30ad-47a5-a5a2-278ea8fbf24d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.11861016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  9.11861016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  0.02539998984, 47.244, 3.94801344,      !- X,Y,Z Vertex 3 {m}
  0.02539998984, 47.244, 4.71531696;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4082db7a-6d40-485f-8217-8385412190c1}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eab5b16-4464-46fc-a83e-0e1b3d2face0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eab5b16-4464-46fc-a83e-0e1b3d2face0}, !- Handle
  Surface 905 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4082db7a-6d40-485f-8217-8385412190c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a33c24d-3ddb-4f36-a7f2-0ec026c5ae7d}, !- Handle
  Surface 1106,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 32.9184, 3.048,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e72075c3-ae9f-429f-a03c-52e00216125c}, !- Handle
  Surface 906,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {595e8b6b-0443-4869-a183-8e2943a49d49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 32.9184, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 47.244, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {96efc4c4-c308-40b1-a7a4-94892beec822}, !- Handle
  F2-4 3-Bed NW ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {595e8b6b-0443-4869-a183-8e2943a49d49}; !- Space Name

OS:People:Definition,
  {5d31eeaa-a3f0-423d-be75-facdefb80b7b}, !- Handle
  F2-4 Corridor People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {0c90d019-ea21-4b0d-9fcf-aafe838e1782}, !- Handle
  F2-4 Corridor People,                   !- Name
  {5d31eeaa-a3f0-423d-be75-facdefb80b7b}, !- People Definition Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {ea2d2601-ade0-4312-baff-d47601d76c47}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ea2d2601-ade0-4312-baff-d47601d76c47}, !- Handle
  F2-4 Corridor People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {1da0a2ee-f012-48a4-9f76-b9b11168ebd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1da0a2ee-f012-48a4-9f76-b9b11168ebd7}, !- Handle
  {c5c208a7-972b-4cfb-84e9-c9f61032642f}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {482df4d9-0602-417c-b9ba-fa6ced3773db}, !- Handle
  F2-4 Corridor Space Infiltration Design Flow Rate 1, !- Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space or SpaceType Name
  {1bbe58b3-eb00-4856-be30-ac7fa4fef3f7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e5119a4d-133a-4390-9e6f-d85688924be9}, !- Handle
  F2-4 Corridor Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0d37ec71-b62f-49fc-b689-809c75281bd1}, !- Handle
  F2-4 Corridor Regulated Lights,         !- Name
  {e5119a4d-133a-4390-9e6f-d85688924be9}, !- Lights Definition Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {a34c1fd6-14cb-4871-bd0a-b0278bb00286}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9653e7ef-c7d5-4d2d-8673-5c3d26b32fc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 34.4424, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9653e7ef-c7d5-4d2d-8673-5c3d26b32fc4}, !- Handle
  Surface 928 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a34c1fd6-14cb-4871-bd0a-b0278bb00286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ac9fc5-edc8-4354-913d-2b8d289cbd18}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9027d36-b3d6-4846-9501-7278d0ab2ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9027d36-b3d6-4846-9501-7278d0ab2ddc}, !- Handle
  Surface 935 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06ac9fc5-edc8-4354-913d-2b8d289cbd18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47d78a3d-87f8-4e64-832c-a397f70d42b3}, !- Handle
  Surface 937,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84f3e1c9-2840-4730-86a3-c4b3b5ff3edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f3e1c9-2840-4730-86a3-c4b3b5ff3edd}, !- Handle
  Surface 937 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80c7c86f-1882-49b7-982f-6467a753a507}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47d78a3d-87f8-4e64-832c-a397f70d42b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700f9209-199b-4c83-bbfb-f959dd836e08}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a5f6531-2c2f-49f6-bf0a-ff1de0adf894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a5f6531-2c2f-49f6-bf0a-ff1de0adf894}, !- Handle
  Surface 938 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {700f9209-199b-4c83-bbfb-f959dd836e08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c84d28-4901-4831-b10f-9c26bd0728f2}, !- Handle
  Surface 943,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {354519f4-2977-4d69-9514-be28db29152f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 32.9184, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354519f4-2977-4d69-9514-be28db29152f}, !- Handle
  Surface 943 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c84d28-4901-4831-b10f-9c26bd0728f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 34.4424, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f3b6ac8-ea1f-470e-bb6d-5ef6a9c75f99}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d932fda-c937-49a8-b8db-182c93987a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d932fda-c937-49a8-b8db-182c93987a08}, !- Handle
  Surface 953 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9f4d3b4-bb5f-4a5c-baa5-7c51886ea8e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f3b6ac8-ea1f-470e-bb6d-5ef6a9c75f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da80286-b342-4ff8-822c-eb1867c36215}, !- Handle
  Surface 954,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {180006a8-e987-4d99-bd29-99eb49ebd1ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {180006a8-e987-4d99-bd29-99eb49ebd1ba}, !- Handle
  Surface 954 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9708f11a-f296-4161-aef5-07a9f00acb2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da80286-b342-4ff8-822c-eb1867c36215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 32.9184, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {458f3e97-326d-40b3-b1a4-9ca6987f5469}, !- Handle
  Surface 960,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20de4797-13fa-4783-aaae-0e8ce8d081e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20de4797-13fa-4783-aaae-0e8ce8d081e7}, !- Handle
  Surface 960 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {458f3e97-326d-40b3-b1a4-9ca6987f5469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a763dcd-9d46-44a7-a05e-63361aed3ee3}, !- Handle
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2239180-4ec5-4753-b53f-6dd85cef3c53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2239180-4ec5-4753-b53f-6dd85cef3c53}, !- Handle
  Surface 964 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a763dcd-9d46-44a7-a05e-63361aed3ee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24f8709-4926-4317-90c0-ed9bc4bb1469}, !- Handle
  Surface 1113,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 14.6304, 3.048,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 4 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 5 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 6 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 7 {m}
  43.8912, 28.956, 3.048;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d249560a-ce9f-4ce6-9297-f8102060f60b}, !- Handle
  Surface 1114,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 7.3152, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd6ad2a-a8e0-4ccf-9f3c-b8e6e9d24b50}, !- Handle
  Surface 1115,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9e263c-9a0f-4bc5-b62b-0866ca80943f}, !- Handle
  Surface 1116,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 14.6304, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f052114-9f47-42bc-849e-90115fb416c2}, !- Handle
  Surface 1117,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  14.6304, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  14.6304, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9235b1de-d8df-43e7-bf43-69fb1defca97}, !- Handle
  Surface 1118,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  14.6304, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 28.956, 3.048,                 !- X,Y,Z Vertex 4 {m}
  9.144, 28.956, 3.048,                   !- X,Y,Z Vertex 5 {m}
  9.144, 37.7952, 3.048;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {01e4ac11-f4eb-4ad5-a08b-2f7cbb5ca7a5}, !- Handle
  Surface 1119,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  40.2336, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1ba34f-72af-49e7-9185-e4c2cabb65a2}, !- Handle
  Surface 1120,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {623257eb-bd51-4059-b98b-b417dded31d2}, !- Handle
  Surface 1121,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 21.9456, 3.048,                !- X,Y,Z Vertex 4 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 5 {m}
  9.144, 26.8224, 3.048;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b58bc7d1-4c9d-43c2-804d-f90df140855a}, !- Handle
  Surface 1122,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  10.9728, 7.3152, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 7.3152, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 14.6304, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e480112-98e2-4264-8575-646109c73a33}, !- Handle
  Surface 1123,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 4 {m}
  40.2336, 35.9664, 3.048,                !- X,Y,Z Vertex 5 {m}
  40.2336, 37.7952, 3.048;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f6835b7d-a6e8-45ff-9543-fc71eeffe67f}, !- Handle
  Surface 1124,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 26.8224, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef82b008-90bd-446b-baa2-39e190e245bc}, !- Handle
  Surface 1125,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 14.6304, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 7.3152, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 7.3152, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f699b7-a4f2-4135-a8be-5b7a81e44b55}, !- Handle
  Surface 952,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 7.3152, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1e5eb737-c037-4f78-b968-d4298a2c4245}, !- Handle
  F2-4 Corridor ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {72c1306f-8f9f-4b15-b472-dafcaec889ed}; !- Space Name

OS:People:Definition,
  {6d0d96a1-2b99-45ac-b887-aa309dcdcbc6}, !- Handle
  F2-4 Elevator Core People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {fd1118a5-2e1f-4169-a3bd-3867a023ebe0}, !- Handle
  F2-4 Elevator Core People,              !- Name
  {6d0d96a1-2b99-45ac-b887-aa309dcdcbc6}, !- People Definition Name
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {22a844f1-ea42-441b-8dc9-8e2ff67444da}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {22a844f1-ea42-441b-8dc9-8e2ff67444da}, !- Handle
  F2-4 Elevator Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {26f6f33f-ea05-49ee-99b3-2edc58d005f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26f6f33f-ea05-49ee-99b3-2edc58d005f0}, !- Handle
  {7fe9ecb7-3718-44cb-9f2b-494396037bbe}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0f1850af-c9bb-4d98-b68e-99ca8fffa1fc}, !- Handle
  F2-4 Elevator Core Space Infiltration Design Flow Rate 1, !- Name
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {d79c0c46-4834-4af9-b9c7-1fc4139d8e06}, !- Handle
  F2-4 Elevator Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {694f7966-6580-470a-8c25-27360105f9a7}, !- Handle
  F2-4 Elevator Core Regulated Lights,    !- Name
  {d79c0c46-4834-4af9-b9c7-1fc4139d8e06}, !- Lights Definition Name
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1dbc7de6-65bb-4168-823a-da05b2166287}, !- Handle
  F2-4 Elevator Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f0c8b893-8467-42b1-92ff-0dd5f620462d}, !- Handle
  F2-4 Elevator Core Recepticle Loads,    !- Name
  {1dbc7de6-65bb-4168-823a-da05b2166287}, !- Electric Equipment Definition Name
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}, !- Space or SpaceType Name
  {55ac24fd-9f8a-4b61-9351-5805febfb16c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {360e95ab-a034-4fc6-a6ba-beb064638a9a}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da94dc0f-9f88-4bcc-880f-67ef8a10e210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 32.9184, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da94dc0f-9f88-4bcc-880f-67ef8a10e210}, !- Handle
  Surface 177 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9708f11a-f296-4161-aef5-07a9f00acb2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {360e95ab-a034-4fc6-a6ba-beb064638a9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ac48a6-7af7-4e07-b434-8a1483f165f0}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59700772-0c86-416f-aae0-9258cd0a7baf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59700772-0c86-416f-aae0-9258cd0a7baf}, !- Handle
  Surface 179 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89ac48a6-7af7-4e07-b434-8a1483f165f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 34.4424, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf119e1-ca07-49b2-a67e-f2adbd47f8e1}, !- Handle
  Surface 885,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6504f7a6-4229-4752-989e-c808f9b06f36}, !- Handle
  F2-4 Elevator Core ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {c60e2480-a9c4-4f6e-94df-ec97078ad85d}; !- Space Name

OS:WaterUse:Connections,
  {2c6a5c35-3bd1-463c-9a3c-e1aae7bf3891}, !- Handle
  F2-4 Elevator Core Water Use Connection, !- Name
  {89bd422c-094a-4332-80f7-4085b1e014c5}, !- Inlet Node Name
  {8a3136ca-3dc2-453a-b58c-b7d618a06a07}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51656ec4-4fea-4691-8807-ad1875ed874f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef86b0cf-b882-4de5-8318-68e517fbf9da}, !- Handle
  F2-4 Elevator Core Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.12929412848304e-008,                  !- Peak Flow Rate {m3/s}
  {9a537e3e-23a3-45db-9cc2-af1bed8f6266}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9a537e3e-23a3-45db-9cc2-af1bed8f6266}, !- Handle
  F2-4 Elevator Core Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {fa52d92c-15c1-4c92-8784-116caa7c88b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa52d92c-15c1-4c92-8784-116caa7c88b5}, !- Handle
  {3387b411-932b-4ac3-93e6-413f101cdb89}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {51656ec4-4fea-4691-8807-ad1875ed874f}, !- Handle
  F2-4 Elevator Core Water Use Equipment, !- Name
  {ef86b0cf-b882-4de5-8318-68e517fbf9da}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a5ace46e-e150-4d36-9e8f-31e7eae09518}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8fd52c7a-adb5-40ef-b328-da38224b6cdb}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 19, !- Name
  {b25e445d-dd3d-4810-9947-35d0ae2870f9}, !- Inlet Port
  {89bd422c-094a-4332-80f7-4085b1e014c5}; !- Outlet Port

OS:Connection,
  {b25e445d-dd3d-4810-9947-35d0ae2870f9}, !- Handle
  {b9ec8b48-72bc-4281-bebb-69566a9d0a9f}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  21,                                     !- Outlet Port
  {8fd52c7a-adb5-40ef-b328-da38224b6cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e99dee53-017a-42eb-82af-d95bfc8c5fb9}, !- Handle
  F2-4 Elevator Core Water Use Connection Outlet Node, !- Name
  {8a3136ca-3dc2-453a-b58c-b7d618a06a07}, !- Inlet Port
  {48844799-f466-457f-9a18-272352f99828}; !- Outlet Port

OS:Connection,
  {89bd422c-094a-4332-80f7-4085b1e014c5}, !- Handle
  {936379de-092f-45db-baec-dfa35b4d5907}, !- Name
  {8fd52c7a-adb5-40ef-b328-da38224b6cdb}, !- Source Object
  3,                                      !- Outlet Port
  {2c6a5c35-3bd1-463c-9a3c-e1aae7bf3891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3136ca-3dc2-453a-b58c-b7d618a06a07}, !- Handle
  {3e9cfffe-5759-47cf-992e-17ccb9606fae}, !- Name
  {2c6a5c35-3bd1-463c-9a3c-e1aae7bf3891}, !- Source Object
  3,                                      !- Outlet Port
  {e99dee53-017a-42eb-82af-d95bfc8c5fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48844799-f466-457f-9a18-272352f99828}, !- Handle
  {01fbfbbf-5fe2-4f7d-b9bc-d6bf96526921}, !- Name
  {e99dee53-017a-42eb-82af-d95bfc8c5fb9}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  21;                                     !- Inlet Port

OS:People:Definition,
  {743fb44b-1910-49e5-bd54-053d65514b7c}, !- Handle
  F2-4 Elevator N People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {a1c37696-9354-4813-9ae0-4dc73d5e1520}, !- Handle
  F2-4 Elevator N People,                 !- Name
  {743fb44b-1910-49e5-bd54-053d65514b7c}, !- People Definition Name
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {71fe81a9-9fea-46a8-ad93-802a721c4b3c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {71fe81a9-9fea-46a8-ad93-802a721c4b3c}, !- Handle
  F2-4 Elevator N People Activity Level,  !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {453b4d7b-d5af-4439-aaac-dbb4b19469bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {453b4d7b-d5af-4439-aaac-dbb4b19469bf}, !- Handle
  {04b40b43-1562-4341-9ee5-d4dc03896095}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {93fbbbb5-e84f-49c2-8576-27642feaffda}, !- Handle
  F2-4 Elevator N Space Infiltration Design Flow Rate 1, !- Name
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c450307a-6381-4227-b22b-1afb542a8aa4}, !- Handle
  F2-4 Elevator N Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8178b670-b796-49e7-9738-6bcc803ad95c}, !- Handle
  F2-4 Elevator N Regulated Lights,       !- Name
  {c450307a-6381-4227-b22b-1afb542a8aa4}, !- Lights Definition Name
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ecc0d15d-03d4-4367-b3d2-5da04c588186}, !- Handle
  F2-4 Elevator N Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {30c14451-781b-426b-bdd3-fb84655201f9}, !- Handle
  F2-4 Elevator N Recepticle Loads,       !- Name
  {ecc0d15d-03d4-4367-b3d2-5da04c588186}, !- Electric Equipment Definition Name
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}, !- Space or SpaceType Name
  {55ac24fd-9f8a-4b61-9351-5805febfb16c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {9ff2c578-d629-4a82-ba6d-3d5fac1597ff}, !- Handle
  Surface 188,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b4feae4f-3593-48cb-886e-02bcf53af318}, !- Handle
  F2-4 Elevator N ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {e5b15b00-68de-4f80-9f01-27f038a7f8c2}; !- Space Name

OS:WaterUse:Connections,
  {4877af1d-050c-40b7-a606-5626b7084c28}, !- Handle
  F2-4 Elevator N Water Use Connection,   !- Name
  {5e4256a2-7921-4e8b-a8b2-25d60e9c63dd}, !- Inlet Node Name
  {7de3e9e0-e38e-4d08-9a1a-af38aa5e139c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2d5c04ea-91b7-4933-84d4-612a0bee1c8c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0aa2be2-5774-4a31-8f53-0a129687b5a4}, !- Handle
  F2-4 Elevator N Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  2.12929412848304e-008,                  !- Peak Flow Rate {m3/s}
  {3fe0f218-646d-4fcb-919c-bb231cdd03f3}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3fe0f218-646d-4fcb-919c-bb231cdd03f3}, !- Handle
  F2-4 Elevator N Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {88f62e06-cb71-4f08-af56-77d856a07d16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88f62e06-cb71-4f08-af56-77d856a07d16}, !- Handle
  {112bb162-c395-4230-92b4-52eb78dfdb43}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2d5c04ea-91b7-4933-84d4-612a0bee1c8c}, !- Handle
  F2-4 Elevator N Water Use Equipment,    !- Name
  {a0aa2be2-5774-4a31-8f53-0a129687b5a4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a5ace46e-e150-4d36-9e8f-31e7eae09518}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {efb5a4de-3837-4087-9175-f18a484d9dcb}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 20, !- Name
  {6e55f82b-efcb-4d11-8a66-a7879a217b76}, !- Inlet Port
  {5e4256a2-7921-4e8b-a8b2-25d60e9c63dd}; !- Outlet Port

OS:Connection,
  {6e55f82b-efcb-4d11-8a66-a7879a217b76}, !- Handle
  {c56431d5-b7c1-4a6f-81f7-2906c6ba76ee}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  22,                                     !- Outlet Port
  {efb5a4de-3837-4087-9175-f18a484d9dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3660d1db-2aed-4631-98f3-1d08a8bd24a1}, !- Handle
  F2-4 Elevator N Water Use Connection Outlet Node, !- Name
  {7de3e9e0-e38e-4d08-9a1a-af38aa5e139c}, !- Inlet Port
  {d485182a-e863-4340-bc7f-e5c6882f69a6}; !- Outlet Port

OS:Connection,
  {5e4256a2-7921-4e8b-a8b2-25d60e9c63dd}, !- Handle
  {be4b260c-fd84-4898-a1ac-cc6c8a659e78}, !- Name
  {efb5a4de-3837-4087-9175-f18a484d9dcb}, !- Source Object
  3,                                      !- Outlet Port
  {4877af1d-050c-40b7-a606-5626b7084c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de3e9e0-e38e-4d08-9a1a-af38aa5e139c}, !- Handle
  {38bb72d2-b1d0-44f9-bc65-5d8c9cd18dd9}, !- Name
  {4877af1d-050c-40b7-a606-5626b7084c28}, !- Source Object
  3,                                      !- Outlet Port
  {3660d1db-2aed-4631-98f3-1d08a8bd24a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d485182a-e863-4340-bc7f-e5c6882f69a6}, !- Handle
  {3c476c54-9265-4011-bf18-5115fb06a095}, !- Name
  {3660d1db-2aed-4631-98f3-1d08a8bd24a1}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  22;                                     !- Inlet Port

OS:People:Definition,
  {57240912-84a4-4f9a-b48a-11bc27edc4a3}, !- Handle
  F2-4 Elevator S People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {3a568a7e-04d4-4ed1-80bb-4a1c7969b98b}, !- Handle
  F2-4 Elevator S People,                 !- Name
  {57240912-84a4-4f9a-b48a-11bc27edc4a3}, !- People Definition Name
  {9708f11a-f296-4161-aef5-07a9f00acb2d}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {95ab1010-bc22-4021-981c-c0cfd29bb863}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {95ab1010-bc22-4021-981c-c0cfd29bb863}, !- Handle
  F2-4 Elevator S People Activity Level,  !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {04316bbb-407e-4fe8-8d6f-95aa24736405}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04316bbb-407e-4fe8-8d6f-95aa24736405}, !- Handle
  {152112ce-6760-4ed8-aec1-07d395fc4221}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9e16ac67-e556-42a5-8c43-6adfb912d542}, !- Handle
  F2-4 Elevator S Space Infiltration Design Flow Rate 1, !- Name
  {9708f11a-f296-4161-aef5-07a9f00acb2d}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {8d41134a-8d31-4634-8bed-bb14a403ba89}, !- Handle
  F2-4 Elevator S Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6aebc796-948b-40c2-a4ec-fae4bd1cd8f4}, !- Handle
  F2-4 Elevator S Regulated Lights,       !- Name
  {8d41134a-8d31-4634-8bed-bb14a403ba89}, !- Lights Definition Name
  {9708f11a-f296-4161-aef5-07a9f00acb2d}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9237ab5f-c712-4b3a-9b5f-9dffd8139d77}, !- Handle
  F2-4 Elevator S Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {42ab04bc-2dd3-4ac5-8f28-2e3571f701d8}, !- Handle
  F2-4 Elevator S Recepticle Loads,       !- Name
  {9237ab5f-c712-4b3a-9b5f-9dffd8139d77}, !- Electric Equipment Definition Name
  {9708f11a-f296-4161-aef5-07a9f00acb2d}, !- Space or SpaceType Name
  {55ac24fd-9f8a-4b61-9351-5805febfb16c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {f41a61e7-f30d-4ef2-9b59-edbbf445accb}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {9708f11a-f296-4161-aef5-07a9f00acb2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd33e94-cd44-4800-97f2-352eeb27a179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd33e94-cd44-4800-97f2-352eeb27a179}, !- Handle
  Surface 975 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f41a61e7-f30d-4ef2-9b59-edbbf445accb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76554b25-b59c-4626-ad4e-2f15cbe6d99a}, !- Handle
  Surface 971,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {9708f11a-f296-4161-aef5-07a9f00acb2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ba6b4ce6-522c-4982-b269-10c1c04b042e}, !- Handle
  F2-4 Elevator S ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {9708f11a-f296-4161-aef5-07a9f00acb2d}; !- Space Name

OS:WaterUse:Connections,
  {006f724c-eab3-4962-bae0-95dbe4bcb452}, !- Handle
  F2-4 Elevator S Water Use Connection,   !- Name
  {41904ed1-eb7c-4b7d-b8ef-61ca966940a0}, !- Inlet Node Name
  {82647794-b471-46e1-a67e-bfbd20eb6d4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fd5b560f-8f1d-4237-8321-8459cdc7659d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2f976b00-38ba-4f4a-af55-568a6446d673}, !- Handle
  F2-4 Elevator S Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  2.12929412848304e-008,                  !- Peak Flow Rate {m3/s}
  {e1dd26b5-d0b5-482b-a8e2-a2606ccc0ce9}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e1dd26b5-d0b5-482b-a8e2-a2606ccc0ce9}, !- Handle
  F2-4 Elevator S Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {e56d3d14-75ce-4afe-8cd8-43959ba5a866}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e56d3d14-75ce-4afe-8cd8-43959ba5a866}, !- Handle
  {d5c19d17-46d7-49b6-9dfe-0ce4676f7d9f}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fd5b560f-8f1d-4237-8321-8459cdc7659d}, !- Handle
  F2-4 Elevator S Water Use Equipment,    !- Name
  {2f976b00-38ba-4f4a-af55-568a6446d673}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a5ace46e-e150-4d36-9e8f-31e7eae09518}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {73365e2b-bb6d-4152-b4be-ceccfcd5e2b8}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 21, !- Name
  {311efb85-776d-4910-9295-ed80c105c49e}, !- Inlet Port
  {41904ed1-eb7c-4b7d-b8ef-61ca966940a0}; !- Outlet Port

OS:Connection,
  {311efb85-776d-4910-9295-ed80c105c49e}, !- Handle
  {6fe98231-6dba-4c54-be91-488a3399d6ec}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  23,                                     !- Outlet Port
  {73365e2b-bb6d-4152-b4be-ceccfcd5e2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e643bd2a-2605-495c-8b4a-f44cd600163a}, !- Handle
  F2-4 Elevator S Water Use Connection Outlet Node, !- Name
  {82647794-b471-46e1-a67e-bfbd20eb6d4d}, !- Inlet Port
  {8aa40774-f871-4f9f-b46f-56e91b47ef63}; !- Outlet Port

OS:Connection,
  {41904ed1-eb7c-4b7d-b8ef-61ca966940a0}, !- Handle
  {9a278c56-10b3-4ec6-b806-e45973f3b7a7}, !- Name
  {73365e2b-bb6d-4152-b4be-ceccfcd5e2b8}, !- Source Object
  3,                                      !- Outlet Port
  {006f724c-eab3-4962-bae0-95dbe4bcb452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82647794-b471-46e1-a67e-bfbd20eb6d4d}, !- Handle
  {640531f1-397e-4287-a872-c21732f62880}, !- Name
  {006f724c-eab3-4962-bae0-95dbe4bcb452}, !- Source Object
  3,                                      !- Outlet Port
  {e643bd2a-2605-495c-8b4a-f44cd600163a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa40774-f871-4f9f-b46f-56e91b47ef63}, !- Handle
  {02b8d713-641a-486e-b7a9-d8b2b7740aac}, !- Name
  {e643bd2a-2605-495c-8b4a-f44cd600163a}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  23;                                     !- Inlet Port

OS:People:Definition,
  {789c2879-4cb4-4656-9d0b-289a553f119d}, !- Handle
  F2-4 Laundry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {8debba28-ac9b-4ba0-b990-02e63401d88c}, !- Handle
  F2-4 Laundry People,                    !- Name
  {789c2879-4cb4-4656-9d0b-289a553f119d}, !- People Definition Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {909245c5-6ef6-42e2-9906-e4abdfe46426}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {909245c5-6ef6-42e2-9906-e4abdfe46426}, !- Handle
  F2-4 Laundry People Activity Level,     !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {1d75898a-e14d-4f0a-9910-a4b92711cf5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d75898a-e14d-4f0a-9910-a4b92711cf5e}, !- Handle
  {f0efcbf9-67c5-43ca-ad82-3c42f674e04e}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d6a9f215-c20f-489b-846b-d47627276c55}, !- Handle
  F2-4 Laundry Space Infiltration Design Flow Rate 1, !- Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {1166f8cc-6ae5-41da-9261-cf1884124829}, !- Handle
  F2-4 Laundry Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ad7c9bc6-a885-4450-b558-3670ecd5def5}, !- Handle
  F2-4 Laundry Regulated Lights,          !- Name
  {1166f8cc-6ae5-41da-9261-cf1884124829}, !- Lights Definition Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {469e1b17-884a-45e4-8ec9-ed45569a3d15}, !- Handle
  F2-4 Laundry Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {19498d0a-a5b6-461d-bc58-b076cc81c672}, !- Handle
  F2-4 Laundry Recepticle Loads,          !- Name
  {469e1b17-884a-45e4-8ec9-ed45569a3d15}, !- Electric Equipment Definition Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space or SpaceType Name
  {55ac24fd-9f8a-4b61-9351-5805febfb16c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {d0c966fd-32b2-423d-b79f-8cd5ebe557b8}, !- Handle
  F2-4 Laundry Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36796199687412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {4c938b40-6d0c-4dd5-aab5-249dace9871e}, !- Handle
  F2-4 Laundry Gas Equipment Loads,       !- Name
  {d0c966fd-32b2-423d-b79f-8cd5ebe557b8}, !- Gas Equipment Definition Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space or SpaceType Name
  {dab32cbd-89f8-4216-9cc9-4fe542de06e8}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {79a4d43c-f4f0-418f-a31a-06fe585f31b3}, !- Handle
  Surface 984,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb30e980-5244-4342-8c52-69dbee3a7cba}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {79a4d43c-f4f0-418f-a31a-06fe585f31b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.28618984, 26.8224, 4.7109888,        !- X,Y,Z Vertex 1 {m}
  29.28618984, 26.8224, 3.94801344,       !- X,Y,Z Vertex 2 {m}
  32.8931016, 26.8224, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  32.8931016, 26.8224, 4.7109888;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e95368-801d-49f9-8122-8f96d789719f}, !- Handle
  Surface 1108,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 28.956, 3.048,                 !- X,Y,Z Vertex 4 {m}
  30.7848, 28.956, 3.048,                 !- X,Y,Z Vertex 5 {m}
  30.7848, 31.3944, 3.048;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d638e99b-ca9f-43a5-b758-9e0b369428bd}, !- Handle
  Surface 985,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {b331990f-c009-4dc2-b110-66ab4c979855}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  29.2608, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {83bd03dd-832f-41b7-810c-01ab5222a028}, !- Handle
  F2-4 Laundry ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {b331990f-c009-4dc2-b110-66ab4c979855}; !- Space Name

OS:WaterUse:Connections,
  {5aa29cc6-b3b8-47df-87e1-34d6daa20e05}, !- Handle
  F2-4 Laundry Water Use Connection,      !- Name
  {a9cfd233-c32e-4988-8934-f0ccc9f35711}, !- Inlet Node Name
  {e82816e6-1133-4611-8852-69955b86718e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1151f802-d3b5-44ac-a02e-f2bc429e8a25}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f681c2d0-11b6-4a5b-b1ae-bba0392be0c9}, !- Handle
  F2-4 Laundry Water Use Definition,      !- Name
  ,                                       !- End-Use Subcategory
  1.64097600835093e-006,                  !- Peak Flow Rate {m3/s}
  {872839f3-d908-4747-b216-ab7b8973727a}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {872839f3-d908-4747-b216-ab7b8973727a}, !- Handle
  F2-4 Laundry Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  {34f08e83-90d5-474b-b2ee-b3125029cc95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34f08e83-90d5-474b-b2ee-b3125029cc95}, !- Handle
  {82423a42-9ee1-4a13-82ba-5d3d9c6d8846}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1151f802-d3b5-44ac-a02e-f2bc429e8a25}, !- Handle
  F2-4 Laundry Water Use Equipment,       !- Name
  {f681c2d0-11b6-4a5b-b1ae-bba0392be0c9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a5ace46e-e150-4d36-9e8f-31e7eae09518}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {715e4a62-0d22-4743-81d3-ab2bbb48d067}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 3, !- Name
  {be166c62-ae66-4e16-b122-db8af7c5c01c}, !- Inlet Port
  {a9cfd233-c32e-4988-8934-f0ccc9f35711}; !- Outlet Port

OS:Connection,
  {be166c62-ae66-4e16-b122-db8af7c5c01c}, !- Handle
  {bc01c00b-6214-455c-aa78-3b5bfaeade1e}, !- Name
  {ab4ebd31-7201-4db4-9d0f-0d11f020756f}, !- Source Object
  5,                                      !- Outlet Port
  {715e4a62-0d22-4743-81d3-ab2bbb48d067}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a86d03ae-d5b5-4223-8398-2b8452a69bae}, !- Handle
  F2-4 Laundry Water Use Connection Outlet Node, !- Name
  {e82816e6-1133-4611-8852-69955b86718e}, !- Inlet Port
  {bcbcbefb-51df-4786-929f-a3dae83c025a}; !- Outlet Port

OS:Connection,
  {a9cfd233-c32e-4988-8934-f0ccc9f35711}, !- Handle
  {b1e150ed-5b3d-4f1c-b579-45ff07c900a6}, !- Name
  {715e4a62-0d22-4743-81d3-ab2bbb48d067}, !- Source Object
  3,                                      !- Outlet Port
  {5aa29cc6-b3b8-47df-87e1-34d6daa20e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82816e6-1133-4611-8852-69955b86718e}, !- Handle
  {db25a45c-8926-47a3-b2c2-8921e96d0e36}, !- Name
  {5aa29cc6-b3b8-47df-87e1-34d6daa20e05}, !- Source Object
  3,                                      !- Outlet Port
  {a86d03ae-d5b5-4223-8398-2b8452a69bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcbcbefb-51df-4786-929f-a3dae83c025a}, !- Handle
  {da4d7d47-ad26-4362-8cbd-69dc5ea332b1}, !- Name
  {a86d03ae-d5b5-4223-8398-2b8452a69bae}, !- Source Object
  3,                                      !- Outlet Port
  {a41e1b20-aab2-40ee-a48f-31b78a410f4e}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {cbccf1d5-acc2-4788-a6e6-6b62c1e5cf97}, !- Handle
  F2-4 Stair E People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {91f681fa-84fc-4ec4-8cf0-7e4830823818}, !- Handle
  F2-4 Stair E People,                    !- Name
  {cbccf1d5-acc2-4788-a6e6-6b62c1e5cf97}, !- People Definition Name
  {d9f4d3b4-bb5f-4a5c-baa5-7c51886ea8e2}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {27786af7-2325-433f-8b7b-8633f5ee2cb2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {27786af7-2325-433f-8b7b-8633f5ee2cb2}, !- Handle
  F2-4 Stair E People Activity Level,     !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {cf0d5dae-f343-49a2-9c4d-8831d52b10fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf0d5dae-f343-49a2-9c4d-8831d52b10fc}, !- Handle
  {915a58b8-35ba-4d5c-ad6b-88af88f3fa9f}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {47f09ad6-6ceb-41c5-973e-c3962ffafd6f}, !- Handle
  F2-4 Stair E Space Infiltration Design Flow Rate 1, !- Name
  {d9f4d3b4-bb5f-4a5c-baa5-7c51886ea8e2}, !- Space or SpaceType Name
  {1bbe58b3-eb00-4856-be30-ac7fa4fef3f7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {caa4513f-d48a-40ec-9c2b-b356ead51311}, !- Handle
  F2-4 Stair E Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c495a7a3-2964-4d68-abb7-39d48bea58ec}, !- Handle
  F2-4 Stair E Regulated Lights,          !- Name
  {caa4513f-d48a-40ec-9c2b-b356ead51311}, !- Lights Definition Name
  {d9f4d3b4-bb5f-4a5c-baa5-7c51886ea8e2}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {f30e4c50-028e-4a27-85d1-b5ef9714950b}, !- Handle
  Surface 1021,                           !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {d9f4d3b4-bb5f-4a5c-baa5-7c51886ea8e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a62efb6a-d474-4d86-bcb8-eca85af8dd41}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {f30e4c50-028e-4a27-85d1-b5ef9714950b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 26.79701016, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  36.576, 26.79701016, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  36.576, 23.79978984, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  36.576, 23.79978984, 4.71531696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce3d065-48a2-4789-8845-5787d51a90f4}, !- Handle
  Surface 1022,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {d9f4d3b4-bb5f-4a5c-baa5-7c51886ea8e2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e1f6d0fc-1ce7-40d2-bcf4-8597a13205ab}, !- Handle
  F2-4 Stair E ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {d9f4d3b4-bb5f-4a5c-baa5-7c51886ea8e2}; !- Space Name

OS:People:Definition,
  {98db449d-4082-4a9d-8c56-1711d59f2c6b}, !- Handle
  F2-4 Stair W People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {de79ee6f-abdb-4b24-8517-b88bdb5a9395}, !- Handle
  F2-4 Stair W People,                    !- Name
  {98db449d-4082-4a9d-8c56-1711d59f2c6b}, !- People Definition Name
  {80c7c86f-1882-49b7-982f-6467a753a507}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {0cdb9833-64ce-430a-a5d9-83779cb841d7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0cdb9833-64ce-430a-a5d9-83779cb841d7}, !- Handle
  F2-4 Stair W People Activity Level,     !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {c2de55fa-657f-454b-8988-bcd09506e499}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2de55fa-657f-454b-8988-bcd09506e499}, !- Handle
  {3e9acb1d-8269-4733-beba-d303660e76e7}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f5457912-aac5-42c8-92ca-f9d470149ab1}, !- Handle
  F2-4 Stair W Space Infiltration Design Flow Rate 1, !- Name
  {80c7c86f-1882-49b7-982f-6467a753a507}, !- Space or SpaceType Name
  {1bbe58b3-eb00-4856-be30-ac7fa4fef3f7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e908d219-060a-4f7e-a229-bf7338f05a86}, !- Handle
  F2-4 Stair W Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a8108b5b-fa2b-424f-9b91-6ba362be67a5}, !- Handle
  F2-4 Stair W Regulated Lights,          !- Name
  {e908d219-060a-4f7e-a229-bf7338f05a86}, !- Lights Definition Name
  {80c7c86f-1882-49b7-982f-6467a753a507}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {6df99054-5597-44b6-9303-2f24be840ff7}, !- Handle
  Surface 1050,                           !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {80c7c86f-1882-49b7-982f-6467a753a507}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a541c32-715b-457c-b13e-64e4984435f5}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {6df99054-5597-44b6-9303-2f24be840ff7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 23.79978984, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  18.288, 23.79978984, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  18.288, 26.79701016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  18.288, 26.79701016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f89c7904-bea2-4bc4-ac85-edcb9d3f3828}, !- Handle
  Surface 1048,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {80c7c86f-1882-49b7-982f-6467a753a507}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f79fc3a7-3390-43aa-bf03-382497c39e06}, !- Handle
  F2-4 Stair W ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {80c7c86f-1882-49b7-982f-6467a753a507}; !- Space Name

OS:People:Definition,
  {032363db-83f2-4225-8378-382d414b013e}, !- Handle
  F2-4 Studio SE People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0398662950103678,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {43b1295c-02cb-405f-b74f-d0660b25b75b}, !- Handle
  F2-4 Studio SE People,                  !- Name
  {032363db-83f2-4225-8378-382d414b013e}, !- People Definition Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {12844bf5-e772-40be-876f-855a17ec3937}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {12844bf5-e772-40be-876f-855a17ec3937}, !- Handle
  F2-4 Studio SE People Activity Level,   !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {8af6c4d7-9888-46cb-af16-eb0e4a89e7e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8af6c4d7-9888-46cb-af16-eb0e4a89e7e7}, !- Handle
  {eeba9dc3-ecd7-4157-8dec-30f8ad0e9962}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {87f6a99a-09ce-45a8-a41e-d4bc99495b99}, !- Handle
  F2-4 Studio SE Space Infiltration Design Flow Rate 1, !- Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc776607-3d64-4fc0-a654-076be09f23a9}, !- Handle
  F2-4 Studio SE Space Infiltration Design Flow Rate 2, !- Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {051caf53-c94f-41f3-a9cb-bcf4a561251e}, !- Handle
  F2-4 Studio SE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {57a4efef-3735-4abe-90d7-498e8a7298f9}, !- Handle
  F2-4 Studio SE Non-Regulated Lights,    !- Name
  {051caf53-c94f-41f3-a9cb-bcf4a561251e}, !- Lights Definition Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3b77432f-d1bc-47d7-94d7-1d884a1b379e}, !- Handle
  F2-4 Studio SE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0edf0a95-e707-4edb-bddb-3b3cc37d945a}, !- Handle
  F2-4 Studio SE Recepticle Loads,        !- Name
  {3b77432f-d1bc-47d7-94d7-1d884a1b379e}, !- Electric Equipment Definition Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {13e93520-dc62-40d4-bb60-022f5fb3444c}, !- Handle
  F2-4 Studio SE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {2b908d8b-d51a-428c-bf6d-9702f0731eaf}, !- Handle
  F2-4 Studio SE Gas Equipment Loads,     !- Name
  {13e93520-dc62-40d4-bb60-022f5fb3444c}, !- Gas Equipment Definition Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {cd083a9d-5753-4c61-8ec6-7aa3fcf2384f}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 6.096,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  36.576, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {719a3389-2145-44eb-b1db-700d705b9cd9}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {cd083a9d-5753-4c61-8ec6-7aa3fcf2384f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 5.46101016, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  36.576, 5.46101016, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  36.576, 0.02539998984, 3.94801344,      !- X,Y,Z Vertex 3 {m}
  36.576, 0.02539998984, 4.71531696;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9af4230-a42a-4a12-9289-45a1e24ec239}, !- Handle
  Surface 1045,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  45.72, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a5dc52c-41f0-4086-a78c-5a5ee93401ca}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {e9af4230-a42a-4a12-9289-45a1e24ec239}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6012984, 0, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  36.6012984, 0, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  45.6947016, 0, 3.94801344,              !- X,Y,Z Vertex 3 {m}
  45.6947016, 0, 4.71531696;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618219e3-e137-45e7-a691-11f591aa3e3e}, !- Handle
  Surface 1046,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {07fc0528-e4da-4a2c-8bd9-b1c6c3965a70}, !- Handle
  F2-4 Studio SE ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {e8fcbbeb-92a3-4173-80f8-08be4767a35e}; !- Space Name

OS:People:Definition,
  {9002d3b8-4274-4a11-99e8-95fc0df85e4d}, !- Handle
  F2-4 Studio SW People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0398662950103678,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {956bd132-6a9e-40ac-b7cb-7c9b9dbb6063}, !- Handle
  F2-4 Studio SW People,                  !- Name
  {9002d3b8-4274-4a11-99e8-95fc0df85e4d}, !- People Definition Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {e3e9a2a3-2338-44ad-8288-9ef7fd3be3b8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e3e9a2a3-2338-44ad-8288-9ef7fd3be3b8}, !- Handle
  F2-4 Studio SW People Activity Level,   !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {2a38509f-4d9d-4391-870f-1a57ad8005aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a38509f-4d9d-4391-870f-1a57ad8005aa}, !- Handle
  {0d9029da-7c12-4c68-bf78-1feed4d71432}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0902286f-d2b0-4095-8397-8293263d475d}, !- Handle
  F2-4 Studio SW Space Infiltration Design Flow Rate 1, !- Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fb1e0a1-fc92-439f-9607-fac5d9d6417a}, !- Handle
  F2-4 Studio SW Space Infiltration Design Flow Rate 2, !- Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {b676723a-fbd3-490f-9968-783ff728b6a3}, !- Handle
  F2-4 Studio SW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {11507e47-7ce4-42ce-a22f-4963bf1e592b}, !- Handle
  F2-4 Studio SW Non-Regulated Lights,    !- Name
  {b676723a-fbd3-490f-9968-783ff728b6a3}, !- Lights Definition Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9fcbeeea-3d50-4e60-84c2-4ad5ac992e18}, !- Handle
  F2-4 Studio SW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {de2ec38f-e466-4664-9d7d-66c1c349448f}, !- Handle
  F2-4 Studio SW Recepticle Loads,        !- Name
  {9fcbeeea-3d50-4e60-84c2-4ad5ac992e18}, !- Electric Equipment Definition Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {6f5c78bc-e5d0-4ec3-8146-4b153a115df2}, !- Handle
  F2-4 Studio SW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {acfae368-668e-4994-a554-ac894bc169fa}, !- Handle
  F2-4 Studio SW Gas Equipment Loads,     !- Name
  {6f5c78bc-e5d0-4ec3-8146-4b153a115df2}, !- Gas Equipment Definition Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {081beb2a-a34e-4a91-8166-9a1d3edebf8c}, !- Handle
  Surface 912,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {625c34f1-9167-46a4-bfbe-4940d0f82dfe}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {081beb2a-a34e-4a91-8166-9a1d3edebf8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 0.02539998984, 4.71531696,      !- X,Y,Z Vertex 1 {m}
  18.288, 0.02539998984, 3.94801344,      !- X,Y,Z Vertex 2 {m}
  18.288, 5.46101016, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  18.288, 5.46101016, 4.71531696;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f36a32-a24d-4c0e-9736-ff9e00d5903d}, !- Handle
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  18.288, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ceaa131-e9cf-440e-8378-e69b494ae794}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {c9f36a32-a24d-4c0e-9736-ff9e00d5903d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.16938984, 0, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  9.16938984, 0, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  18.26261016, 0, 3.94801344,             !- X,Y,Z Vertex 3 {m}
  18.26261016, 0, 4.71531696;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a082ee3-76bc-475a-bf90-fb489e97ef2e}, !- Handle
  Surface 908,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e0d8cf99-a5d0-49eb-bacb-e9e9205d9221}, !- Handle
  F2-4 Studio SW ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {8fe3f446-846b-47c8-9d33-f682db7c4e5c}; !- Space Name

OS:BuildingStory,
  {67668b14-5c3f-447c-af70-f40b67beae47}, !- Handle
  Building Story Residential Floor 5,     !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {4b97c807-5bd4-4aae-957c-d8039978619d}, !- Handle
  F5 1-Bed Core N People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {d27edf43-1580-4b56-96a7-32307688cc4a}, !- Handle
  F5 1-Bed Core N People,                 !- Name
  {4b97c807-5bd4-4aae-957c-d8039978619d}, !- People Definition Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {28c052f8-a50f-48f6-9e46-8f723a5a4a1a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {28c052f8-a50f-48f6-9e46-8f723a5a4a1a}, !- Handle
  F5 1-Bed Core N People Activity Level,  !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {41922a8e-7e75-429e-93c9-1a89b16a67d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41922a8e-7e75-429e-93c9-1a89b16a67d3}, !- Handle
  {df248e4f-fb5e-4385-826d-eb828f8c4785}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0883b436-e9c2-4eb7-951f-b4c807d16d00}, !- Handle
  F5 1-Bed Core N Space Infiltration Design Flow Rate 1, !- Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d6e3fcc-ce95-4911-a7f7-e0603b444b5a}, !- Handle
  F5 1-Bed Core N Space Infiltration Design Flow Rate 2, !- Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {44d50129-8f49-4fa2-b18b-3570d4a1de69}, !- Handle
  F5 1-Bed Core N Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0419cb44-3244-4411-b914-9aa534a73c14}, !- Handle
  F5 1-Bed Core N Non-Regulated Lights,   !- Name
  {44d50129-8f49-4fa2-b18b-3570d4a1de69}, !- Lights Definition Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7492f155-63ab-4a7f-8b6e-bbf5ca54993b}, !- Handle
  F5 1-Bed Core N Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {205ccbc4-e4b5-48cc-ad64-a03f56d8c607}, !- Handle
  F5 1-Bed Core N Recepticle Loads,       !- Name
  {7492f155-63ab-4a7f-8b6e-bbf5ca54993b}, !- Electric Equipment Definition Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {4729c612-2ed6-4465-b4ae-1292e9b2f73c}, !- Handle
  F5 1-Bed Core N Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {a62ffef3-e3d6-4546-bb47-516495601770}, !- Handle
  F5 1-Bed Core N Gas Equipment Loads,    !- Name
  {4729c612-2ed6-4465-b4ae-1292e9b2f73c}, !- Gas Equipment Definition Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {73320fdf-d7e5-472b-91eb-8da8c53e573a}, !- Handle
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2af7bb61-d4ea-4d7c-879c-55143ce68325}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {73320fdf-d7e5-472b-91eb-8da8c53e573a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.97098984, 26.8224, 13.85931696,      !- X,Y,Z Vertex 1 {m}
  21.97098984, 26.8224, 13.09201344,      !- X,Y,Z Vertex 2 {m}
  29.23541016, 26.8224, 13.09201344,      !- X,Y,Z Vertex 3 {m}
  29.23541016, 26.8224, 13.85931696;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89876750-afd5-4a61-a4ac-636d6734dd1c}, !- Handle
  Surface 838,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dcfb3a8-0c2d-436c-a5fd-d783c06dce50}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7caacff-3696-4b7d-89bb-5a48998960aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7caacff-3696-4b7d-89bb-5a48998960aa}, !- Handle
  Surface 833 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dcfb3a8-0c2d-436c-a5fd-d783c06dce50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e96cf826-410d-48e4-acc7-12db20d9405f}, !- Handle
  Surface 834,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd47d11a-7f91-4c72-9f8e-0e81a09751e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd47d11a-7f91-4c72-9f8e-0e81a09751e1}, !- Handle
  Surface 834 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e96cf826-410d-48e4-acc7-12db20d9405f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eee6bca-221a-4628-a9b0-3f2703e94f38}, !- Handle
  Surface 835,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e13f9a5-7722-4a5f-8edb-5a9921c06b3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e13f9a5-7722-4a5f-8edb-5a9921c06b3d}, !- Handle
  Surface 835 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eee6bca-221a-4628-a9b0-3f2703e94f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d2cb64f-34ea-4fff-aec4-418b3261ac30}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d57f407-2916-46de-be78-80e7f0725688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d57f407-2916-46de-be78-80e7f0725688}, !- Handle
  Surface 836 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d2cb64f-34ea-4fff-aec4-418b3261ac30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848bb5c1-8a8b-4e63-b4a3-0aa38b896142}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72360db8-8eca-4698-a0c4-cdbf8892d6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72360db8-8eca-4698-a0c4-cdbf8892d6ba}, !- Handle
  Surface 837 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {848bb5c1-8a8b-4e63-b4a3-0aa38b896142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b1696b6-bf14-4dfd-8d37-0261ca820f69}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70088636-bfff-4703-bd86-7497e35973ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70088636-bfff-4703-bd86-7497e35973ae}, !- Handle
  Surface 839 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b1696b6-bf14-4dfd-8d37-0261ca820f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a309e403-2138-4021-a94f-71a6c4b8616f}, !- Handle
  Surface 832,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {512c12f4-b1eb-4c43-bf8f-4f17d783470c}, !- Handle
  F5 1-Bed Core N ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {2317ff26-e24d-4acb-9e28-6c17fd16b02e}; !- Space Name

OS:People:Definition,
  {a20b7418-6117-40f7-a384-faf6a3ff0ada}, !- Handle
  F5 1-Bed Core NE People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {c5cc4dec-2b47-4222-8b2a-98e0e2c08f4b}, !- Handle
  F5 1-Bed Core NE People,                !- Name
  {a20b7418-6117-40f7-a384-faf6a3ff0ada}, !- People Definition Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {498c28e4-d6e3-40a7-b435-ad495932fc1c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {498c28e4-d6e3-40a7-b435-ad495932fc1c}, !- Handle
  F5 1-Bed Core NE People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {d5edd515-ba4d-4e64-bcaa-2954a36380fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5edd515-ba4d-4e64-bcaa-2954a36380fc}, !- Handle
  {afebda77-d815-4688-b05a-01b4f9f50261}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c703f599-07c7-438f-9c35-849f272de44b}, !- Handle
  F5 1-Bed Core NE Space Infiltration Design Flow Rate 1, !- Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {210b73dc-32c8-4bef-824c-4f555e8e244b}, !- Handle
  F5 1-Bed Core NE Space Infiltration Design Flow Rate 2, !- Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f5f91882-0a75-4baa-a385-27a2343ddc4b}, !- Handle
  F5 1-Bed Core NE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0989fb06-c9f3-45fd-92e8-f6bfbf89bf5a}, !- Handle
  F5 1-Bed Core NE Non-Regulated Lights,  !- Name
  {f5f91882-0a75-4baa-a385-27a2343ddc4b}, !- Lights Definition Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ed631774-ec5c-405a-aaca-b2619eff2c58}, !- Handle
  F5 1-Bed Core NE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1a6669e3-2e99-424e-89eb-d237038d7797}, !- Handle
  F5 1-Bed Core NE Recepticle Loads,      !- Name
  {ed631774-ec5c-405a-aaca-b2619eff2c58}, !- Electric Equipment Definition Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {2f0954b2-30b4-4f6c-abd0-746e8b30a86f}, !- Handle
  F5 1-Bed Core NE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {2acfb624-d034-4996-abd0-183ee6c4bd27}, !- Handle
  F5 1-Bed Core NE Gas Equipment Loads,   !- Name
  {2f0954b2-30b4-4f6c-abd0-746e8b30a86f}, !- Gas Equipment Definition Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {012edaa8-0d8d-479d-baa0-158c03aaa0fc}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f81b80c9-9ef6-4a2b-bf9a-95cb5941d0aa}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {012edaa8-0d8d-479d-baa0-158c03aaa0fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 23.74901016, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  36.576, 23.74901016, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.576, 14.65578984, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  36.576, 14.65578984, 13.85931696;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d564a4c-73f6-43f7-9d79-db6a6b3e4e47}, !- Handle
  Surface 776,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 15.24,                 !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4792dfc0-ab1b-4539-aa3b-2d2327d30a31}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee32cef3-83f5-40fd-97cc-8292e94bc2dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee32cef3-83f5-40fd-97cc-8292e94bc2dd}, !- Handle
  Surface 772 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4792dfc0-ab1b-4539-aa3b-2d2327d30a31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402f1571-b49a-4e8a-99c4-8496010ce0fa}, !- Handle
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf0253be-9865-403e-b72d-2b310e19be3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf0253be-9865-403e-b72d-2b310e19be3d}, !- Handle
  Surface 774 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {402f1571-b49a-4e8a-99c4-8496010ce0fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a46957f-155a-40d6-a00f-e7b48ed42185}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22800308-d828-42b8-adcd-dcb4778f62f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22800308-d828-42b8-adcd-dcb4778f62f8}, !- Handle
  Surface 777 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15592f74-c27c-4d50-bb3c-f48b346af662}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a46957f-155a-40d6-a00f-e7b48ed42185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71edadef-6971-4eef-ad73-a4f6babeee72}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fda5be25-324f-4062-b653-cce4095222b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda5be25-324f-4062-b653-cce4095222b4}, !- Handle
  Surface 778 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71edadef-6971-4eef-ad73-a4f6babeee72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec9542b-8806-42c9-a5fe-6efae3e39346}, !- Handle
  Surface 775,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 12.192;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {668b399f-3e89-4f11-a5d9-416618f2c590}, !- Handle
  F5 1-Bed Core NE ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {49cd0b23-e21c-4b17-ad56-fdd682fb844e}; !- Space Name

OS:People:Definition,
  {a28a28e6-2d2c-4746-aff6-c42a7a692f8f}, !- Handle
  F5 1-Bed Core NW People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {cec7d56e-f2e4-4c8e-8317-9efef1961b41}, !- Handle
  F5 1-Bed Core NW People,                !- Name
  {a28a28e6-2d2c-4746-aff6-c42a7a692f8f}, !- People Definition Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {88804b86-2f5a-415e-be91-b0000e29c933}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {88804b86-2f5a-415e-be91-b0000e29c933}, !- Handle
  F5 1-Bed Core NW People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {cc1793e2-ef04-4297-9cd9-7d1717c596ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc1793e2-ef04-4297-9cd9-7d1717c596ba}, !- Handle
  {2a79831c-e130-48dc-ba08-27234da6f90c}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d1767181-d88e-44da-9313-8db55cf3867c}, !- Handle
  F5 1-Bed Core NW Space Infiltration Design Flow Rate 1, !- Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d93d3bd1-a294-42c2-8d53-40d9583ed5ee}, !- Handle
  F5 1-Bed Core NW Space Infiltration Design Flow Rate 2, !- Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {9cef127f-b38b-4e36-8ef6-e849b78da122}, !- Handle
  F5 1-Bed Core NW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1658e92b-29d4-46e1-8659-e05d8ef2c34a}, !- Handle
  F5 1-Bed Core NW Non-Regulated Lights,  !- Name
  {9cef127f-b38b-4e36-8ef6-e849b78da122}, !- Lights Definition Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {51204897-4004-4c7a-9450-3d071f331705}, !- Handle
  F5 1-Bed Core NW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {86b7f765-494b-49af-8444-a7059190f3ed}, !- Handle
  F5 1-Bed Core NW Recepticle Loads,      !- Name
  {51204897-4004-4c7a-9450-3d071f331705}, !- Electric Equipment Definition Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {fb97b2ed-42a4-4717-843e-f26f3c339645}, !- Handle
  F5 1-Bed Core NW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {e6d9ae7e-2141-40e0-9c6c-09a438abf39d}, !- Handle
  F5 1-Bed Core NW Gas Equipment Loads,   !- Name
  {fb97b2ed-42a4-4717-843e-f26f3c339645}, !- Gas Equipment Definition Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a84db374-e070-480a-9030-43faf419c314}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 12.192,                !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e044383-5f8f-4a5d-9392-b01ddacbe0b5}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {a84db374-e070-480a-9030-43faf419c314}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 14.65578984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  18.288, 14.65578984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  18.288, 23.74901016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  18.288, 23.74901016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b9dbd3d-b800-4112-b595-6a55657d65c4}, !- Handle
  Surface 842,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 15.24,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 15.24,                !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6ec609-758b-4240-8512-d7fae20c7152}, !- Handle
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a650020-fcda-4b9f-b217-025f778e0947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a650020-fcda-4b9f-b217-025f778e0947}, !- Handle
  Surface 841 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e6ec609-758b-4240-8512-d7fae20c7152}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e00ea5-c573-425b-a3a2-97c93c89fe7e}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4311ad6f-0ff9-4a4c-9f8e-095aba2cf43f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4311ad6f-0ff9-4a4c-9f8e-095aba2cf43f}, !- Handle
  Surface 844 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03e00ea5-c573-425b-a3a2-97c93c89fe7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829fb554-8b0e-49b2-a202-7f6a0383f1c8}, !- Handle
  Surface 846,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bb85208-a962-4bbe-895b-16e6bda33e63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb85208-a962-4bbe-895b-16e6bda33e63}, !- Handle
  Surface 846 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0471fba2-d2ec-448e-8992-128e4c53cbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {829fb554-8b0e-49b2-a202-7f6a0383f1c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56d3a56-9192-42ee-ba4f-185d8db37cb1}, !- Handle
  Surface 847,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70b055ee-9952-4dbc-925d-dd421cbb26bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b055ee-9952-4dbc-925d-dd421cbb26bd}, !- Handle
  Surface 847 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c56d3a56-9192-42ee-ba4f-185d8db37cb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 12.192,                !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a596a779-f351-4725-b7ed-1c63a4b3b293}, !- Handle
  Surface 843,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 12.192,                !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {acf1f88f-1750-4a71-9a9e-217e0b2cb440}, !- Handle
  F5 1-Bed Core NW ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {6b9f8792-f6fe-4325-ae46-4d29dbcd91c2}; !- Space Name

OS:People:Definition,
  {cb7d801f-995f-4d96-b2e0-ab901fa6cf74}, !- Handle
  F5 1-Bed Core SE People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {402271c9-937f-4b61-9100-314507de4cb1}, !- Handle
  F5 1-Bed Core SE People,                !- Name
  {cb7d801f-995f-4d96-b2e0-ab901fa6cf74}, !- People Definition Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {7b29828a-86b3-4838-a428-b859b7fbc7aa}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7b29828a-86b3-4838-a428-b859b7fbc7aa}, !- Handle
  F5 1-Bed Core SE People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {e3205f89-897d-4ae2-a6bf-0b239ff77da7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3205f89-897d-4ae2-a6bf-0b239ff77da7}, !- Handle
  {a2d7ea31-2165-4bf2-a90c-069fbe05dc29}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b5fc9dc2-a732-4691-ac95-3e864bc39b4c}, !- Handle
  F5 1-Bed Core SE Space Infiltration Design Flow Rate 1, !- Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be81d83f-5507-4555-9950-569ea9c62b71}, !- Handle
  F5 1-Bed Core SE Space Infiltration Design Flow Rate 2, !- Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {57bba18e-f7ee-4305-96b9-d16a4a559739}, !- Handle
  F5 1-Bed Core SE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e43f9e9c-bd83-4e2f-8a56-aabafbe097eb}, !- Handle
  F5 1-Bed Core SE Non-Regulated Lights,  !- Name
  {57bba18e-f7ee-4305-96b9-d16a4a559739}, !- Lights Definition Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d5ca6f20-3212-43f3-a72a-e9871939525d}, !- Handle
  F5 1-Bed Core SE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d162b2ff-34c8-4a6d-b84e-1f233d492c4e}, !- Handle
  F5 1-Bed Core SE Recepticle Loads,      !- Name
  {d5ca6f20-3212-43f3-a72a-e9871939525d}, !- Electric Equipment Definition Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {2018a711-5b65-4a75-9175-9f39bf50b904}, !- Handle
  F5 1-Bed Core SE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {4bf85a87-2cf9-43df-a4b1-054cf0111bb2}, !- Handle
  F5 1-Bed Core SE Gas Equipment Loads,   !- Name
  {2018a711-5b65-4a75-9175-9f39bf50b904}, !- Gas Equipment Definition Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a84df353-d56f-4beb-b965-3aad7df9f151}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f389379-5d2d-488f-b81d-0da805471c27}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {a84df353-d56f-4beb-b965-3aad7df9f151}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 14.60501016, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  36.576, 14.60501016, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.576, 5.51178984, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  36.576, 5.51178984, 13.85931696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a40fa7-c5eb-4914-8e4c-8102b6543efc}, !- Handle
  Surface 766,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 15.24,                 !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df135712-d290-4ce3-afc7-2fd2a9873dc9}, !- Handle
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb070518-ce4c-4fb4-aa19-a88fbd7fbec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb070518-ce4c-4fb4-aa19-a88fbd7fbec4}, !- Handle
  Surface 769 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df135712-d290-4ce3-afc7-2fd2a9873dc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d678b23d-6ac8-4d67-9d9d-9c701b8b40a8}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3381c14-ca3c-4844-900b-eb366aadae21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3381c14-ca3c-4844-900b-eb366aadae21}, !- Handle
  Surface 771 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d678b23d-6ac8-4d67-9d9d-9c701b8b40a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c79f73-b3f0-4d23-ba64-0c7c91fdc352}, !- Handle
  Surface 770,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 12.192;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b49c825c-c3d5-4166-8a02-9c5ac45af395}, !- Handle
  F5 1-Bed Core SE ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {6da13eaa-f4b4-433d-9d15-59232635e9e0}; !- Space Name

OS:People:Definition,
  {c0d1626f-3363-4077-8e82-8934f409051c}, !- Handle
  F5 1-Bed Core SW People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {4b720a34-c124-46cb-9ac4-b5eee44fc490}, !- Handle
  F5 1-Bed Core SW People,                !- Name
  {c0d1626f-3363-4077-8e82-8934f409051c}, !- People Definition Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {44f061cc-12bf-4f75-baab-5c2afba18b69}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {44f061cc-12bf-4f75-baab-5c2afba18b69}, !- Handle
  F5 1-Bed Core SW People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {398e1f3c-8e93-44d4-8f81-b010afdaf74b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {398e1f3c-8e93-44d4-8f81-b010afdaf74b}, !- Handle
  {6d16e877-5340-4833-9629-c0aa31efda00}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b102a44c-f703-4c23-af5a-a872662d2853}, !- Handle
  F5 1-Bed Core SW Space Infiltration Design Flow Rate 1, !- Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd10268d-f148-4823-bd11-dd23c83af325}, !- Handle
  F5 1-Bed Core SW Space Infiltration Design Flow Rate 2, !- Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e510f042-afba-43bd-a57a-e4a2dfb2877f}, !- Handle
  F5 1-Bed Core SW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c5e12581-7785-4c2e-b4aa-64f8075d283f}, !- Handle
  F5 1-Bed Core SW Non-Regulated Lights,  !- Name
  {e510f042-afba-43bd-a57a-e4a2dfb2877f}, !- Lights Definition Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d189646f-3572-4b55-b581-68fe89798342}, !- Handle
  F5 1-Bed Core SW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ee89aeed-5c58-4153-8a05-9687942473be}, !- Handle
  F5 1-Bed Core SW Recepticle Loads,      !- Name
  {d189646f-3572-4b55-b581-68fe89798342}, !- Electric Equipment Definition Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {1bdf34ec-9d2a-4dc9-b898-1dfa70bded50}, !- Handle
  F5 1-Bed Core SW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {344db964-7f84-4f45-8d50-c040225bb181}, !- Handle
  F5 1-Bed Core SW Gas Equipment Loads,   !- Name
  {1bdf34ec-9d2a-4dc9-b898-1dfa70bded50}, !- Gas Equipment Definition Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1a4008e6-a8d0-479a-9c25-8cf02065e314}, !- Handle
  Surface 805,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abf699d2-592b-4f5e-bdba-369f853d88b6}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {1a4008e6-a8d0-479a-9c25-8cf02065e314}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 5.51178984, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  18.288, 5.51178984, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  18.288, 14.60501016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  18.288, 14.60501016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5799707-ff12-4dc4-81c2-f906f0731e22}, !- Handle
  Surface 804,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 15.24,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 15.24,                !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d8d0bd1-b381-497a-b113-32f8a52cdf9a}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59916ab6-fd41-4ea4-bd4b-667b0171801f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59916ab6-fd41-4ea4-bd4b-667b0171801f}, !- Handle
  Surface 801 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8d0bd1-b381-497a-b113-32f8a52cdf9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc542484-8199-4d57-a50f-99c51ba14480}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c90db2-4061-401c-bc3e-beae30bb16f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c90db2-4061-401c-bc3e-beae30bb16f0}, !- Handle
  Surface 802 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc542484-8199-4d57-a50f-99c51ba14480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3389398-5699-4405-8972-b59cda767033}, !- Handle
  Surface 803,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 12.192,                !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5c91cb01-3e6d-4e3b-93ff-e1bf05f802ce}, !- Handle
  F5 1-Bed Core SW ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {03b81ff8-64ee-4a68-a831-1faf2fd08931}; !- Space Name

OS:People:Definition,
  {47bce8bf-d908-41cf-993c-fc5a0db246a8}, !- Handle
  F5 1-Bed N People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0289352210648866,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {8e1de334-e749-42d5-b987-e36304bf199a}, !- Handle
  F5 1-Bed N People,                      !- Name
  {47bce8bf-d908-41cf-993c-fc5a0db246a8}, !- People Definition Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {dbaf0389-c654-45bb-a6b2-08574b589b04}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {dbaf0389-c654-45bb-a6b2-08574b589b04}, !- Handle
  F5 1-Bed N People Activity Level,       !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {f3c91437-3fe3-4e4c-8150-580f38ec60cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3c91437-3fe3-4e4c-8150-580f38ec60cd}, !- Handle
  {0d4a8be7-29a2-419e-bd85-cb61b00b77f9}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c0c5c8d0-1d0b-4bf4-8121-82e447bf8474}, !- Handle
  F5 1-Bed N Space Infiltration Design Flow Rate 1, !- Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3618b85-547d-49f1-8cb2-c6d0d6daca57}, !- Handle
  F5 1-Bed N Space Infiltration Design Flow Rate 2, !- Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {7db7ffe6-21b8-435c-b485-f40aae5fc2bc}, !- Handle
  F5 1-Bed N Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a65c7a4c-0fdf-4b52-9b94-c2d7d4c62c1e}, !- Handle
  F5 1-Bed N Non-Regulated Lights,        !- Name
  {7db7ffe6-21b8-435c-b485-f40aae5fc2bc}, !- Lights Definition Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ddb7419b-4eac-47f2-889f-9cb6b5428751}, !- Handle
  F5 1-Bed N Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f84cee4f-59f3-44dd-99bd-37132e37825c}, !- Handle
  F5 1-Bed N Recepticle Loads,            !- Name
  {ddb7419b-4eac-47f2-889f-9cb6b5428751}, !- Electric Equipment Definition Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {3275e2de-6a08-424b-87f1-27156aeb1f07}, !- Handle
  F5 1-Bed N Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {9232a5e2-be50-4340-a78c-8c97482dba24}, !- Handle
  F5 1-Bed N Gas Equipment Loads,         !- Name
  {3275e2de-6a08-424b-87f1-27156aeb1f07}, !- Gas Equipment Definition Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {57de514c-6fc1-47f6-bb0d-1b2a08103a1b}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  31.0896, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  23.7744, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  23.7744, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46eaf8ec-6a43-4165-a4d4-5b85bb15862e}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {57de514c-6fc1-47f6-bb0d-1b2a08103a1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0643016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  31.0643016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  23.79978984, 47.244, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  23.79978984, 47.244, 13.85931696;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {115ea020-fbe1-4e4d-a255-f39ca5ac3323}, !- Handle
  Surface 727,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  31.0896, 47.244, 15.24,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 47.244, 15.24,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7cc3957-c358-4bf0-9783-9489c9a21441}, !- Handle
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {601a594d-83b2-4639-a764-169d48faefae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  31.0896, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  31.0896, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601a594d-83b2-4639-a764-169d48faefae}, !- Handle
  Surface 728 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7cc3957-c358-4bf0-9783-9489c9a21441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  31.0896, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f0deb67-64af-452c-b64d-db291d93014a}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af579d4-e9eb-457a-810a-afca52ddf48e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af579d4-e9eb-457a-810a-afca52ddf48e}, !- Handle
  Surface 729 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f0deb67-64af-452c-b64d-db291d93014a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d46228-da86-4e09-88ab-3fcfba2d1238}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb684130-a896-4cf1-965b-71badb0304c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb684130-a896-4cf1-965b-71badb0304c7}, !- Handle
  Surface 731 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d46228-da86-4e09-88ab-3fcfba2d1238}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  23.7744, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  23.7744, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f51d5b4-568a-4400-ae7f-c6c2ee569a4a}, !- Handle
  Surface 726,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 47.244, 12.192,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  23.7744, 47.244, 12.192;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e735d21a-2ca4-4520-a2b1-2db6c18fc10b}, !- Handle
  F5 1-Bed N ShadingGroup,                !- Name
  Space,                                  !- Shading Surface Type
  {862d1e2d-eabc-4433-bfa8-605e2ee85371}; !- Space Name

OS:People:Definition,
  {e90c1df5-66ce-4844-9fbf-602947f9cc86}, !- Handle
  F5 1-Bed NE Core People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0289352210648866,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {23b9236e-13d0-42f1-8c6c-f43c9010c055}, !- Handle
  F5 1-Bed NE Core People,                !- Name
  {e90c1df5-66ce-4844-9fbf-602947f9cc86}, !- People Definition Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {85fe33a7-af13-42d0-8213-9a5599c711e3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {85fe33a7-af13-42d0-8213-9a5599c711e3}, !- Handle
  F5 1-Bed NE Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {6bf28f00-008c-4c01-b3dd-957cd624431c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bf28f00-008c-4c01-b3dd-957cd624431c}, !- Handle
  {89c8b624-8363-4425-87d0-3207140e0c35}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bd283963-7f5a-4146-a478-d7787153635c}, !- Handle
  F5 1-Bed NE Core Space Infiltration Design Flow Rate 1, !- Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0a09208-8fee-4d27-9bf0-72dd95e8ccbc}, !- Handle
  F5 1-Bed NE Core Space Infiltration Design Flow Rate 2, !- Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {3de1175a-f9a2-4f5e-a69d-4bfbca3a4d63}, !- Handle
  F5 1-Bed NE Core Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c78ce16a-ea6d-448a-ad19-7aeeb2604478}, !- Handle
  F5 1-Bed NE Core Non-Regulated Lights,  !- Name
  {3de1175a-f9a2-4f5e-a69d-4bfbca3a4d63}, !- Lights Definition Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8d5d41f-5866-4bea-9764-88f77396f195}, !- Handle
  F5 1-Bed NE Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a68f2c5-7274-4e4c-845a-d3905aa34aad}, !- Handle
  F5 1-Bed NE Core Recepticle Loads,      !- Name
  {a8d5d41f-5866-4bea-9764-88f77396f195}, !- Electric Equipment Definition Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {dc3a01a4-7367-4cb1-95fd-e757df079fe2}, !- Handle
  F5 1-Bed NE Core Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {161f0085-a279-439d-a148-112aca383e54}, !- Handle
  F5 1-Bed NE Core Gas Equipment Loads,   !- Name
  {dc3a01a4-7367-4cb1-95fd-e757df079fe2}, !- Gas Equipment Definition Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {9715d8f2-fe79-4b62-b58a-40b9e6ca1b7f}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  38.4048, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  31.0896, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  31.0896, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a178b215-baba-4f85-9479-4d320d5c98ba}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {9715d8f2-fe79-4b62-b58a-40b9e6ca1b7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.3795016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  38.3795016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  31.1148984, 47.244, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  31.1148984, 47.244, 13.85931696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {638b6ff5-b8c9-4721-a8a9-476662048aa2}, !- Handle
  Surface 714,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  38.4048, 47.244, 15.24,                 !- X,Y,Z Vertex 2 {m}
  31.0896, 47.244, 15.24,                 !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89342c6c-5ec2-4ce7-b711-bf2ad5d66383}, !- Handle
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef8debd0-deed-49ad-bfd9-c7dc4f61e9ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  38.4048, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  38.4048, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8debd0-deed-49ad-bfd9-c7dc4f61e9ce}, !- Handle
  Surface 715 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89342c6c-5ec2-4ce7-b711-bf2ad5d66383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  38.4048, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc0e040-d3bc-4b75-8488-2125d70014e1}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c8f732-ad8b-49b3-89d6-52aaf7e5a2c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c8f732-ad8b-49b3-89d6-52aaf7e5a2c4}, !- Handle
  Surface 716 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cc0e040-d3bc-4b75-8488-2125d70014e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7269c2c6-da9a-4d88-acd3-d8cadbe4d09b}, !- Handle
  Surface 718,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 47.244, 12.192,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  31.0896, 47.244, 12.192;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2c0f84f4-75f5-4a0b-8b7e-ba6a6ad1a0cd}, !- Handle
  F5 1-Bed NE Core ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {47a291b2-13f1-4c9f-ab6f-f36113a148a1}; !- Space Name

OS:People:Definition,
  {3c86bb2d-fbd0-4806-a11a-9b44eb471a2e}, !- Handle
  F5 1-Bed NE Outer People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0289352210648866,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {b34d6b84-e849-441c-9d5d-83f9ef983c5a}, !- Handle
  F5 1-Bed NE Outer People,               !- Name
  {3c86bb2d-fbd0-4806-a11a-9b44eb471a2e}, !- People Definition Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {c6349932-fbf9-4646-90d4-c245abcf8889}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c6349932-fbf9-4646-90d4-c245abcf8889}, !- Handle
  F5 1-Bed NE Outer People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {c8eaad31-ad6f-477b-99d8-3cf3ac4bc6d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8eaad31-ad6f-477b-99d8-3cf3ac4bc6d3}, !- Handle
  {896a2540-a847-4e70-8c9b-9ac21b97cdd1}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a24ceea9-c009-4554-b1dd-90a99713a924}, !- Handle
  F5 1-Bed NE Outer Space Infiltration Design Flow Rate 1, !- Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce501dd6-4a7e-414a-ab83-6d1bc0e9c3de}, !- Handle
  F5 1-Bed NE Outer Space Infiltration Design Flow Rate 2, !- Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {2e1e17a8-1789-43cc-88be-12c7d96f904f}, !- Handle
  F5 1-Bed NE Outer Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6dfce69f-7560-44ec-925d-4791d6e0a0f7}, !- Handle
  F5 1-Bed NE Outer Non-Regulated Lights, !- Name
  {2e1e17a8-1789-43cc-88be-12c7d96f904f}, !- Lights Definition Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9a8423fd-89fc-4a22-b24e-13e35dfb9352}, !- Handle
  F5 1-Bed NE Outer Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6e5674e8-bfe2-4abc-9cab-60a8a4308771}, !- Handle
  F5 1-Bed NE Outer Recepticle Loads,     !- Name
  {9a8423fd-89fc-4a22-b24e-13e35dfb9352}, !- Electric Equipment Definition Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {8df5aa20-2cb3-4d76-a310-d5437df0de47}, !- Handle
  F5 1-Bed NE Outer Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {a7222654-67e1-4bf5-9d59-1a718ec501d7}, !- Handle
  F5 1-Bed NE Outer Gas Equipment Loads,  !- Name
  {8df5aa20-2cb3-4d76-a310-d5437df0de47}, !- Gas Equipment Definition Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0272ea00-acb2-44d9-9b63-a11fb493cd89}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 2 {m}
  38.4048, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  38.4048, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0edf5f47-fe8f-463c-92fb-358d77970bb4}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {0272ea00-acb2-44d9-9b63-a11fb493cd89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.6947016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  45.6947016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  38.4300984, 47.244, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  38.4300984, 47.244, 13.85931696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa0e902-69e7-4da9-a36d-65891ce36835}, !- Handle
  Surface 811,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 15.24,                   !- X,Y,Z Vertex 2 {m}
  38.4048, 47.244, 15.24,                 !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b123b9aa-d5b4-4035-88e2-f06803f5bd18}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a635b57-7d94-4da3-a8b9-539b68ac4b5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 15.24;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a635b57-7d94-4da3-a8b9-539b68ac4b5f}, !- Handle
  Surface 806 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b123b9aa-d5b4-4035-88e2-f06803f5bd18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bebe2f3-a547-447f-befc-58bcd0e51e00}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {112fca90-346e-4f10-97f5-2bf960d12eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {112fca90-346e-4f10-97f5-2bf960d12eee}, !- Handle
  Surface 807 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bebe2f3-a547-447f-befc-58bcd0e51e00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b70bdb-d4ef-41d3-bf78-86fc6d209f0a}, !- Handle
  Surface 809,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  38.4048, 47.244, 12.192;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c04af64e-4b54-4431-bb4d-c7b1b86492fd}, !- Handle
  F5 1-Bed NE Outer ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {ddf0e942-ebc9-4c2b-91ea-dcde76326b91}; !- Space Name

OS:People:Definition,
  {f496e21d-f193-44d5-ab0b-9ae1c0ac5f95}, !- Handle
  F5 1-Bed NW Core People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0289352210648866,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {9dca5aeb-5142-40a8-bc6e-70bbdde778f9}, !- Handle
  F5 1-Bed NW Core People,                !- Name
  {f496e21d-f193-44d5-ab0b-9ae1c0ac5f95}, !- People Definition Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {4f9461ae-c117-4166-9bae-a5644a281d7d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4f9461ae-c117-4166-9bae-a5644a281d7d}, !- Handle
  F5 1-Bed NW Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {bf0bd006-8cd6-46aa-bfac-ff4e9da24670}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf0bd006-8cd6-46aa-bfac-ff4e9da24670}, !- Handle
  {54e3c0bf-0b2e-40ff-a570-771c986955d0}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6a7f8c88-3b76-4fa9-96ff-951980ac5035}, !- Handle
  F5 1-Bed NW Core Space Infiltration Design Flow Rate 1, !- Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0de99f67-eef6-42ef-a9b2-81258aa4b871}, !- Handle
  F5 1-Bed NW Core Space Infiltration Design Flow Rate 2, !- Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {05b69930-2847-40e6-9375-f0cd469710b2}, !- Handle
  F5 1-Bed NW Core Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b8b492c2-efb7-4f64-9806-41de370d73fd}, !- Handle
  F5 1-Bed NW Core Non-Regulated Lights,  !- Name
  {05b69930-2847-40e6-9375-f0cd469710b2}, !- Lights Definition Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9ae8c8fb-29b8-46bf-acec-0bfd7c09e042}, !- Handle
  F5 1-Bed NW Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3f0062ad-8074-49cb-8f99-4059f99825cd}, !- Handle
  F5 1-Bed NW Core Recepticle Loads,      !- Name
  {9ae8c8fb-29b8-46bf-acec-0bfd7c09e042}, !- Electric Equipment Definition Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {128ad7d1-ca9d-4fdf-ba2f-3b6871f3e46e}, !- Handle
  F5 1-Bed NW Core Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {a13d1abb-5766-4418-b3dc-db70c054ba13}, !- Handle
  F5 1-Bed NW Core Gas Equipment Loads,   !- Name
  {128ad7d1-ca9d-4fdf-ba2f-3b6871f3e46e}, !- Gas Equipment Definition Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e943df12-4093-468d-9958-c7f0963c0b00}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  16.4592, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  16.4592, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9f0d4fe-ece3-482b-941f-6d327148aafd}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {e943df12-4093-468d-9958-c7f0963c0b00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.74901016, 47.244, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  23.74901016, 47.244, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  16.48458984, 47.244, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  16.48458984, 47.244, 13.85931696;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b4b492-3bfc-4b06-b23f-f27a168b7263}, !- Handle
  Surface 917,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  23.7744, 47.244, 15.24,                 !- X,Y,Z Vertex 2 {m}
  16.4592, 47.244, 15.24,                 !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cec625e-cb03-479c-8af5-396b82a3c3ec}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1cb8c9e-a3b3-44c4-805f-9c03601452b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1cb8c9e-a3b3-44c4-805f-9c03601452b7}, !- Handle
  Surface 915 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cec625e-cb03-479c-8af5-396b82a3c3ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e451a41-dc92-4837-aa2f-c7ea96256bc5}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3028465-71d1-4311-9ff0-134ce74ce8bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  16.4592, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3028465-71d1-4311-9ff0-134ce74ce8bd}, !- Handle
  Surface 920 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e451a41-dc92-4837-aa2f-c7ea96256bc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  16.4592, 47.244, 12.192,                !- X,Y,Z Vertex 3 {m}
  16.4592, 47.244, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aad8bbd7-2e67-4a48-87c8-501554e10674}, !- Handle
  Surface 919,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {1b81aa67-82e5-4225-8675-98c397f93f43}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 47.244, 12.192,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  16.4592, 47.244, 12.192;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2e284c97-1a75-47f5-bdfb-2ed3fe14abbc}, !- Handle
  F5 1-Bed NW Core ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {1b81aa67-82e5-4225-8675-98c397f93f43}; !- Space Name

OS:People:Definition,
  {aa91ea20-e7cc-4b99-abb2-365fb4f61656}, !- Handle
  F5 1-Bed NW Outer People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0289352210648866,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {bbd00c45-49d6-4e48-8222-7bf9f1657a0e}, !- Handle
  F5 1-Bed NW Outer People,               !- Name
  {aa91ea20-e7cc-4b99-abb2-365fb4f61656}, !- People Definition Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {84e86b81-ae0a-4ae1-98b9-64a7434de58a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {84e86b81-ae0a-4ae1-98b9-64a7434de58a}, !- Handle
  F5 1-Bed NW Outer People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {38af473b-7293-49a6-95a2-47f361ffe5a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38af473b-7293-49a6-95a2-47f361ffe5a9}, !- Handle
  {af73651f-3d0c-4ae3-882a-f5b6a3990e7e}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2ca2c7c1-e595-49eb-844e-00bcce063239}, !- Handle
  F5 1-Bed NW Outer Space Infiltration Design Flow Rate 1, !- Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f86d1ce-3905-4e9f-b35c-ad3ccea02597}, !- Handle
  F5 1-Bed NW Outer Space Infiltration Design Flow Rate 2, !- Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {4ee65cd1-069d-4da8-8a2a-1c2e85162e10}, !- Handle
  F5 1-Bed NW Outer Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c9f80063-4c3f-41fa-b7dd-a126df1bf55b}, !- Handle
  F5 1-Bed NW Outer Non-Regulated Lights, !- Name
  {4ee65cd1-069d-4da8-8a2a-1c2e85162e10}, !- Lights Definition Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c8aa5076-bd1d-43f0-86a8-652092291ed4}, !- Handle
  F5 1-Bed NW Outer Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {75a10799-d8e9-4f49-a92b-1a2924e2cf5e}, !- Handle
  F5 1-Bed NW Outer Recepticle Loads,     !- Name
  {c8aa5076-bd1d-43f0-86a8-652092291ed4}, !- Electric Equipment Definition Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {9873280c-3f61-4613-8321-850b22e29a36}, !- Handle
  F5 1-Bed NW Outer Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {f80f8f12-17e6-4927-a0f4-09265936f75d}, !- Handle
  F5 1-Bed NW Outer Gas Equipment Loads,  !- Name
  {9873280c-3f61-4613-8321-850b22e29a36}, !- Gas Equipment Definition Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {7aa093e1-9a22-4366-a96e-3b3b333aaf57}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 47.244, 15.24,                 !- X,Y,Z Vertex 1 {m}
  16.4592, 47.244, 12.192,                !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 15.24;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d42246fb-5b65-4521-9b11-385a71de8894}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {7aa093e1-9a22-4366-a96e-3b3b333aaf57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.43381016, 47.244, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  16.43381016, 47.244, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  9.16938984, 47.244, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  9.16938984, 47.244, 13.85931696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a39f9a0-7fb2-4ed9-8c4e-be8b7756f9a7}, !- Handle
  Surface 672,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  16.4592, 47.244, 15.24,                 !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 15.24,                   !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cef59bc-3844-4a2a-9bee-bc25fbd08855}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8c1aed4-9fc2-491f-8a60-274028e07ca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
