  ,                                       !- Number of Vertices
  9.144, 47.244, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c1aed4-9fc2-491f-8a60-274028e07ca0}, !- Handle
  Surface 673 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cef59bc-3844-4a2a-9bee-bc25fbd08855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 15.24;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d02cab95-720b-41ab-8c0a-3e03b7ddfd07}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7341fad-d344-4ab4-9967-e38b08def9a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7341fad-d344-4ab4-9967-e38b08def9a8}, !- Handle
  Surface 675 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d02cab95-720b-41ab-8c0a-3e03b7ddfd07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 15.24,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd99d72-e3af-4faf-a0a1-e94016117947}, !- Handle
  Surface 671,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 47.244, 12.192,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 12.192,               !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 12.192;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0e395fbf-0e9d-44d3-bf62-5553dfe530f1}, !- Handle
  F5 1-Bed NW Outer ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {fd6a5f4c-9f4e-4acf-9130-122c0f1103d2}; !- Space Name

OS:People:Definition,
  {b5e6dc4c-6906-4214-9aba-1cf2c3e6ef3e}, !- Handle
  F5 2-Bed Core NE People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {64ec7312-a7d0-4c56-85a5-ddb23ce033c8}, !- Handle
  F5 2-Bed Core NE People,                !- Name
  {b5e6dc4c-6906-4214-9aba-1cf2c3e6ef3e}, !- People Definition Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {062b2c03-147c-4a85-98f0-80625ff1a982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {062b2c03-147c-4a85-98f0-80625ff1a982}, !- Handle
  F5 2-Bed Core NE People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {3f715582-559e-4199-9cc1-e28a6f98423e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f715582-559e-4199-9cc1-e28a6f98423e}, !- Handle
  {a6017aae-f4c7-4b16-bf0f-b319cc0c69ce}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c3771c34-e1ab-4c3b-8a8a-49a271cd241c}, !- Handle
  F5 2-Bed Core NE Space Infiltration Design Flow Rate 1, !- Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c824321a-688c-40ff-b050-19e69c8e2b12}, !- Handle
  F5 2-Bed Core NE Space Infiltration Design Flow Rate 2, !- Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {6809e743-9bb2-414d-8d26-cc752ad69465}, !- Handle
  F5 2-Bed Core NE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9cbf5d32-09bb-4029-8c68-9d960647240d}, !- Handle
  F5 2-Bed Core NE Non-Regulated Lights,  !- Name
  {6809e743-9bb2-414d-8d26-cc752ad69465}, !- Lights Definition Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dbd73d5a-aba9-4c25-84bd-b29b0a245e6d}, !- Handle
  F5 2-Bed Core NE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {082a16d0-851f-4a8a-ae6a-914fe5f105f8}, !- Handle
  F5 2-Bed Core NE Recepticle Loads,      !- Name
  {dbd73d5a-aba9-4c25-84bd-b29b0a245e6d}, !- Electric Equipment Definition Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {c98a9a6f-96ea-489c-a2b1-c77d034b32d2}, !- Handle
  F5 2-Bed Core NE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {307d2b61-aff6-4f73-8bf1-6699d7670a6f}, !- Handle
  F5 2-Bed Core NE Gas Equipment Loads,   !- Name
  {c98a9a6f-96ea-489c-a2b1-c77d034b32d2}, !- Gas Equipment Definition Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1932bd21-f831-4ffc-b853-f90f1300496e}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {962873e1-ec47-41fe-bf78-a758f1290df4}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {1932bd21-f831-4ffc-b853-f90f1300496e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9436984, 26.8224, 13.8549888,        !- X,Y,Z Vertex 1 {m}
  32.9436984, 26.8224, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.5507016, 26.8224, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  36.5507016, 26.8224, 13.8549888;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66533584-9833-4c98-afeb-c918d71b9502}, !- Handle
  Surface 737,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3c0ffb-9466-4b91-b682-32eca2e258fd}, !- Handle
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a29fa2e5-e2a8-4508-bdd9-ab02e5427522}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29fa2e5-e2a8-4508-bdd9-ab02e5427522}, !- Handle
  Surface 732 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a3c0ffb-9466-4b91-b682-32eca2e258fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f240ca8e-20a5-4e26-b98b-10a889a6630c}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d9e8b21-151e-46f4-8371-ec01dbcaa585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d9e8b21-151e-46f4-8371-ec01dbcaa585}, !- Handle
  Surface 734 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15592f74-c27c-4d50-bb3c-f48b346af662}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f240ca8e-20a5-4e26-b98b-10a889a6630c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd922fad-4cb9-4bb4-ba58-6b20b028e30f}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03de8adc-fb88-4acc-a876-d4d405e6d127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03de8adc-fb88-4acc-a876-d4d405e6d127}, !- Handle
  Surface 735 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd922fad-4cb9-4bb4-ba58-6b20b028e30f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c58de6b1-09f1-4bb6-8be7-a55c64598420}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3527a5e8-fa52-49ac-8b05-f8a5564deafd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3527a5e8-fa52-49ac-8b05-f8a5564deafd}, !- Handle
  Surface 736 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c58de6b1-09f1-4bb6-8be7-a55c64598420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8d3f45-b66b-46c7-9468-a2a3586b91f4}, !- Handle
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fccf0d6a-f507-413e-a1b0-4a0ce89ea474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fccf0d6a-f507-413e-a1b0-4a0ce89ea474}, !- Handle
  Surface 739 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8d3f45-b66b-46c7-9468-a2a3586b91f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecf47daa-a896-43ef-b0e1-bc6ed74a62a2}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a00dbc25-dcdd-478f-b7e0-ad0363322211}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a00dbc25-dcdd-478f-b7e0-ad0363322211}, !- Handle
  Surface 740 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecf47daa-a896-43ef-b0e1-bc6ed74a62a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df85338c-c460-4516-adb5-5ac6218d492f}, !- Handle
  Surface 738,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {804499ca-c03b-463b-af7f-b950d66ba5eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fa64e009-56fc-44c2-b757-53e55efd5091}, !- Handle
  F5 2-Bed Core NE ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {804499ca-c03b-463b-af7f-b950d66ba5eb}; !- Space Name

OS:People:Definition,
  {084d9fa9-d6bc-41c0-803b-963c4d0ba9d0}, !- Handle
  F5 2-Bed Core NW People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {93660354-0434-4130-8784-e0425bc2f847}, !- Handle
  F5 2-Bed Core NW People,                !- Name
  {084d9fa9-d6bc-41c0-803b-963c4d0ba9d0}, !- People Definition Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {0106bf82-7784-4ca9-8ce3-71c2e4d8167e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0106bf82-7784-4ca9-8ce3-71c2e4d8167e}, !- Handle
  F5 2-Bed Core NW People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {d9c0356d-3fd8-4df6-bb33-f9b64d588d2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9c0356d-3fd8-4df6-bb33-f9b64d588d2c}, !- Handle
  {7c666c16-0440-4c6d-8789-7db181d581a0}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6223656e-afb1-4b90-8327-1688c1a1dd1e}, !- Handle
  F5 2-Bed Core NW Space Infiltration Design Flow Rate 1, !- Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a88f2094-5498-4569-b19a-01f39005c24a}, !- Handle
  F5 2-Bed Core NW Space Infiltration Design Flow Rate 2, !- Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {8e010350-594f-454a-be45-1eafe6d678ab}, !- Handle
  F5 2-Bed Core NW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {40ae10a8-a76c-4a80-9ed5-1718a7c54fa2}, !- Handle
  F5 2-Bed Core NW Non-Regulated Lights,  !- Name
  {8e010350-594f-454a-be45-1eafe6d678ab}, !- Lights Definition Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {746027b7-2cf5-4c82-891e-d4235d18884e}, !- Handle
  F5 2-Bed Core NW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2569ef26-144d-491c-8ff0-5b54c2a2ee5c}, !- Handle
  F5 2-Bed Core NW Recepticle Loads,      !- Name
  {746027b7-2cf5-4c82-891e-d4235d18884e}, !- Electric Equipment Definition Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {0c64470d-76a0-435a-8b28-e665420f4e73}, !- Handle
  F5 2-Bed Core NW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {7cb13402-05a4-4135-ad09-a9ca8f1e8e9d}, !- Handle
  F5 2-Bed Core NW Gas Equipment Loads,   !- Name
  {0c64470d-76a0-435a-8b28-e665420f4e73}, !- Gas Equipment Definition Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {9f3e3a14-fa3b-4dad-a547-2c8d7d15ee10}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {562e230b-562d-4b79-b85d-7c1ff3654bc0}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {9f3e3a14-fa3b-4dad-a547-2c8d7d15ee10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.31338984, 26.8224, 13.85495832,      !- X,Y,Z Vertex 1 {m}
  18.31338984, 26.8224, 13.09201344,      !- X,Y,Z Vertex 2 {m}
  21.92021016, 26.8224, 13.09201344,      !- X,Y,Z Vertex 3 {m}
  21.92021016, 26.8224, 13.85495832;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651b8859-0bf3-4933-9e4b-cdae0804b1a6}, !- Handle
  Surface 782,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917eba93-165f-4a59-b44d-489b274ee4d7}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e54a7e8a-2105-4778-94c6-ec3efbfa1e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e54a7e8a-2105-4778-94c6-ec3efbfa1e48}, !- Handle
  Surface 779 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0471fba2-d2ec-448e-8992-128e4c53cbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {917eba93-165f-4a59-b44d-489b274ee4d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cac156f-cd5d-4609-9999-99e4d3df34ef}, !- Handle
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {febd7ace-2ed6-4042-bf7b-9ef97109ec4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {febd7ace-2ed6-4042-bf7b-9ef97109ec4a}, !- Handle
  Surface 780 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cac156f-cd5d-4609-9999-99e4d3df34ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e9152d3-d20e-4b7f-98f6-6ddefa41c32c}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {834b1758-4967-49e5-aec8-66e5a3b3a083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834b1758-4967-49e5-aec8-66e5a3b3a083}, !- Handle
  Surface 784 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e9152d3-d20e-4b7f-98f6-6ddefa41c32c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee4b02bb-8b81-4e2f-a143-92d2e0903725}, !- Handle
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bc220bb-be63-4c6d-998d-dc8fd8ee4bd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bc220bb-be63-4c6d-998d-dc8fd8ee4bd6}, !- Handle
  Surface 786 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee4b02bb-8b81-4e2f-a143-92d2e0903725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11221c48-8f87-4a87-8d06-1c22a92ceb88}, !- Handle
  Surface 785,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {247f191f-082a-4150-a3dc-6fb87a0c5ab3}, !- Handle
  F5 2-Bed Core NW ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {b1d0aa72-e3b5-4da3-99bb-f77822d057db}; !- Space Name

OS:People:Definition,
  {a72b6a21-5331-485e-8e79-31c25cac9329}, !- Handle
  F5 2-Bed NE People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {ef4e56a9-b2e3-4fa3-8f34-3468d16f95c9}, !- Handle
  F5 2-Bed NE People,                     !- Name
  {a72b6a21-5331-485e-8e79-31c25cac9329}, !- People Definition Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {ab2168d9-2912-4311-849f-3be356e443a0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ab2168d9-2912-4311-849f-3be356e443a0}, !- Handle
  F5 2-Bed NE People Activity Level,      !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {8aa6c620-ace0-4fa6-9bab-832e8033252f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8aa6c620-ace0-4fa6-9bab-832e8033252f}, !- Handle
  {eb770010-a2b2-416d-9533-11d49316a9f1}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {47cae4a7-9c96-4008-8f0b-e7386e5ea20e}, !- Handle
  F5 2-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a16af6f9-59db-4df8-b0e0-ca7d55593d1d}, !- Handle
  F5 2-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {05908dd2-83a2-405a-b3b4-496bd365c028}, !- Handle
  F5 2-Bed NE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {20589d51-77b1-469e-81ef-4a9257b1e2d6}, !- Handle
  F5 2-Bed NE Non-Regulated Lights,       !- Name
  {05908dd2-83a2-405a-b3b4-496bd365c028}, !- Lights Definition Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ac296037-3e86-4896-9b90-c45be5550b70}, !- Handle
  F5 2-Bed NE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c372810b-6280-4004-ad5f-e6ffbdcb2375}, !- Handle
  F5 2-Bed NE Recepticle Loads,           !- Name
  {ac296037-3e86-4896-9b90-c45be5550b70}, !- Electric Equipment Definition Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {486c71e6-9295-4e83-b813-10dabf3a7544}, !- Handle
  F5 2-Bed NE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {fee33175-3f23-4d46-9aba-d1f668c3076c}, !- Handle
  F5 2-Bed NE Gas Equipment Loads,        !- Name
  {486c71e6-9295-4e83-b813-10dabf3a7544}, !- Gas Equipment Definition Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {fba7c2bd-4dd6-4dc1-a709-775b7f5ea7d1}, !- Handle
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 2 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 32.9184, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e29b8768-142a-4db8-84b9-f7d5c54f5998}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {fba7c2bd-4dd6-4dc1-a709-775b7f5ea7d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 21.97098984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  54.864, 21.97098984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  54.864, 32.8931016, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  54.864, 32.8931016, 13.85931696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2997a426-e97f-445f-962c-841bba1b86b4}, !- Handle
  Surface 882,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6acc1676-deba-4095-abf7-1db78017c192}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52b5a3e-9119-4959-a47d-dffcd6eb420d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52b5a3e-9119-4959-a47d-dffcd6eb420d}, !- Handle
  Surface 880 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6acc1676-deba-4095-abf7-1db78017c192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cbab47f-baa6-41a0-93f4-90ffdf591e3b}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5507f6d3-f6aa-4070-bfae-ac9516d85264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 21.9456, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5507f6d3-f6aa-4070-bfae-ac9516d85264}, !- Handle
  Surface 881 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cbab47f-baa6-41a0-93f4-90ffdf591e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e1f394-7597-4bf9-8225-473cd2338903}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {862edd94-2329-4f71-b0a9-6e46e9444b30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {862edd94-2329-4f71-b0a9-6e46e9444b30}, !- Handle
  Surface 884 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e1f394-7597-4bf9-8225-473cd2338903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 32.9184, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c12c1fa9-6990-472b-bf4b-1ec567146d32}, !- Handle
  Surface 879,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 12.192;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d164c976-56b3-42d8-b623-7f2894112061}, !- Handle
  F5 2-Bed NE ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {d9fc7be8-917c-4f8a-9850-1b6a3e44decb}; !- Space Name

OS:People:Definition,
  {e31de60b-8e95-49b6-b77a-5a9e631193b0}, !- Handle
  F5 2-Bed NW People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {5e3fd025-c4cf-4682-be91-e3a68edf3423}, !- Handle
  F5 2-Bed NW People,                     !- Name
  {e31de60b-8e95-49b6-b77a-5a9e631193b0}, !- People Definition Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {0fb55c5e-d8f7-40df-bc47-bf8b248dfaeb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0fb55c5e-d8f7-40df-bc47-bf8b248dfaeb}, !- Handle
  F5 2-Bed NW People Activity Level,      !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {88e8a727-e684-4615-a686-30b8f77fe961}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88e8a727-e684-4615-a686-30b8f77fe961}, !- Handle
  {a79e491d-e799-4c3b-9c17-d5686746c377}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {404aa66c-d1b1-46d0-95a0-043f45b63cf1}, !- Handle
  F5 2-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cefb45ef-b3d9-44ef-b814-59ded4cfb43a}, !- Handle
  F5 2-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {8c32f822-dd65-43e1-8bfa-417e575bb7d5}, !- Handle
  F5 2-Bed NW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cf4bf8eb-2fcc-49c2-9808-1880c1829b09}, !- Handle
  F5 2-Bed NW Non-Regulated Lights,       !- Name
  {8c32f822-dd65-43e1-8bfa-417e575bb7d5}, !- Lights Definition Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5591d296-3470-45f2-a85c-33b7d7c7bd93}, !- Handle
  F5 2-Bed NW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dd306c33-dda0-441a-81c2-2ff7d88caf96}, !- Handle
  F5 2-Bed NW Recepticle Loads,           !- Name
  {5591d296-3470-45f2-a85c-33b7d7c7bd93}, !- Electric Equipment Definition Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {0e86f1d7-6adb-427d-866f-04ade4032afb}, !- Handle
  F5 2-Bed NW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {2095ab82-9360-4a5f-bea2-51a9b00c607e}, !- Handle
  F5 2-Bed NW Gas Equipment Loads,        !- Name
  {0e86f1d7-6adb-427d-866f-04ade4032afb}, !- Gas Equipment Definition Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {7ce85557-2fb1-4f81-8f4e-feaea1551524}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 15.24;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e428b62b-dd71-49f0-b3b6-7acb0e64235a}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {7ce85557-2fb1-4f81-8f4e-feaea1551524}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8931016, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  0, 32.8931016, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  0, 21.97098984, 13.09201344,            !- X,Y,Z Vertex 3 {m}
  0, 21.97098984, 13.85931696;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96800233-67ec-4b4c-b078-ce8489e0923c}, !- Handle
  Surface 854,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 15.24,                      !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 15.24;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ee5bec-c0db-4034-bb58-f53a965abfb5}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a7fb759-d649-4ebe-89ea-62bbcfe47a09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a7fb759-d649-4ebe-89ea-62bbcfe47a09}, !- Handle
  Surface 855 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96ee5bec-c0db-4034-bb58-f53a965abfb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb2c495-df79-439c-9e0b-6fd2f843a7f2}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbe0135d-7bbc-4033-9ec5-43cd7bcc0efe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 15.24;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbe0135d-7bbc-4033-9ec5-43cd7bcc0efe}, !- Handle
  Surface 856 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eb2c495-df79-439c-9e0b-6fd2f843a7f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc1bec1c-991f-4dfa-87b5-9954c52e1073}, !- Handle
  Surface 859,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f79924-a2b7-4e88-928f-bc44e396c0a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f79924-a2b7-4e88-928f-bc44e396c0a8}, !- Handle
  Surface 859 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc1bec1c-991f-4dfa-87b5-9954c52e1073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 15.24;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6a1b9b8-a36d-49c0-92c1-1d06527ddcc0}, !- Handle
  Surface 858,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {eb6bbd63-e9d5-4140-8335-561a950ea453}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8d35398a-dc3d-4c1a-bfdb-7a5373a7e273}, !- Handle
  F5 2-Bed NW ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {eb6bbd63-e9d5-4140-8335-561a950ea453}; !- Space Name

OS:People:Definition,
  {f6b9d5a3-2101-42fb-aefb-20c57c14863a}, !- Handle
  F5 2-Bed SE People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {4756cbcb-9605-4f8f-b737-8b6ab92a5ad2}, !- Handle
  F5 2-Bed SE People,                     !- Name
  {f6b9d5a3-2101-42fb-aefb-20c57c14863a}, !- People Definition Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {b11fdb68-554e-4693-ab2d-384c230d681f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b11fdb68-554e-4693-ab2d-384c230d681f}, !- Handle
  F5 2-Bed SE People Activity Level,      !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {9102460d-6c61-455e-912f-4c4acdcf55d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9102460d-6c61-455e-912f-4c4acdcf55d8}, !- Handle
  {75f1e544-8fd6-4780-b06b-0a0162ce9329}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {73c14fcf-5068-47b9-b844-26924afb7dcd}, !- Handle
  F5 2-Bed SE Space Infiltration Design Flow Rate 1, !- Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7ed4906-13e9-43d9-8b90-bb02d6bd84f2}, !- Handle
  F5 2-Bed SE Space Infiltration Design Flow Rate 2, !- Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e518b02e-999b-4e6d-a1ca-4fa24da229b1}, !- Handle
  F5 2-Bed SE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0e11089b-a772-46a3-93ce-85782d6bc771}, !- Handle
  F5 2-Bed SE Non-Regulated Lights,       !- Name
  {e518b02e-999b-4e6d-a1ca-4fa24da229b1}, !- Lights Definition Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9c029292-7524-449e-b485-cfb989541890}, !- Handle
  F5 2-Bed SE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b1ecbc94-afa7-482b-88fd-ab8e3c017b7e}, !- Handle
  F5 2-Bed SE Recepticle Loads,           !- Name
  {9c029292-7524-449e-b485-cfb989541890}, !- Electric Equipment Definition Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {2f8ec248-eaab-4835-84a5-2854836152d5}, !- Handle
  F5 2-Bed SE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {33476aff-9f71-4221-853c-e0d65ec6621d}, !- Handle
  F5 2-Bed SE Gas Equipment Loads,        !- Name
  {2f8ec248-eaab-4835-84a5-2854836152d5}, !- Gas Equipment Definition Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {ca221ac9-5038-44cf-b8b3-60ea33961040}, !- Handle
  Surface 1026,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  54.864, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 10.9728, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10336858-0bfa-4b44-8feb-80682a3b7bfd}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {ca221ac9-5038-44cf-b8b3-60ea33961040}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 0.02539998984, 13.85931696,     !- X,Y,Z Vertex 1 {m}
  54.864, 0.02539998984, 13.09201344,     !- X,Y,Z Vertex 2 {m}
  54.864, 10.94741016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  54.864, 10.94741016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0857516-45a7-49aa-9bcf-67510a7a0ec6}, !- Handle
  Surface 1032,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  54.864, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  54.864, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32258c54-1898-4fb4-bce4-1c835fdd4591}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {e0857516-45a7-49aa-9bcf-67510a7a0ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.7452984, 0, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  45.7452984, 0, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  54.8387016, 0, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  54.8387016, 0, 13.85931696;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c78890fa-ade2-49cc-8e92-171aaef8a5e2}, !- Handle
  Surface 1027,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 15.24,                 !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 15.24,                  !- X,Y,Z Vertex 3 {m}
  45.72, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3ca500-894d-4c9e-8e93-7d2b3bbfe1c8}, !- Handle
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4922d0cb-5ff1-4823-97e1-79ffad81a6f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  45.72, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4922d0cb-5ff1-4823-97e1-79ffad81a6f8}, !- Handle
  Surface 1028 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3ca500-894d-4c9e-8e93-7d2b3bbfe1c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505a9e5c-afe7-4208-81eb-d447909fc311}, !- Handle
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72cf2ef-691c-4e67-9f25-f59041877602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72cf2ef-691c-4e67-9f25-f59041877602}, !- Handle
  Surface 1029 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {505a9e5c-afe7-4208-81eb-d447909fc311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed4ad02c-1e32-42b6-8c1f-93562d0721bd}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1174b032-3084-4ff1-ba76-a03d31d77e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1174b032-3084-4ff1-ba76-a03d31d77e06}, !- Handle
  Surface 1030 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed4ad02c-1e32-42b6-8c1f-93562d0721bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 10.9728, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ab513b-ca5f-41dc-82be-6e665019936c}, !- Handle
  Surface 1031,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 1 {m}
  54.864, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 12.192;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {936ef909-5150-4d56-8f52-c29a9dd095f7}, !- Handle
  F5 2-Bed SE ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {3026fc5f-5a7f-4a96-b667-23fcb86082d3}; !- Space Name

OS:People:Definition,
  {1c170dbe-196f-4a72-a75c-e11c09338400}, !- Handle
  F5 2-Bed SE Core People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {79547a57-5993-481c-a6f3-1cf36fde8403}, !- Handle
  F5 2-Bed SE Core People,                !- Name
  {1c170dbe-196f-4a72-a75c-e11c09338400}, !- People Definition Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {0a1b97b7-6272-41b4-9b1a-8e3a4fab67e4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0a1b97b7-6272-41b4-9b1a-8e3a4fab67e4}, !- Handle
  F5 2-Bed SE Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {524b0e85-990d-4e7f-bb52-dcf44d4bfd73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {524b0e85-990d-4e7f-bb52-dcf44d4bfd73}, !- Handle
  {53c464c3-5fdc-429a-b306-35bed50ad9fa}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e45252b1-d323-4002-84b0-c02ecf7e96ca}, !- Handle
  F5 2-Bed SE Core Space Infiltration Design Flow Rate 1, !- Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97720a16-801d-4df0-ad3d-0fc9f2db3bc4}, !- Handle
  F5 2-Bed SE Core Space Infiltration Design Flow Rate 2, !- Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f14b39b5-9ba1-4cac-969c-31d67467bcbb}, !- Handle
  F5 2-Bed SE Core Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8ac528ba-e884-4a66-b120-290c5eaa0f2f}, !- Handle
  F5 2-Bed SE Core Non-Regulated Lights,  !- Name
  {f14b39b5-9ba1-4cac-969c-31d67467bcbb}, !- Lights Definition Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e66ee102-74d5-42f0-9ccb-654358eb0314}, !- Handle
  F5 2-Bed SE Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {71368afe-9cd3-466b-9003-acce1149c7b1}, !- Handle
  F5 2-Bed SE Core Recepticle Loads,      !- Name
  {e66ee102-74d5-42f0-9ccb-654358eb0314}, !- Electric Equipment Definition Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {42ce58a4-1001-4b0e-9ea4-372bfeca6c32}, !- Handle
  F5 2-Bed SE Core Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {f66abc8a-9f49-4111-ab62-ed980bc41fe1}, !- Handle
  F5 2-Bed SE Core Gas Equipment Loads,   !- Name
  {42ce58a4-1001-4b0e-9ea4-372bfeca6c32}, !- Gas Equipment Definition Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {24a753a7-47f4-46fa-8b10-4c4bf26fcb37}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 2 {m}
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 3 {m}
  54.864, 21.9456, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5412fe9-739e-4e3b-833c-6a3cb4bc11c4}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {24a753a7-47f4-46fa-8b10-4c4bf26fcb37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 10.99818984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  54.864, 10.99818984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  54.864, 21.92021016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  54.864, 21.92021016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e07c7f4f-e202-4e83-af2f-b7abe24ed852}, !- Handle
  Surface 724,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 15.24,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 15.24,                  !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5437f7f-0b1d-4eba-999e-86896a9c56bb}, !- Handle
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd06919c-f401-4bd9-a945-57506749f4c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd06919c-f401-4bd9-a945-57506749f4c8}, !- Handle
  Surface 720 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5437f7f-0b1d-4eba-999e-86896a9c56bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {176264b6-d705-45b0-8152-fc75e29721b4}, !- Handle
  Surface 725,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {fed5331a-d331-4515-8b02-afff818b1d49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 12.192,                !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 12.192;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0afa2bc4-0b00-4720-9129-d8bdbbb6bd62}, !- Handle
  F5 2-Bed SE Core ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {fed5331a-d331-4515-8b02-afff818b1d49}; !- Space Name

OS:People:Definition,
  {f800aeb0-c2e7-4a9a-addb-e73eaf13b988}, !- Handle
  F5 2-Bed SW People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {7d7c65ec-095d-4686-8354-32a1f4588d5b}, !- Handle
  F5 2-Bed SW People,                     !- Name
  {f800aeb0-c2e7-4a9a-addb-e73eaf13b988}, !- People Definition Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {71d1dae6-5c1b-4d91-9243-b269a4576e77}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {71d1dae6-5c1b-4d91-9243-b269a4576e77}, !- Handle
  F5 2-Bed SW People Activity Level,      !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {b548f33d-4679-43e7-bda3-e9921608ffe5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b548f33d-4679-43e7-bda3-e9921608ffe5}, !- Handle
  {081a82d5-bacb-4c9b-91cb-33da5299fd8f}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4eda0294-07a8-4bba-8590-99c37a4b96a2}, !- Handle
  F5 2-Bed SW Space Infiltration Design Flow Rate 1, !- Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ee1a16d-e956-46ee-92b5-1d5587002f8c}, !- Handle
  F5 2-Bed SW Space Infiltration Design Flow Rate 2, !- Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {2aad4455-d8a4-4536-b1d1-4649a64ffd9a}, !- Handle
  F5 2-Bed SW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fe1568e6-2829-4e94-95a3-347c511105c4}, !- Handle
  F5 2-Bed SW Non-Regulated Lights,       !- Name
  {2aad4455-d8a4-4536-b1d1-4649a64ffd9a}, !- Lights Definition Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4f81f4aa-39bf-4ea2-a139-786a21af673a}, !- Handle
  F5 2-Bed SW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9e9f6397-cef4-4e9e-979b-a634cb7b38e2}, !- Handle
  F5 2-Bed SW Recepticle Loads,           !- Name
  {4f81f4aa-39bf-4ea2-a139-786a21af673a}, !- Electric Equipment Definition Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {93017649-8d44-47e4-a6f3-feb3f6cb3c4e}, !- Handle
  F5 2-Bed SW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {e7f9d37c-51f5-466b-82b1-ac42643732b3}, !- Handle
  F5 2-Bed SW Gas Equipment Loads,        !- Name
  {93017649-8d44-47e4-a6f3-feb3f6cb3c4e}, !- Gas Equipment Definition Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4f70f5e7-fa3c-4b0b-b27d-c52f9203314f}, !- Handle
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9728, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 15.24;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {033150ef-c407-4901-ac7f-b96a25274e71}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {4f70f5e7-fa3c-4b0b-b27d-c52f9203314f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.94741016, 13.85931696,            !- X,Y,Z Vertex 1 {m}
  0, 10.94741016, 13.09201344,            !- X,Y,Z Vertex 2 {m}
  0, 0.02539998984, 13.09201344,          !- X,Y,Z Vertex 3 {m}
  0, 0.02539998984, 13.85931696;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a6c60fe-ae3e-434f-9abf-370da5de54da}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 15.24,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 2 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  9.144, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80c8704f-0fbd-4f00-b7be-bfdd93eb7bf1}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {5a6c60fe-ae3e-434f-9abf-370da5de54da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.02539998984, 0, 13.85931696,          !- X,Y,Z Vertex 1 {m}
  0.02539998984, 0, 13.09201344,          !- X,Y,Z Vertex 2 {m}
  9.11861016, 0, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  9.11861016, 0, 13.85931696;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8bcb54-c313-448c-bd50-81491e888845}, !- Handle
  Surface 827,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 15.24,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 15.24;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ccc869-57a6-43f9-aee5-71b69524b421}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {395aefb5-0b85-4afc-a95e-7e6aff86dcf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395aefb5-0b85-4afc-a95e-7e6aff86dcf1}, !- Handle
  Surface 825 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21ccc869-57a6-43f9-aee5-71b69524b421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39bf0ff-c44e-4f9b-92d2-665c182b1c99}, !- Handle
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb316e03-37a6-478d-9ec4-6fc5da2fc9b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb316e03-37a6-478d-9ec4-6fc5da2fc9b1}, !- Handle
  Surface 828 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39bf0ff-c44e-4f9b-92d2-665c182b1c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  9.144, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3990bc8-8155-43f4-bc0a-c129acea4b93}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5fd299c-8cf2-4fb6-9186-d51ff4a0a549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 15.24;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5fd299c-8cf2-4fb6-9186-d51ff4a0a549}, !- Handle
  Surface 831 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3990bc8-8155-43f4-bc0a-c129acea4b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9728, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7702bcda-4c20-4c6e-8bce-4f4115ece6c1}, !- Handle
  Surface 826,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 1 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 12.192,                           !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6bef6aa8-455a-4682-a632-8316e3fda2bd}, !- Handle
  F5 2-Bed SW ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {2bede27e-3b03-4f6e-a3a8-03b5f4a80b77}; !- Space Name

OS:People:Definition,
  {e65e5e5d-b7aa-4950-8b36-68b1e7e68ea8}, !- Handle
  F5 2-Bed SW Core People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0298997750773279,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {6eec5a12-fa8b-4df5-a10e-cd420508fc28}, !- Handle
  F5 2-Bed SW Core People,                !- Name
  {e65e5e5d-b7aa-4950-8b36-68b1e7e68ea8}, !- People Definition Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {776d8466-4e8e-4ae1-a3d8-8b65ebee3d9a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {776d8466-4e8e-4ae1-a3d8-8b65ebee3d9a}, !- Handle
  F5 2-Bed SW Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {a8759f63-4679-441f-8c46-9ecdd53a8fcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8759f63-4679-441f-8c46-9ecdd53a8fcd}, !- Handle
  {56a21277-ec55-48ae-aef7-013c702868a0}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3d04604b-2c9f-4260-a441-bfd391216e48}, !- Handle
  F5 2-Bed SW Core Space Infiltration Design Flow Rate 1, !- Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19d8b438-6639-4d97-8c60-cce6b5c083a1}, !- Handle
  F5 2-Bed SW Core Space Infiltration Design Flow Rate 2, !- Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {07bbc927-7ca6-494a-9b81-fd3577685dcf}, !- Handle
  F5 2-Bed SW Core Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {36f81e93-5a69-4d6c-8864-2d818628c0b8}, !- Handle
  F5 2-Bed SW Core Non-Regulated Lights,  !- Name
  {07bbc927-7ca6-494a-9b81-fd3577685dcf}, !- Lights Definition Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9f5f421f-5669-48f7-a394-1eb65e6aab52}, !- Handle
  F5 2-Bed SW Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7fd35256-0c7e-4476-b495-fa3372f01ca1}, !- Handle
  F5 2-Bed SW Core Recepticle Loads,      !- Name
  {9f5f421f-5669-48f7-a394-1eb65e6aab52}, !- Electric Equipment Definition Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {a5dcaa7d-71ae-457e-acb4-c9905f401f4f}, !- Handle
  F5 2-Bed SW Core Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {ea97394d-1784-4cab-aae0-2e2d70363dab}, !- Handle
  F5 2-Bed SW Core Gas Equipment Loads,   !- Name
  {a5dcaa7d-71ae-457e-acb4-c9905f401f4f}, !- Gas Equipment Definition Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {5903c821-408a-46ac-807c-d2b5f9854b1f}, !- Handle
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 15.24,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 12.192,                     !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 15.24;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f35c8bf2-7ad7-4d27-80fb-86f91864045b}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {5903c821-408a-46ac-807c-d2b5f9854b1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.92021016, 13.85931696,            !- X,Y,Z Vertex 1 {m}
  0, 21.92021016, 13.09201344,            !- X,Y,Z Vertex 2 {m}
  0, 10.99818984, 13.09201344,            !- X,Y,Z Vertex 3 {m}
  0, 10.99818984, 13.85931696;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10347c25-429c-4ef2-918a-f6f3bd3090a2}, !- Handle
  Surface 823,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 15.24,                      !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 15.24;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce6c2879-3dd8-4114-a044-417ca248ac36}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae1c46a-bbe2-43aa-99be-85ebea479d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae1c46a-bbe2-43aa-99be-85ebea479d75}, !- Handle
  Surface 820 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce6c2879-3dd8-4114-a044-417ca248ac36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f0230f-d8e4-45ba-95e2-02044d4845ab}, !- Handle
  Surface 824,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 12.192,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 12.192;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f3da0203-362a-412f-9482-b5296b99f529}, !- Handle
  F5 2-Bed SW Core ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {3a9b71b7-f52c-4996-9efc-81f6106dee3d}; !- Space Name

OS:People:Definition,
  {09b2698b-5596-4228-a2da-25b37cae3b41}, !- Handle
  F5 3-Bed NE People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0305359221829555,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {8420076a-abdd-404d-b647-16879f365a36}, !- Handle
  F5 3-Bed NE People,                     !- Name
  {09b2698b-5596-4228-a2da-25b37cae3b41}, !- People Definition Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {be029e16-6542-452e-b471-234d0dfa4cfa}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {be029e16-6542-452e-b471-234d0dfa4cfa}, !- Handle
  F5 3-Bed NE People Activity Level,      !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {ffb824a9-6b77-42d7-a10a-f4efc17bc720}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffb824a9-6b77-42d7-a10a-f4efc17bc720}, !- Handle
  {a651f508-4082-48b9-9c4b-909b9ab61655}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c4d66894-6d34-4acc-bbab-9f658829dce0}, !- Handle
  F5 3-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0dbf0d0-91b0-42f0-93b9-afe00d14ffb6}, !- Handle
  F5 3-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {658e670a-ee20-438e-908e-17c1a2955220}, !- Handle
  F5 3-Bed NE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2cf9f92b-1693-4f21-be2f-2ebb0bacf2bf}, !- Handle
  F5 3-Bed NE Non-Regulated Lights,       !- Name
  {658e670a-ee20-438e-908e-17c1a2955220}, !- Lights Definition Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b4976faf-d458-48b8-81bc-d76a5c49e0d8}, !- Handle
  F5 3-Bed NE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a24b4df9-2774-4f5f-994d-9d5c05556836}, !- Handle
  F5 3-Bed NE Recepticle Loads,           !- Name
  {b4976faf-d458-48b8-81bc-d76a5c49e0d8}, !- Electric Equipment Definition Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {0a756dde-7ef0-4f86-928e-f0417e8d046a}, !- Handle
  F5 3-Bed NE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {e0f2f226-687c-4bd6-9de7-5a6ff0fb7212}, !- Handle
  F5 3-Bed NE Gas Equipment Loads,        !- Name
  {0a756dde-7ef0-4f86-928e-f0417e8d046a}, !- Gas Equipment Definition Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e15a0ae6-7057-41ee-b9dc-f5e8c49b7248}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, 12.192,                 !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {299910b4-28cf-4ae8-9971-3d99bf9dbb82}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {e15a0ae6-7057-41ee-b9dc-f5e8c49b7248}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 32.9436984, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  54.864, 32.9436984, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  54.864, 47.2187016, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  54.864, 47.2187016, 13.85931696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211bf24c-a979-42ce-8322-7ffc917974e7}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 15.24,                  !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 15.24;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1df5641b-6d17-45db-89d4-a2579d7a6e5c}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {211bf24c-a979-42ce-8322-7ffc917974e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8387016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  54.8387016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  45.7452984, 47.244, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  45.7452984, 47.244, 13.85931696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be2ece76-dec0-44e1-9de7-32048367df93}, !- Handle
  Surface 814,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 15.24,                 !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 15.24,                  !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 15.24,                   !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f1e69a-a74f-433e-84e0-cf1e1502441d}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18eaa874-004e-4321-99e7-cd9353a776cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18eaa874-004e-4321-99e7-cd9353a776cf}, !- Handle
  Surface 813 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f1e69a-a74f-433e-84e0-cf1e1502441d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb22ff6-83e6-4362-a2c0-106c2b9d6772}, !- Handle
  Surface 818,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {9afba829-d613-4488-853c-e2f70ac25ec6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 12.192,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 12.192;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b66487d5-5fca-44df-87a0-87186f225a70}, !- Handle
  F5 3-Bed NE ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {9afba829-d613-4488-853c-e2f70ac25ec6}; !- Space Name

OS:People:Definition,
  {7576e626-944e-40ac-aea8-2cb2a1bc946d}, !- Handle
  F5 3-Bed NW People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0305359221829555,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {4d811d07-911d-4f8b-9e2a-db85e7596ed2}, !- Handle
  F5 3-Bed NW People,                     !- Name
  {7576e626-944e-40ac-aea8-2cb2a1bc946d}, !- People Definition Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {6e4bd01f-a5e0-415c-8949-67df82f1e6ab}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6e4bd01f-a5e0-415c-8949-67df82f1e6ab}, !- Handle
  F5 3-Bed NW People Activity Level,      !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {2fb55571-0036-4a0f-a7cc-8bc64bd6fc06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fb55571-0036-4a0f-a7cc-8bc64bd6fc06}, !- Handle
  {9dcefdf0-e869-4a99-9b1b-3cb10ded8349}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {573d2e1a-3852-4153-a59f-bea14f82d816}, !- Handle
  F5 3-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdd380d7-712b-4cd5-9c36-9974cf2d57b5}, !- Handle
  F5 3-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c6c8a5ab-b260-4b86-8523-39bd134775b8}, !- Handle
  F5 3-Bed NW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {47d921b6-7c3a-4439-a6b2-b40f6ad95399}, !- Handle
  F5 3-Bed NW Non-Regulated Lights,       !- Name
  {c6c8a5ab-b260-4b86-8523-39bd134775b8}, !- Lights Definition Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {be9a8b88-c0c4-463a-9777-5e6971a31d7a}, !- Handle
  F5 3-Bed NW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {94e9c7b8-7144-4147-8b09-a5aaef1b1deb}, !- Handle
  F5 3-Bed NW Recepticle Loads,           !- Name
  {be9a8b88-c0c4-463a-9777-5e6971a31d7a}, !- Electric Equipment Definition Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {8f02e0b9-71f3-436d-a2c7-32e5941e82e7}, !- Handle
  F5 3-Bed NW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {4f20f005-7aa2-4dbc-bad3-ba1f50c2e2e3}, !- Handle
  F5 3-Bed NW Gas Equipment Loads,        !- Name
  {8f02e0b9-71f3-436d-a2c7-32e5941e82e7}, !- Gas Equipment Definition Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {70975429-cde2-420d-8219-b03949d474aa}, !- Handle
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 2 {m}
  0, 47.244, 12.192,                      !- X,Y,Z Vertex 3 {m}
  0, 47.244, 15.24;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93c8d6fc-2a9c-4d8e-a09c-cba408d3e397}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {70975429-cde2-420d-8219-b03949d474aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.11861016, 47.244, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  9.11861016, 47.244, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  0.02539998984, 47.244, 13.09201344,     !- X,Y,Z Vertex 3 {m}
  0.02539998984, 47.244, 13.85931696;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a4c818-68ad-407a-9674-657ca23ac20f}, !- Handle
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 15.24,                       !- X,Y,Z Vertex 1 {m}
  0, 47.244, 12.192,                      !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 15.24;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74b22546-9c80-4856-82ef-740de879acca}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {93a4c818-68ad-407a-9674-657ca23ac20f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2187016, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  0, 47.2187016, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  0, 32.9436984, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  0, 32.9436984, 13.85931696;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be7883f1-77f2-45f8-a5fd-b9435801d99d}, !- Handle
  Surface 788,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 15.24,                   !- X,Y,Z Vertex 2 {m}
  0, 47.244, 15.24,                       !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 15.24;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d69510c2-fb6d-4ec8-b883-a6dbc894a77d}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f718993a-006f-425a-b228-491bc27ab636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f718993a-006f-425a-b228-491bc27ab636}, !- Handle
  Surface 790 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d69510c2-fb6d-4ec8-b883-a6dbc894a77d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 12.192,                 !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160114f6-562a-4a31-bf84-81354573311a}, !- Handle
  Surface 793,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {cccfc094-9214-4599-99cc-60d868e28042}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 12.192,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 12.192,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 12.192,                     !- X,Y,Z Vertex 3 {m}
  0, 47.244, 12.192;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1de61809-2b37-4724-a1d1-9cfad7d83222}, !- Handle
  F5 3-Bed NW ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {cccfc094-9214-4599-99cc-60d868e28042}; !- Space Name

OS:People:Definition,
  {2fbd1bcc-c95e-40b2-b090-472b42162525}, !- Handle
  F5 Corridor People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {bca838d6-e403-4a4d-a3f1-48f93addcef2}, !- Handle
  F5 Corridor People,                     !- Name
  {2fbd1bcc-c95e-40b2-b090-472b42162525}, !- People Definition Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {3600c092-5867-4ce1-80ca-be6c43c81710}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3600c092-5867-4ce1-80ca-be6c43c81710}, !- Handle
  F5 Corridor People Activity Level,      !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {11e5911e-97b5-4afa-8fd2-02ef96fed20f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11e5911e-97b5-4afa-8fd2-02ef96fed20f}, !- Handle
  {75045682-fa2b-4b49-86f9-d5d03e91f162}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2445fded-a3c0-454c-9250-c351837fccf1}, !- Handle
  F5 Corridor Space Infiltration Design Flow Rate 1, !- Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space or SpaceType Name
  {1bbe58b3-eb00-4856-be30-ac7fa4fef3f7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {7f79eb15-8ade-4e36-b1c5-0d48bb53a3f8}, !- Handle
  F5 Corridor Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d760f881-404d-4792-8c01-dcad5cfacd9a}, !- Handle
  F5 Corridor Regulated Lights,           !- Name
  {7f79eb15-8ade-4e36-b1c5-0d48bb53a3f8}, !- Lights Definition Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {3a4fb428-2c06-4c39-b872-7faa235a3cec}, !- Handle
  Surface 696,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cce41823-4cd3-4dbf-8c2a-8f114342bc0f}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 15.24,                  !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 15.24,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 4 {m}
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 5 {m}
  10.9728, 23.7744, 15.24,                !- X,Y,Z Vertex 6 {m}
  12.8016, 23.7744, 15.24,                !- X,Y,Z Vertex 7 {m}
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 8 {m}
  10.9728, 26.8224, 15.24,                !- X,Y,Z Vertex 9 {m}
  10.9728, 35.9664, 15.24,                !- X,Y,Z Vertex 10 {m}
  30.7848, 35.9664, 15.24,                !- X,Y,Z Vertex 11 {m}
  30.7848, 31.3944, 15.24,                !- X,Y,Z Vertex 12 {m}
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 13 {m}
  32.9184, 35.9664, 15.24,                !- X,Y,Z Vertex 14 {m}
  43.8912, 35.9664, 15.24,                !- X,Y,Z Vertex 15 {m}
  43.8912, 26.8224, 15.24,                !- X,Y,Z Vertex 16 {m}
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 17 {m}
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 18 {m}
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 19 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {bbc9c582-0df8-46c9-b989-0de83c088fd5}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f47648d-dfe2-49ec-909d-eaf8463630db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f47648d-dfe2-49ec-909d-eaf8463630db}, !- Handle
  Surface 680 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc9c582-0df8-46c9-b989-0de83c088fd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a8fed51-a7ee-4228-a0f6-90398e757167}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8e08ab7-e64d-4388-8d4c-c34a8a952795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e08ab7-e64d-4388-8d4c-c34a8a952795}, !- Handle
  Surface 681 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a8fed51-a7ee-4228-a0f6-90398e757167}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5267a105-6919-46ed-b747-a9e6feb61afa}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55a2997b-7f94-4b16-a395-636d99545146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55a2997b-7f94-4b16-a395-636d99545146}, !- Handle
  Surface 690 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5267a105-6919-46ed-b747-a9e6feb61afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6b2ed22-112c-4337-ab9a-4db3045ef46e}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {913405b5-9ae7-4aef-9d83-b1b4913958bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {913405b5-9ae7-4aef-9d83-b1b4913958bd}, !- Handle
  Surface 691 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6b2ed22-112c-4337-ab9a-4db3045ef46e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85e709d-55fa-4dfb-8a9e-df7f7fc12414}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72bceb8e-49f1-4397-9fa8-9253ff7e0a6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72bceb8e-49f1-4397-9fa8-9253ff7e0a6c}, !- Handle
  Surface 694 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a85e709d-55fa-4dfb-8a9e-df7f7fc12414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b275a6f-44fc-4520-bdbd-512fc813d2b1}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c5ec9c6-c528-4e88-9d2d-666c749873a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c5ec9c6-c528-4e88-9d2d-666c749873a5}, !- Handle
  Surface 704 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15592f74-c27c-4d50-bb3c-f48b346af662}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b275a6f-44fc-4520-bdbd-512fc813d2b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {135fc289-92aa-438d-96f8-813d200510da}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94badbe7-da52-4661-97e4-9d39dcea922b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94badbe7-da52-4661-97e4-9d39dcea922b}, !- Handle
  Surface 707 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {135fc289-92aa-438d-96f8-813d200510da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f1bea3-33c4-4e28-bf06-e27bf083c926}, !- Handle
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89f96840-89b2-4022-b3ef-2f5ba21eb60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89f96840-89b2-4022-b3ef-2f5ba21eb60b}, !- Handle
  Surface 709 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0471fba2-d2ec-448e-8992-128e4c53cbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9f1bea3-33c4-4e28-bf06-e27bf083c926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9314f76a-31f3-426b-9987-97395c5b8b57}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbb15097-6ce4-4a4e-8462-86f0730200e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 15.24;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb15097-6ce4-4a4e-8462-86f0730200e2}, !- Handle
  Surface 712 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9314f76a-31f3-426b-9987-97395c5b8b57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954845d5-53ca-4500-ab75-d1f48fbfc378}, !- Handle
  Surface 689,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {5b5be70e-1619-4519-b4c2-dfb74341f723}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 12.192,                 !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 4 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 5 {m}
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 6 {m}
  43.8912, 26.8224, 12.192,               !- X,Y,Z Vertex 7 {m}
  43.8912, 35.9664, 12.192,               !- X,Y,Z Vertex 8 {m}
  32.9184, 35.9664, 12.192,               !- X,Y,Z Vertex 9 {m}
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 10 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 11 {m}
  30.7848, 35.9664, 12.192,               !- X,Y,Z Vertex 12 {m}
  10.9728, 35.9664, 12.192,               !- X,Y,Z Vertex 13 {m}
  10.9728, 26.8224, 12.192,               !- X,Y,Z Vertex 14 {m}
  12.8016, 26.8224, 12.192,               !- X,Y,Z Vertex 15 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 16 {m}
  10.9728, 23.7744, 12.192,               !- X,Y,Z Vertex 17 {m}
  10.9728, 5.4864, 12.192,                !- X,Y,Z Vertex 18 {m}
  9.144, 5.4864, 12.192,                  !- X,Y,Z Vertex 19 {m}
  9.144, 37.7952, 12.192;                 !- X,Y,Z Vertex 20 {m}

OS:ShadingSurfaceGroup,
  {4288f87e-400f-4788-9abc-bb1c78f7238f}, !- Handle
  F5 Corridor ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {5b5be70e-1619-4519-b4c2-dfb74341f723}; !- Space Name

OS:People:Definition,
  {d6984289-6ee6-43a7-9b54-5afe6e6e0e0b}, !- Handle
  F5 Elevator Core People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {f3d13beb-c1c4-4ba2-aece-963b7b57d176}, !- Handle
  F5 Elevator Core People,                !- Name
  {d6984289-6ee6-43a7-9b54-5afe6e6e0e0b}, !- People Definition Name
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {d84e8fcd-1468-4e67-b657-034728db3169}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d84e8fcd-1468-4e67-b657-034728db3169}, !- Handle
  F5 Elevator Core People Activity Level, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {c6b3346d-202f-4e6a-867e-56075c789afa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6b3346d-202f-4e6a-867e-56075c789afa}, !- Handle
  {8bec26b2-b495-4541-88f7-259d7ac5444f}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {28ad7c8e-6eb8-4379-8d2c-f90803064836}, !- Handle
  F5 Elevator Core Space Infiltration Design Flow Rate 1, !- Name
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {2a54685c-4a0b-4858-92ba-7eeeea4ce143}, !- Handle
  F5 Elevator Core Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a780a2ce-c609-47a2-b500-2303df35d093}, !- Handle
  F5 Elevator Core Regulated Lights,      !- Name
  {2a54685c-4a0b-4858-92ba-7eeeea4ce143}, !- Lights Definition Name
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {834cfc49-0257-4fa1-b73c-d3ca33b9afe2}, !- Handle
  F5 Elevator Core Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {21f10eac-2e52-401f-a5ec-55b4f75999e3}, !- Handle
  F5 Elevator Core Recepticle Loads,      !- Name
  {834cfc49-0257-4fa1-b73c-d3ca33b9afe2}, !- Electric Equipment Definition Name
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Space or SpaceType Name
  {55ac24fd-9f8a-4b61-9351-5805febfb16c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {78140412-cb3c-4fb3-97cb-b3043b6217c7}, !- Handle
  Surface 754,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cce41823-4cd3-4dbf-8c2a-8f114342bc0f}, !- Construction Name
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e07e21-7ec7-4b33-bc03-2d03dcc27df6}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af7328e-fb9b-442b-8f94-411330104eb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af7328e-fb9b-442b-8f94-411330104eb4}, !- Handle
  Surface 756 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92e07e21-7ec7-4b33-bc03-2d03dcc27df6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbd8a67-2210-4fcf-a914-14b2875bd921}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cddc426f-5c7d-408d-99d8-85711deaf31f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cddc426f-5c7d-408d-99d8-85711deaf31f}, !- Handle
  Surface 758 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edbd8a67-2210-4fcf-a914-14b2875bd921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f90c6914-0359-40e8-86bb-529c2b7856f9}, !- Handle
  Surface 759,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {31ef4ce4-0b63-4352-91fc-541a505257d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1e22b1ac-e8db-4e40-97ca-296c62a55f38}, !- Handle
  F5 Elevator Core ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {31ef4ce4-0b63-4352-91fc-541a505257d5}; !- Space Name

OS:WaterUse:Connections,
  {5586b9cd-230e-482e-94e2-7d7f812c5921}, !- Handle
  F5 Elevator Core Water Use Connection,  !- Name
  {69869ddb-afb7-4d75-a2df-30fef3be8068}, !- Inlet Node Name
  {13e7a6b5-7b3d-4b14-ad2d-e65fa8af8e8d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {958c2aec-51f7-49e7-9113-1f049458eb2a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0d029dc-9e6e-4f9d-afeb-e40a91842a25}, !- Handle
  F5 Elevator Core Water Use Definition,  !- Name
  ,                                       !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  {f8f1042f-cc06-49ef-9c85-37104af6ed54}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f8f1042f-cc06-49ef-9c85-37104af6ed54}, !- Handle
  F5 Elevator Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  {4915b295-f119-4307-be0b-34a2bb491307}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4915b295-f119-4307-be0b-34a2bb491307}, !- Handle
  {de109f11-6d73-40bc-8fe4-9b0f92e4e38b}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {958c2aec-51f7-49e7-9113-1f049458eb2a}, !- Handle
  F5 Elevator Core Water Use Equipment,   !- Name
  {a0d029dc-9e6e-4f9d-afeb-e40a91842a25}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a5ace46e-e150-4d36-9e8f-31e7eae09518}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13fedf0d-8f01-42f5-9768-34f8bd563f18}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 22, !- Name
  {c6879fb6-4a9f-46e6-ae1f-900f15191a62}, !- Inlet Port
  {69869ddb-afb7-4d75-a2df-30fef3be8068}; !- Outlet Port

OS:Connection,
  {c6879fb6-4a9f-46e6-ae1f-900f15191a62}, !- Handle
  {c7ef4d54-66e0-49fb-b099-bad48bdd5cf5}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  24,                                     !- Outlet Port
  {13fedf0d-8f01-42f5-9768-34f8bd563f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f005545-e8b4-4015-9d9e-29b62892f512}, !- Handle
  F5 Elevator Core Water Use Connection Outlet Node, !- Name
  {13e7a6b5-7b3d-4b14-ad2d-e65fa8af8e8d}, !- Inlet Port
  {ebd28a8f-e43e-43c5-98da-fe90325130cf}; !- Outlet Port

OS:Connection,
  {69869ddb-afb7-4d75-a2df-30fef3be8068}, !- Handle
  {26f7e5af-03d4-4e6a-8afe-b02aea37a219}, !- Name
  {13fedf0d-8f01-42f5-9768-34f8bd563f18}, !- Source Object
  3,                                      !- Outlet Port
  {5586b9cd-230e-482e-94e2-7d7f812c5921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e7a6b5-7b3d-4b14-ad2d-e65fa8af8e8d}, !- Handle
  {fd3d9727-a1c6-4270-8091-c8c869519d35}, !- Name
  {5586b9cd-230e-482e-94e2-7d7f812c5921}, !- Source Object
  3,                                      !- Outlet Port
  {6f005545-e8b4-4015-9d9e-29b62892f512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd28a8f-e43e-43c5-98da-fe90325130cf}, !- Handle
  {e58eb8ae-9ad9-4777-8257-8a4174fb484e}, !- Name
  {6f005545-e8b4-4015-9d9e-29b62892f512}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  24;                                     !- Inlet Port

OS:People:Definition,
  {4ba4b9e4-6491-4d90-b32e-d580a84581d2}, !- Handle
  F5 Elevator N People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {50ed9988-9b93-479e-90ce-4d5b9a491222}, !- Handle
  F5 Elevator N People,                   !- Name
  {4ba4b9e4-6491-4d90-b32e-d580a84581d2}, !- People Definition Name
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {366d6152-7247-46ac-8ac3-7b26bd34b145}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {366d6152-7247-46ac-8ac3-7b26bd34b145}, !- Handle
  F5 Elevator N People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {0ffbb1f1-c95d-4f97-9000-deabed374e5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ffbb1f1-c95d-4f97-9000-deabed374e5e}, !- Handle
  {15279d31-8977-4a21-9839-73e91aca24bc}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {18e44f4d-9e4b-4f69-b423-eb96298a8eeb}, !- Handle
  F5 Elevator N Space Infiltration Design Flow Rate 1, !- Name
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {eaee86e5-5ab5-4701-ba8c-21ffcd1e0f89}, !- Handle
  F5 Elevator N Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e05d7cf7-876d-4551-b21b-b948a4795d54}, !- Handle
  F5 Elevator N Regulated Lights,         !- Name
  {eaee86e5-5ab5-4701-ba8c-21ffcd1e0f89}, !- Lights Definition Name
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8c87309-3f80-4cea-b6d2-02f83a419549}, !- Handle
  F5 Elevator N Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {67abcf8b-9785-480d-ab3a-16e8716b43dd}, !- Handle
  F5 Elevator N Recepticle Loads,         !- Name
  {a8c87309-3f80-4cea-b6d2-02f83a419549}, !- Electric Equipment Definition Name
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Space or SpaceType Name
  {55ac24fd-9f8a-4b61-9351-5805febfb16c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1286209e-dc52-4062-8605-c4964ebc8fde}, !- Handle
  Surface 744,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cce41823-4cd3-4dbf-8c2a-8f114342bc0f}, !- Construction Name
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd149c40-4c35-4911-98cd-cafa552838b0}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {729f8f9b-3212-4639-aabc-b986b6ac89c0}, !- Handle
  F5 Elevator N ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {26b0e6b2-bbf7-4914-a9dc-d59638037eb7}; !- Space Name

OS:WaterUse:Connections,
  {b5c8fcda-fdf4-467d-9d2d-500b986716e1}, !- Handle
  F5 Elevator N Water Use Connection,     !- Name
  {52f67600-1422-4029-94fc-b4d5f9937aca}, !- Inlet Node Name
  {f45a7472-ff70-484b-9f9b-c20478689d5a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d28993bd-dc8f-42e0-9aa8-0cf24b90879a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a411a9b0-c21d-42d9-9b96-e4642af2dc3e}, !- Handle
  F5 Elevator N Water Use Definition,     !- Name
  ,                                       !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  {04021c22-4f9e-4d28-b812-817b4509c6ee}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {04021c22-4f9e-4d28-b812-817b4509c6ee}, !- Handle
  F5 Elevator N Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  {9b6da7e6-ff8a-4b0f-96c2-7b47fe6b1f5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b6da7e6-ff8a-4b0f-96c2-7b47fe6b1f5e}, !- Handle
  {eebc376e-b7e9-4260-b670-146b594c9fcd}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d28993bd-dc8f-42e0-9aa8-0cf24b90879a}, !- Handle
  F5 Elevator N Water Use Equipment,      !- Name
  {a411a9b0-c21d-42d9-9b96-e4642af2dc3e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a5ace46e-e150-4d36-9e8f-31e7eae09518}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30dbb390-885e-48d2-aa3e-e0799693df33}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 23, !- Name
  {3133117a-35d9-4970-8807-8716637a3447}, !- Inlet Port
  {52f67600-1422-4029-94fc-b4d5f9937aca}; !- Outlet Port

OS:Connection,
  {3133117a-35d9-4970-8807-8716637a3447}, !- Handle
  {2d9be3e5-6577-48b7-960d-46c25e5a0fcf}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  25,                                     !- Outlet Port
  {30dbb390-885e-48d2-aa3e-e0799693df33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca75def4-7b7e-497e-8fd9-384b9e967ef6}, !- Handle
  F5 Elevator N Water Use Connection Outlet Node, !- Name
  {f45a7472-ff70-484b-9f9b-c20478689d5a}, !- Inlet Port
  {bd8ac4d4-874a-4ccb-b84c-a77508c186ed}; !- Outlet Port

OS:Connection,
  {52f67600-1422-4029-94fc-b4d5f9937aca}, !- Handle
  {989f2c97-e832-4c6c-b3f6-481d6fa45538}, !- Name
  {30dbb390-885e-48d2-aa3e-e0799693df33}, !- Source Object
  3,                                      !- Outlet Port
  {b5c8fcda-fdf4-467d-9d2d-500b986716e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45a7472-ff70-484b-9f9b-c20478689d5a}, !- Handle
  {7e9a2e5b-3899-410b-b544-75b1a630a6c8}, !- Name
  {b5c8fcda-fdf4-467d-9d2d-500b986716e1}, !- Source Object
  3,                                      !- Outlet Port
  {ca75def4-7b7e-497e-8fd9-384b9e967ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8ac4d4-874a-4ccb-b84c-a77508c186ed}, !- Handle
  {dabc3e0f-1c9e-41a1-9896-0cd4391b9ca5}, !- Name
  {ca75def4-7b7e-497e-8fd9-384b9e967ef6}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  25;                                     !- Inlet Port

OS:People:Definition,
  {f2d45edb-5905-409c-bac8-ac7b78af2959}, !- Handle
  F5 Elevator S People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {305950f9-91b2-45bb-87d4-4e33277a53e6}, !- Handle
  F5 Elevator S People,                   !- Name
  {f2d45edb-5905-409c-bac8-ac7b78af2959}, !- People Definition Name
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {e52b8d94-b8ad-4129-a2da-3cc3176daf04}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e52b8d94-b8ad-4129-a2da-3cc3176daf04}, !- Handle
  F5 Elevator S People Activity Level,    !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {ffcca644-557c-4b5f-8aa2-7dd15343fdac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffcca644-557c-4b5f-8aa2-7dd15343fdac}, !- Handle
  {59cf9cde-a207-4b2c-8c7d-680f5694a63f}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {51ad78d6-59bd-4e19-84d2-8560c5863071}, !- Handle
  F5 Elevator S Space Infiltration Design Flow Rate 1, !- Name
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {2a5b13c2-1f02-4b95-b78b-9694fd34e099}, !- Handle
  F5 Elevator S Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e4ef295f-dbdb-42f8-8de3-317c1ac20106}, !- Handle
  F5 Elevator S Regulated Lights,         !- Name
  {2a5b13c2-1f02-4b95-b78b-9694fd34e099}, !- Lights Definition Name
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {73d9d8b1-7c82-43ab-8a38-4a5ad87fe57a}, !- Handle
  F5 Elevator S Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {23940cc6-e8cf-4de5-bcff-830dd7bba7e9}, !- Handle
  F5 Elevator S Recepticle Loads,         !- Name
  {73d9d8b1-7c82-43ab-8a38-4a5ad87fe57a}, !- Electric Equipment Definition Name
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Space or SpaceType Name
  {55ac24fd-9f8a-4b61-9351-5805febfb16c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {88295bf3-6a30-4903-8f15-3799369c6924}, !- Handle
  Surface 1007,                           !- Name
  RoofCeiling,                            !- Surface Type
  {cce41823-4cd3-4dbf-8c2a-8f114342bc0f}, !- Construction Name
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee71bd8-91dd-4fdf-a419-d4ff8dcbe6bc}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  {000d6235-a798-4706-acb0-dcf912670235}, !- Construction Name
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa9e1590-e28e-4648-8b14-e504a4a047b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9e1590-e28e-4648-8b14-e504a4a047b2}, !- Handle
  Surface 1012 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ee71bd8-91dd-4fdf-a419-d4ff8dcbe6bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {339a67c6-321b-4939-b696-98a5adb72985}, !- Handle
  Surface 1009,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {ab1c3339-e831-48a6-8945-25b830ca0398}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 12.192,               !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e09bc9dc-7515-4f8c-b4cb-64338db5bc48}, !- Handle
  F5 Elevator S ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {ab1c3339-e831-48a6-8945-25b830ca0398}; !- Space Name

OS:WaterUse:Connections,
  {593a5f33-9736-468b-8fb2-ec9163976bfc}, !- Handle
  F5 Elevator S Water Use Connection,     !- Name
  {f044d717-bca6-44d3-b348-58715cbb53c5}, !- Inlet Node Name
  {cb783ee7-503f-4154-8188-8b059502d5bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab5f9bef-952f-4b63-9785-c6e855f9fb77}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d78a5b0d-c141-499e-acce-7962278eb7a3}, !- Handle
  F5 Elevator S Water Use Definition,     !- Name
  ,                                       !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  {31487189-cd48-441f-9adc-0b92489b5c4d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {31487189-cd48-441f-9adc-0b92489b5c4d}, !- Handle
  F5 Elevator S Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  {f4ab7757-1fb1-4774-b1d3-6a58027c0bd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4ab7757-1fb1-4774-b1d3-6a58027c0bd1}, !- Handle
  {7badfd1a-39fe-4585-9190-992ce7e8a4b1}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ab5f9bef-952f-4b63-9785-c6e855f9fb77}, !- Handle
  F5 Elevator S Water Use Equipment,      !- Name
  {d78a5b0d-c141-499e-acce-7962278eb7a3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a5ace46e-e150-4d36-9e8f-31e7eae09518}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b5fbc30-bc73-4575-9401-6786a0ec3ea8}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 24, !- Name
  {e170419e-8ba7-4390-b698-f9a2f610fd1e}, !- Inlet Port
  {f044d717-bca6-44d3-b348-58715cbb53c5}; !- Outlet Port

OS:Connection,
  {e170419e-8ba7-4390-b698-f9a2f610fd1e}, !- Handle
  {ad44b3dd-3e48-4472-b504-60ca765e4f9d}, !- Name
  {551efadf-f98d-4350-abd8-a5ae2a233ad5}, !- Source Object
  26,                                     !- Outlet Port
  {6b5fbc30-bc73-4575-9401-6786a0ec3ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b772f0e-2531-48c5-953c-5e46d62461c5}, !- Handle
  F5 Elevator S Water Use Connection Outlet Node, !- Name
  {cb783ee7-503f-4154-8188-8b059502d5bd}, !- Inlet Port
  {c49e35a0-9a0e-4164-aa4a-5e5442cc59ac}; !- Outlet Port

OS:Connection,
  {f044d717-bca6-44d3-b348-58715cbb53c5}, !- Handle
  {6b0ee53f-d944-4ede-9a85-d36c15556069}, !- Name
  {6b5fbc30-bc73-4575-9401-6786a0ec3ea8}, !- Source Object
  3,                                      !- Outlet Port
  {593a5f33-9736-468b-8fb2-ec9163976bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb783ee7-503f-4154-8188-8b059502d5bd}, !- Handle
  {6c170e37-2ad3-4813-8623-00abfd601f4d}, !- Name
  {593a5f33-9736-468b-8fb2-ec9163976bfc}, !- Source Object
  3,                                      !- Outlet Port
  {0b772f0e-2531-48c5-953c-5e46d62461c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49e35a0-9a0e-4164-aa4a-5e5442cc59ac}, !- Handle
  {3891b6ca-967e-4753-bf6c-b70a9b63fed2}, !- Name
  {0b772f0e-2531-48c5-953c-5e46d62461c5}, !- Source Object
  3,                                      !- Outlet Port
  {e21f4c29-6fdd-490a-b28d-243b6f0e4bcc}, !- Target Object
  26;                                     !- Inlet Port

OS:People:Definition,
  {49f03dc3-9fca-4df2-9629-e7cbc5870d44}, !- Handle
  F5 Laundry People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {f2fb8c3f-fb90-4e1d-9300-5f651b5ec697}, !- Handle
  F5 Laundry People,                      !- Name
  {49f03dc3-9fca-4df2-9629-e7cbc5870d44}, !- People Definition Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {28527056-0687-4ec9-a450-31f6adbd82ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {28527056-0687-4ec9-a450-31f6adbd82ea}, !- Handle
  F5 Laundry People Activity Level,       !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {8af97a74-f804-47ec-b586-3a1ed41bc2fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8af97a74-f804-47ec-b586-3a1ed41bc2fa}, !- Handle
  {3e1f0b59-8e50-42f9-a4fd-ca3f142d739e}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {856e18a7-c30e-4838-b152-b36201b13503}, !- Handle
  F5 Laundry Space Infiltration Design Flow Rate 1, !- Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space or SpaceType Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e393b1fc-a460-4b9a-866f-5c86e16bc4b4}, !- Handle
  F5 Laundry Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fa1cce39-107a-487f-832e-34d3bc8ec2a7}, !- Handle
  F5 Laundry Regulated Lights,            !- Name
  {e393b1fc-a460-4b9a-866f-5c86e16bc4b4}, !- Lights Definition Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {84ba4476-e9cf-47a6-b91e-1f25d898328b}, !- Handle
  F5 Laundry Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {754463f8-da19-4afa-a808-ef53bef21171}, !- Handle
  F5 Laundry Recepticle Loads,            !- Name
  {84ba4476-e9cf-47a6-b91e-1f25d898328b}, !- Electric Equipment Definition Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space or SpaceType Name
  {55ac24fd-9f8a-4b61-9351-5805febfb16c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {9522bd77-3267-4285-aa8b-4c2b048d6e18}, !- Handle
  F5 Laundry Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36796199687412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {97d057ae-7619-4f80-b41b-b7004950cacf}, !- Handle
  F5 Laundry Gas Equipment Loads,         !- Name
  {9522bd77-3267-4285-aa8b-4c2b048d6e18}, !- Gas Equipment Definition Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space or SpaceType Name
  {dab32cbd-89f8-4216-9cc9-4fe542de06e8}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {fd04a01e-6373-4e10-bcba-a05fde851dc5}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a93a091-aa00-4ac4-b304-e1873268e8c7}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {fd04a01e-6373-4e10-bcba-a05fde851dc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.28618984, 26.8224, 13.8549888,       !- X,Y,Z Vertex 1 {m}
  29.28618984, 26.8224, 13.09201344,      !- X,Y,Z Vertex 2 {m}
  32.8931016, 26.8224, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  32.8931016, 26.8224, 13.8549888;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdbd230e-8495-4f70-a8b9-1cae801afd46}, !- Handle
  Surface 900,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cce41823-4cd3-4dbf-8c2a-8f114342bc0f}, !- Construction Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 15.24,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 15.24,                !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3add99-18a3-46f0-a140-aa67066b4270}, !- Handle
  Surface 894,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {3265f30b-d23e-41bb-9480-099a2deab606}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 12.192,               !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {78703b15-a201-46ce-8426-1021ceb6bf8c}, !- Handle
  F5 Laundry ShadingGroup,                !- Name
  Space,                                  !- Shading Surface Type
  {3265f30b-d23e-41bb-9480-099a2deab606}; !- Space Name

OS:WaterUse:Connections,
  {f6b99042-a9f1-4aa1-985d-bed992a22a51}, !- Handle
  F5 Laundry Water Use Connection,        !- Name
  {f6868df3-51a4-4753-95d6-af18e84864d4}, !- Inlet Node Name
  {fd6d28b8-1bf6-4caa-93b8-d425f0c430cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b70ff7d-2291-40c8-b766-69e7ec25c6ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7a5a02b1-cd62-4a1f-a1dc-9eb76c0c42cd}, !- Handle
  F5 Laundry Water Use Definition,        !- Name
  ,                                       !- End-Use Subcategory
  5.46992002783644e-007,                  !- Peak Flow Rate {m3/s}
  {3393ec2b-51e7-4acb-a64d-fab11eac898d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3393ec2b-51e7-4acb-a64d-fab11eac898d}, !- Handle
  F5 Laundry Target SHW Temp,             !- Name
  ,                                       !- Schedule Type Limits Name
  {23281cfb-9edf-4417-8cf2-cf1924276283}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23281cfb-9edf-4417-8cf2-cf1924276283}, !- Handle
  {e2f492fa-e9db-441c-af1d-a0187f200fe6}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b70ff7d-2291-40c8-b766-69e7ec25c6ed}, !- Handle
  F5 Laundry Water Use Equipment,         !- Name
  {7a5a02b1-cd62-4a1f-a1dc-9eb76c0c42cd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a5ace46e-e150-4d36-9e8f-31e7eae09518}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f76dd8b-f005-490e-9573-66abff49462f}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 4, !- Name
  {96984007-05ed-4e48-9c93-62f3b788b3e3}, !- Inlet Port
  {f6868df3-51a4-4753-95d6-af18e84864d4}; !- Outlet Port

OS:Connection,
  {96984007-05ed-4e48-9c93-62f3b788b3e3}, !- Handle
  {48eebef0-da7a-436e-9bc5-d801f5e1aeda}, !- Name
  {ab4ebd31-7201-4db4-9d0f-0d11f020756f}, !- Source Object
  6,                                      !- Outlet Port
  {9f76dd8b-f005-490e-9573-66abff49462f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {501c5ecb-7ad6-4c91-8877-7ec4885d3540}, !- Handle
  F5 Laundry Water Use Connection Outlet Node, !- Name
  {fd6d28b8-1bf6-4caa-93b8-d425f0c430cb}, !- Inlet Port
  {f5f8db93-a667-4105-b9b9-ac543f844c15}; !- Outlet Port

OS:Connection,
  {f6868df3-51a4-4753-95d6-af18e84864d4}, !- Handle
  {17a15d2b-7e3c-468d-b3a6-41376fb30810}, !- Name
  {9f76dd8b-f005-490e-9573-66abff49462f}, !- Source Object
  3,                                      !- Outlet Port
  {f6b99042-a9f1-4aa1-985d-bed992a22a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6d28b8-1bf6-4caa-93b8-d425f0c430cb}, !- Handle
  {2e323595-637d-4557-93f2-5f3445458b3c}, !- Name
  {f6b99042-a9f1-4aa1-985d-bed992a22a51}, !- Source Object
  3,                                      !- Outlet Port
  {501c5ecb-7ad6-4c91-8877-7ec4885d3540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f8db93-a667-4105-b9b9-ac543f844c15}, !- Handle
  {753d2155-6657-4f88-bef5-538c05f14841}, !- Name
  {501c5ecb-7ad6-4c91-8877-7ec4885d3540}, !- Source Object
  3,                                      !- Outlet Port
  {a41e1b20-aab2-40ee-a48f-31b78a410f4e}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {e8d883f1-1104-4ef1-86ea-393fcde9f6af}, !- Handle
  F5 Stair E People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {60d95950-7c35-4bd5-a6d9-af5ca0d6fd98}, !- Handle
  F5 Stair E People,                      !- Name
  {e8d883f1-1104-4ef1-86ea-393fcde9f6af}, !- People Definition Name
  {15592f74-c27c-4d50-bb3c-f48b346af662}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {b56b5a23-545c-49b5-9239-1855ef891af9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b56b5a23-545c-49b5-9239-1855ef891af9}, !- Handle
  F5 Stair E People Activity Level,       !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {c1c4ae7e-3d60-4c9b-aab8-a6f3ebee1057}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1c4ae7e-3d60-4c9b-aab8-a6f3ebee1057}, !- Handle
  {40c656d8-a853-4e98-8452-f3134a0e388f}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1ca5ea2a-6683-41a9-b25c-261cb1f21c3f}, !- Handle
  F5 Stair E Space Infiltration Design Flow Rate 1, !- Name
  {15592f74-c27c-4d50-bb3c-f48b346af662}, !- Space or SpaceType Name
  {1bbe58b3-eb00-4856-be30-ac7fa4fef3f7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {eebb0a17-276c-41da-aa94-30ae4da4ea59}, !- Handle
  F5 Stair E Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2f36339b-3900-4901-bee0-2636498c7cc1}, !- Handle
  F5 Stair E Regulated Lights,            !- Name
  {eebb0a17-276c-41da-aa94-30ae4da4ea59}, !- Lights Definition Name
  {15592f74-c27c-4d50-bb3c-f48b346af662}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {3ea4e847-0d71-4a98-afc3-a08edd5296a3}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {15592f74-c27c-4d50-bb3c-f48b346af662}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {166664df-74e0-48db-8963-bc0e361b2eed}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {3ea4e847-0d71-4a98-afc3-a08edd5296a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 26.79701016, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  36.576, 26.79701016, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.576, 23.79978984, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  36.576, 23.79978984, 13.85931696;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119ee660-dc81-4458-8faf-827a1f0e8556}, !- Handle
  Surface 850,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cce41823-4cd3-4dbf-8c2a-8f114342bc0f}, !- Construction Name
  {15592f74-c27c-4d50-bb3c-f48b346af662}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 15.24,                !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 15.24,                 !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f6b689-b0f3-4df0-a2f2-b79fadb8ca8b}, !- Handle
  Surface 852,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {15592f74-c27c-4d50-bb3c-f48b346af662}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 12.192,               !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 12.192;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6b06f38b-c742-425c-90c2-57ca5d4dbe06}, !- Handle
  F5 Stair E ShadingGroup,                !- Name
  Space,                                  !- Shading Surface Type
  {15592f74-c27c-4d50-bb3c-f48b346af662}; !- Space Name

OS:People:Definition,
  {25e264aa-37ca-4240-8f70-523d39bed499}, !- Handle
  F5 Stair W People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {c634e908-1c1b-4064-bed9-32e162ef4855}, !- Handle
  F5 Stair W People,                      !- Name
  {25e264aa-37ca-4240-8f70-523d39bed499}, !- People Definition Name
  {0471fba2-d2ec-448e-8992-128e4c53cbec}, !- Space or SpaceType Name
  {2578d490-84a4-4c7d-b8da-5a34aa3ed688}, !- Number of People Schedule Name
  {cce06905-41a3-420d-88e8-4b774e18d15a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cce06905-41a3-420d-88e8-4b774e18d15a}, !- Handle
  F5 Stair W People Activity Level,       !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {8f117df4-eaa2-442f-832e-bd09cb332deb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f117df4-eaa2-442f-832e-bd09cb332deb}, !- Handle
  {028370a1-dc41-442c-93a9-bfaf34a5a6ce}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ad15f8e2-a25c-4e51-9d9b-b20ca1562de7}, !- Handle
  F5 Stair W Space Infiltration Design Flow Rate 1, !- Name
  {0471fba2-d2ec-448e-8992-128e4c53cbec}, !- Space or SpaceType Name
  {1bbe58b3-eb00-4856-be30-ac7fa4fef3f7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {71e85dbf-7db8-4a4d-a10b-45ac963c5b00}, !- Handle
  F5 Stair W Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a446c871-c2eb-4a7c-b0c6-f39f4427ffb2}, !- Handle
  F5 Stair W Regulated Lights,            !- Name
  {71e85dbf-7db8-4a4d-a10b-45ac963c5b00}, !- Lights Definition Name
  {0471fba2-d2ec-448e-8992-128e4c53cbec}, !- Space or SpaceType Name
  {2e5a4a09-b1f5-45c2-9217-c79f26333a51}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {1de3c8d2-eaea-44b4-b61f-c3fe29124861}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  {8b1508b9-8fe4-40dc-8cac-8c844e347f24}, !- Construction Name
  {0471fba2-d2ec-448e-8992-128e4c53cbec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 15.24;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb0663e9-dca8-42c1-953c-349dfda5f97a}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {1de3c8d2-eaea-44b4-b61f-c3fe29124861}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 23.79978984, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  18.288, 23.79978984, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  18.288, 26.79701016, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  18.288, 26.79701016, 13.85931696;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1e4b2f-0709-4559-8b33-361f0ed29cb5}, !- Handle
  Surface 765,                            !- Name
  RoofCeiling,                            !- Surface Type
  {cce41823-4cd3-4dbf-8c2a-8f114342bc0f}, !- Construction Name
  {0471fba2-d2ec-448e-8992-128e4c53cbec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 15.24,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 15.24,                !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a97accae-37c7-4ddb-80f2-ec27c1875858}, !- Handle
  Surface 763,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {0471fba2-d2ec-448e-8992-128e4c53cbec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 12.192,                !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 12.192;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9e1594d5-14fd-4bd7-b668-6d8bf6200bca}, !- Handle
  F5 Stair W ShadingGroup,                !- Name
  Space,                                  !- Shading Surface Type
  {0471fba2-d2ec-448e-8992-128e4c53cbec}; !- Space Name

OS:People:Definition,
  {0869c857-7b71-482a-95ab-22d8b4cd40cf}, !- Handle
  F5 Studio SE People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0398662950103678,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {62108feb-773d-4a74-922c-e201cb2a724f}, !- Handle
  F5 Studio SE People,                    !- Name
  {0869c857-7b71-482a-95ab-22d8b4cd40cf}, !- People Definition Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {4eb1e267-3519-4a9f-8b9f-f1499028e1fe}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4eb1e267-3519-4a9f-8b9f-f1499028e1fe}, !- Handle
  F5 Studio SE People Activity Level,     !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {cfd01262-e060-4d32-92a8-51587fd6c91a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfd01262-e060-4d32-92a8-51587fd6c91a}, !- Handle
  {e9ff7641-d8c7-471b-8b8e-9ea9f4c31779}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9a622bf0-d6d9-4b77-b750-99df9886edf4}, !- Handle
  F5 Studio SE Space Infiltration Design Flow Rate 1, !- Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {147fd86c-cc1b-4862-948f-8c0a89afaddd}, !- Handle
  F5 Studio SE Space Infiltration Design Flow Rate 2, !- Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {151a6e16-cf3f-415a-87ac-69de2787beba}, !- Handle
  F5 Studio SE Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {af39c806-6255-4f65-923f-75ab72a1d4ed}, !- Handle
  F5 Studio SE Non-Regulated Lights,      !- Name
  {151a6e16-cf3f-415a-87ac-69de2787beba}, !- Lights Definition Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {904b283c-71b4-4ce8-ae0b-8ee9bb6f58c3}, !- Handle
  F5 Studio SE Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {42600cba-f2ed-41d0-9dcd-86d9277853d0}, !- Handle
  F5 Studio SE Recepticle Loads,          !- Name
  {904b283c-71b4-4ce8-ae0b-8ee9bb6f58c3}, !- Electric Equipment Definition Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {365a9c4b-1eec-48e4-beb3-ab49c84bbdd5}, !- Handle
  F5 Studio SE Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {9afa4306-e640-423a-8fb7-a71bb697cee4}, !- Handle
  F5 Studio SE Gas Equipment Loads,       !- Name
  {365a9c4b-1eec-48e4-beb3-ab49c84bbdd5}, !- Gas Equipment Definition Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c5f78b80-0ce6-45d2-a9bd-1221243ffaba}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  45.72, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de9731cd-744a-4b38-bd20-4158ae524f1c}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {c5f78b80-0ce6-45d2-a9bd-1221243ffaba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6012984, 0, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  36.6012984, 0, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  45.6947016, 0, 13.09201344,             !- X,Y,Z Vertex 3 {m}
  45.6947016, 0, 13.85931696;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e634a206-948c-4b57-b3a3-2b0b77210fba}, !- Handle
  Surface 1014,                           !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  36.576, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  36.576, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3892b5fd-1bf6-49be-b828-2e07fbabb410}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {e634a206-948c-4b57-b3a3-2b0b77210fba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 5.46101016, 13.85931696,        !- X,Y,Z Vertex 1 {m}
  36.576, 5.46101016, 13.09201344,        !- X,Y,Z Vertex 2 {m}
  36.576, 0.02539998984, 13.09201344,     !- X,Y,Z Vertex 3 {m}
  36.576, 0.02539998984, 13.85931696;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f0bd1b-147f-464d-8c49-0230b154f086}, !- Handle
  Surface 1016,                           !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 15.24,                   !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 15.24,                  !- X,Y,Z Vertex 3 {m}
  36.576, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f5bcf97-ce3f-4d63-96f2-7ec42b808f1d}, !- Handle
  Surface 1017,                           !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 12.192,                  !- X,Y,Z Vertex 1 {m}
  45.72, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  36.576, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 12.192;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cbc2cb94-ec15-442e-9c5a-7f1cb2758d75}, !- Handle
  F5 Studio SE ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {b38c03e7-0b12-41b9-a8c3-ebc549c01dd3}; !- Space Name

OS:People:Definition,
  {c2cf36d6-6a4f-4054-89b9-4ce77e0dbc8d}, !- Handle
  F5 Studio SW People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0398662950103678,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {bc177bbf-0525-426a-941d-36b88ed8f3fe}, !- Handle
  F5 Studio SW People,                    !- Name
  {c2cf36d6-6a4f-4054-89b9-4ce77e0dbc8d}, !- People Definition Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space or SpaceType Name
  {428110ad-7f97-4207-ab8d-5a704d0d6c58}, !- Number of People Schedule Name
  {5cac9310-e7dc-49b3-b7ce-0491f2c4c1a4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5cac9310-e7dc-49b3-b7ce-0491f2c4c1a4}, !- Handle
  F5 Studio SW People Activity Level,     !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  {ba95a077-b776-4b9b-b8ed-6b0dfaecb579}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba95a077-b776-4b9b-b8ed-6b0dfaecb579}, !- Handle
  {8a3c547b-ef46-4307-bec8-adb38e876637}, !- Name
  {da29fb62-74b9-4f21-9a7b-18db30e5e079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {95626feb-ed0b-44e7-b0af-51137a34e39a}, !- Handle
  F5 Studio SW Space Infiltration Design Flow Rate 1, !- Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space or SpaceType Name
  {e4da903d-ff0d-4fb6-91c3-30d28811d7fc}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f972d7a7-81b3-46a1-adb2-13638308e6c8}, !- Handle
  F5 Studio SW Space Infiltration Design Flow Rate 2, !- Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space or SpaceType Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {eaafe7d2-8e1f-4b26-b055-1c2fefcb0695}, !- Handle
  F5 Studio SW Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2633a5ee-d7be-4915-a02d-52ae4f4cac18}, !- Handle
  F5 Studio SW Non-Regulated Lights,      !- Name
  {eaafe7d2-8e1f-4b26-b055-1c2fefcb0695}, !- Lights Definition Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space or SpaceType Name
  {7dc182e0-e587-459e-8510-781f5bbc6f98}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {21737fce-83cd-4ffe-a24a-91435840f460}, !- Handle
  F5 Studio SW Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {48eab5f8-1074-42b5-80fb-8b3c5ec4d19d}, !- Handle
  F5 Studio SW Recepticle Loads,          !- Name
  {21737fce-83cd-4ffe-a24a-91435840f460}, !- Electric Equipment Definition Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space or SpaceType Name
  {8aebba8c-6945-4eb9-9a47-8d2f172cdff0}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {5152710f-a584-485a-a168-01f964c8c065}, !- Handle
  F5 Studio SW Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15269272443102,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {3477f074-099a-4420-a384-cbe7e53e7dff}, !- Handle
  F5 Studio SW Gas Equipment Loads,       !- Name
  {5152710f-a584-485a-a168-01f964c8c065}, !- Gas Equipment Definition Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space or SpaceType Name
  {056fe09c-928c-43c1-a3aa-d45f6d07bd22}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c8f833c6-ecc5-41c9-8b3e-19ed1a2e036c}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 15.24,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 2 {m}
  18.288, 0, 12.192,                      !- X,Y,Z Vertex 3 {m}
  18.288, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f31b2f7f-d54f-44e1-85b1-2949e25c3d26}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {c8f833c6-ecc5-41c9-8b3e-19ed1a2e036c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.16938984, 0, 13.85931696,             !- X,Y,Z Vertex 1 {m}
  9.16938984, 0, 13.09201344,             !- X,Y,Z Vertex 2 {m}
  18.26261016, 0, 13.09201344,            !- X,Y,Z Vertex 3 {m}
  18.26261016, 0, 13.85931696;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7d89fc1-12ac-40ad-ac48-0fce240b2502}, !- Handle
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  {49d51284-47ea-45b9-8ce8-6fe84c34fc1a}, !- Construction Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51708c60-1ef7-4d82-86ff-6d2e8c5c34da}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {25875782-692e-4672-aa9e-9958a4f92244}, !- Construction Name
  {f7d89fc1-12ac-40ad-ac48-0fce240b2502}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 0.02539998984, 13.85931696,     !- X,Y,Z Vertex 1 {m}
  18.288, 0.02539998984, 13.09201344,     !- X,Y,Z Vertex 2 {m}
  18.288, 5.46101016, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  18.288, 5.46101016, 13.85931696;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a31ac6e2-adf5-4cd1-948c-3276e531b9bd}, !- Handle
  Surface 749,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8afbf926-7014-45a1-8fb5-810642683922}, !- Construction Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 15.24,                  !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 15.24,                   !- X,Y,Z Vertex 3 {m}
  9.144, 0, 15.24;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a642809d-66de-41d2-b95a-1a9746300b4f}, !- Handle
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  {76b3488b-d925-4a02-a385-c9463ec479e5}, !- Construction Name
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 12.192,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 12.192,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 12.192,                       !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 12.192;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eccdd155-2ba6-483e-a283-b02db18fe33e}, !- Handle
  F5 Studio SW ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {022e4761-fbaa-4813-a8b7-f3468f6e32e7}; !- Space Name

OS:PlantLoop,
  {0b18eef4-8ed4-4968-b9a8-39aca34dc799}, !- Handle
  BaseHWSystem,                           !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {381d5090-8cd5-47b2-8ed1-c0306148ab20}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.00244292811282422,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7a1d39ba-2885-46fd-ad77-d8e148159078}, !- Plant Side Inlet Node Name
  {817d89bc-3119-4bbc-918c-1fb6d33f04fa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1b417e34-abe1-4fdd-b534-faad042f8240}, !- Demand Side Inlet Node Name
  {59e36002-f6bd-4c75-9739-9a98f9f745f4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {65e74971-7ba4-4e90-9ae9-e36f7ab192e8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Demand Mixer Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Demand Splitter Name
  {2fb87d14-55b1-4de5-a1d1-8eb99422e132}, !- Supply Mixer Name
  {e514caa6-26f3-4c18-8b3b-21bf1a9195de}; !- Supply Splitter Name

OS:Node,
  {844028fc-a636-4c23-a524-f6a21c78f00a}, !- Handle
  BaseHWSystem Supply Inlet Node,         !- Name
  {7a1d39ba-2885-46fd-ad77-d8e148159078}, !- Inlet Port
  {0c2a58ad-fef8-4a23-95c8-96fb7de4c4d9}; !- Outlet Port

OS:Node,
  {381d5090-8cd5-47b2-8ed1-c0306148ab20}, !- Handle
  BaseHWSystem Supply Mixer Outlet Node,  !- Name
  {e9aa3028-a9c8-4c9d-a295-0ad9888d2018}, !- Inlet Port
  {817d89bc-3119-4bbc-918c-1fb6d33f04fa}; !- Outlet Port

OS:Node,
  {87902781-8f62-4419-a6ac-08730808f879}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 1, !- Name
  {4efc594d-dd90-4ffb-bc4f-e373feb8ea6f}, !- Inlet Port
  {9161517a-4c29-4439-a633-d478978b8455}; !- Outlet Port

OS:Connector:Mixer,
  {2fb87d14-55b1-4de5-a1d1-8eb99422e132}, !- Handle
  BaseHWSystem Supply Mixer,              !- Name
  {e9aa3028-a9c8-4c9d-a295-0ad9888d2018}, !- Outlet Branch Name
  {98c9e756-0478-4898-be87-c9464a4bff68}, !- Inlet Branch Name 1
  {8d7a2a07-55b2-420f-a531-dfbc832eb778}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e514caa6-26f3-4c18-8b3b-21bf1a9195de}, !- Handle
  BaseHWSystem Supply Splitter,           !- Name
  {0c2a58ad-fef8-4a23-95c8-96fb7de4c4d9}, !- Inlet Branch Name
  {4efc594d-dd90-4ffb-bc4f-e373feb8ea6f}, !- Outlet Branch Name 1
  {7c1fb4a5-86da-4ad8-8541-50032de07459}; !- Outlet Branch Name 2

OS:Connection,
  {7a1d39ba-2885-46fd-ad77-d8e148159078}, !- Handle
  {626070bc-07df-4f7d-ae6c-6241e960dbf4}, !- Name
  {0b18eef4-8ed4-4968-b9a8-39aca34dc799}, !- Source Object
  14,                                     !- Outlet Port
  {844028fc-a636-4c23-a524-f6a21c78f00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c2a58ad-fef8-4a23-95c8-96fb7de4c4d9}, !- Handle
  {e8a0861d-e219-4672-8a03-e5a1819f9740}, !- Name
  {844028fc-a636-4c23-a524-f6a21c78f00a}, !- Source Object
  3,                                      !- Outlet Port
  {e514caa6-26f3-4c18-8b3b-21bf1a9195de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4efc594d-dd90-4ffb-bc4f-e373feb8ea6f}, !- Handle
  {701b82d5-71da-4c44-87ce-55692f373e7f}, !- Name
  {e514caa6-26f3-4c18-8b3b-21bf1a9195de}, !- Source Object
  3,                                      !- Outlet Port
  {87902781-8f62-4419-a6ac-08730808f879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9aa3028-a9c8-4c9d-a295-0ad9888d2018}, !- Handle
  {83b8d717-9af5-49b9-8195-655247dff16f}, !- Name
  {2fb87d14-55b1-4de5-a1d1-8eb99422e132}, !- Source Object
  2,                                      !- Outlet Port
  {381d5090-8cd5-47b2-8ed1-c0306148ab20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {817d89bc-3119-4bbc-918c-1fb6d33f04fa}, !- Handle
  {9cb09a2a-c7a8-4c61-b31c-b44d328a8ee3}, !- Name
  {381d5090-8cd5-47b2-8ed1-c0306148ab20}, !- Source Object
  3,                                      !- Outlet Port
  {0b18eef4-8ed4-4968-b9a8-39aca34dc799}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {830b5d86-241d-45ca-aaad-59133ea81c5b}, !- Handle
  BaseHWSystem Demand Inlet Node,         !- Name
  {1b417e34-abe1-4fdd-b534-faad042f8240}, !- Inlet Port
  {db53ba84-85fb-4fa9-96fe-2a8c660476b1}; !- Outlet Port

OS:Node,
  {a891e02a-3a08-4550-a951-3bf6f490c854}, !- Handle
  BaseHWSystem Demand Mixer Outlet Node,  !- Name
  {a23d8128-ea12-4781-b2d5-59b04a496a6a}, !- Inlet Port
  {59e36002-f6bd-4c75-9739-9a98f9f745f4}; !- Outlet Port

OS:Node,
  {eb6820c3-ebbb-4c06-ba80-b0d4911e3c5c}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 1, !- Name
  {1df78f8a-e3ce-47f7-9d6b-59391da777a6}, !- Inlet Port
  {5f19abc8-e12c-4e5f-b16d-6ff586c225e6}; !- Outlet Port

OS:Connector:Mixer,
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Handle
  BaseHWSystem Demand Mixer,              !- Name
  {a23d8128-ea12-4781-b2d5-59b04a496a6a}, !- Outlet Branch Name
  {3f094ca5-2d89-4e1b-bcd7-0045488f271f}, !- Inlet Branch Name 1
  {b03c130b-50ef-4506-b35f-0246a2c79baf}, !- Inlet Branch Name 2
  {fea9a6b3-aa8b-406e-9c4c-b6dbdfad51e3}, !- Inlet Branch Name 3
  {6e687261-007f-4ca9-a463-61fa64f69e1d}, !- Inlet Branch Name 4
  {dc36a248-c0b3-49d4-9144-08e1148bee80}, !- Inlet Branch Name 5
  {ba2fc9c8-2ad0-46c2-b80d-e96afda9ac1e}, !- Inlet Branch Name 6
  {58d66522-ddd1-4a27-a84c-d373e0328cf0}, !- Inlet Branch Name 7
  {e875d3f4-9b0b-41a9-a9b2-c0ff6f9b84a6}, !- Inlet Branch Name 8
  {57f7f544-5c8b-4a53-bdd5-5e7949dd7492}, !- Inlet Branch Name 9
  {adf8144a-ece4-4460-a5d6-c5fb68be1fb6}, !- Inlet Branch Name 10
  {14fe75eb-ff40-40a3-84b4-9f9ab710e326}, !- Inlet Branch Name 11
  {c83c5657-e341-4d0d-9376-5b6a77981884}, !- Inlet Branch Name 12
  {4c986df8-e527-4c60-a3b8-3aa229251566}, !- Inlet Branch Name 13
  {fbdc5e6b-a172-4d8a-aa54-1304f3b8c415}, !- Inlet Branch Name 14
  {2932f51d-df68-41f1-8d6a-d7c4da65d5f7}; !- Inlet Branch Name 15

OS:Connector:Splitter,
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Handle
  BaseHWSystem Demand Splitter,           !- Name
  {db53ba84-85fb-4fa9-96fe-2a8c660476b1}, !- Inlet Branch Name
  {1df78f8a-e3ce-47f7-9d6b-59391da777a6}, !- Outlet Branch Name 1
  {f6b1342e-3d5d-44ea-a26c-e63b7efd668c}, !- Outlet Branch Name 2
  {2a36cbaa-7ac5-456f-8998-802a953337dc}, !- Outlet Branch Name 3
  {72365492-2af4-474a-a317-ae772d480b9c}, !- Outlet Branch Name 4
  {33537ebb-e8df-44cc-896c-3f978fdc7b9e}, !- Outlet Branch Name 5
  {33dadad9-67c9-47ff-af15-5705c5771cbb}, !- Outlet Branch Name 6
  {4b646a18-840e-40bf-8d09-503b062fcc36}, !- Outlet Branch Name 7
  {a36fa694-db93-46e2-90b7-0c7b4549594b}, !- Outlet Branch Name 8
  {6e868366-23d4-4027-ba7c-f8b413e8cf0b}, !- Outlet Branch Name 9
  {3efd34c5-b960-4464-a350-13b57d4f5b31}, !- Outlet Branch Name 10
  {250b61d1-f83c-4296-9179-1777a50b6c1f}, !- Outlet Branch Name 11
  {51c36bfe-b12b-4274-88ca-d74a860169f8}, !- Outlet Branch Name 12
  {aed27f40-41b8-4fde-bdea-462d25a88908}, !- Outlet Branch Name 13
  {c163112f-092e-4706-9388-b6b892b203b6}, !- Outlet Branch Name 14
  {2bc0d1f9-b55a-4fcb-a8cb-213e87cdd5b9}; !- Outlet Branch Name 15

OS:Connection,
  {1b417e34-abe1-4fdd-b534-faad042f8240}, !- Handle
  {4fde140d-7730-4763-b83a-2848706d765a}, !- Name
  {0b18eef4-8ed4-4968-b9a8-39aca34dc799}, !- Source Object
  17,                                     !- Outlet Port
  {830b5d86-241d-45ca-aaad-59133ea81c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db53ba84-85fb-4fa9-96fe-2a8c660476b1}, !- Handle
  {085aa2f8-6092-44cd-b519-534e7d9bd7ae}, !- Name
  {830b5d86-241d-45ca-aaad-59133ea81c5b}, !- Source Object
  3,                                      !- Outlet Port
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df78f8a-e3ce-47f7-9d6b-59391da777a6}, !- Handle
  {2bda0ada-6da6-433e-9096-212354846427}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  3,                                      !- Outlet Port
  {eb6820c3-ebbb-4c06-ba80-b0d4911e3c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a23d8128-ea12-4781-b2d5-59b04a496a6a}, !- Handle
  {c8d4766f-7d2f-4348-8560-c9af96bba061}, !- Name
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Source Object
  2,                                      !- Outlet Port
  {a891e02a-3a08-4550-a951-3bf6f490c854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e36002-f6bd-4c75-9739-9a98f9f745f4}, !- Handle
  {b1384162-aece-42cd-ab53-5446bb75caf4}, !- Name
  {a891e02a-3a08-4550-a951-3bf6f490c854}, !- Source Object
  3,                                      !- Outlet Port
  {0b18eef4-8ed4-4968-b9a8-39aca34dc799}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c3c0f396-3d49-4392-bc05-47c5f798b9a6}, !- Handle
  {0b18eef4-8ed4-4968-b9a8-39aca34dc799}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  22.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {65e74971-7ba4-4e90-9ae9-e36f7ab192e8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {ddcec17a-dd18-4510-a9f1-f79e7944c362}, !- Handle
  Base Blr,                               !- Name
  NaturalGas,                             !- Fuel Type
  113523.716670842,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {a6636a6f-63c4-49ef-9b7e-e4904d7509f6}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  0.00122214527516456,                    !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {358512f9-c437-48a5-8d58-355950bfb8da}, !- Boiler Water Inlet Node Name
  {b26171f3-b8b8-417b-bf87-f37d5cb1f67a}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  33.8754988590668,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {cea23fba-1f68-4c1d-b382-b4da67c81b73}, !- Handle
  Base Blr Outlet Node,                   !- Name
  {b26171f3-b8b8-417b-bf87-f37d5cb1f67a}, !- Inlet Port
  {98c9e756-0478-4898-be87-c9464a4bff68}; !- Outlet Port

OS:Connection,
  {b26171f3-b8b8-417b-bf87-f37d5cb1f67a}, !- Handle
  {409d2b54-037e-4e0a-a70b-a3272fa20a12}, !- Name
  {ddcec17a-dd18-4510-a9f1-f79e7944c362}, !- Source Object
  13,                                     !- Outlet Port
  {cea23fba-1f68-4c1d-b382-b4da67c81b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c9e756-0478-4898-be87-c9464a4bff68}, !- Handle
  {0ded6d5e-bc86-45a1-95db-addea4e1e12b}, !- Name
  {cea23fba-1f68-4c1d-b382-b4da67c81b73}, !- Source Object
  3,                                      !- Outlet Port
  {2fb87d14-55b1-4de5-a1d1-8eb99422e132}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {75ddeb96-ba75-4f81-964f-d2c7431b178e}, !- Handle
  Base HW Pump,                           !- Name
  {9161517a-4c29-4439-a633-d478978b8455}, !- Inlet Node Name
  {ef396c40-f7f6-41fa-8341-e5139fe20a4e}, !- Outlet Node Name
  0.00122146405641211,                    !- Rated Flow Rate {m3/s}
  180527.0927186,                         !- Rated Pump Head {Pa}
  367.852,                                !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {42a2d05a-2419-4392-96e3-16736fd7b5db}, !- Handle
  Base HW Pump Outlet Node,               !- Name
  {ef396c40-f7f6-41fa-8341-e5139fe20a4e}, !- Inlet Port
  {358512f9-c437-48a5-8d58-355950bfb8da}; !- Outlet Port

OS:Connection,
  {9161517a-4c29-4439-a633-d478978b8455}, !- Handle
  {c6402dd9-c683-4f0f-8e89-6957fa071e27}, !- Name
  {87902781-8f62-4419-a6ac-08730808f879}, !- Source Object
  3,                                      !- Outlet Port
  {75ddeb96-ba75-4f81-964f-d2c7431b178e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef396c40-f7f6-41fa-8341-e5139fe20a4e}, !- Handle
  {7bfd49d9-48d9-41cf-ac36-c1139bdc1a7d}, !- Name
  {75ddeb96-ba75-4f81-964f-d2c7431b178e}, !- Source Object
  3,                                      !- Outlet Port
  {42a2d05a-2419-4392-96e3-16736fd7b5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358512f9-c437-48a5-8d58-355950bfb8da}, !- Handle
  {7cf9b16d-476b-4906-b427-5392f75dbc97}, !- Name
  {42a2d05a-2419-4392-96e3-16736fd7b5db}, !- Source Object
  3,                                      !- Outlet Port
  {ddcec17a-dd18-4510-a9f1-f79e7944c362}, !- Target Object
  12;                                     !- Inlet Port

OS:Boiler:HotWater,
  {c10d74bd-71de-498c-a824-9b2592190872}, !- Handle
  Base Blr-2,                             !- Name
  NaturalGas,                             !- Fuel Type
  113523.716670842,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {a6636a6f-63c4-49ef-9b7e-e4904d7509f6}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  0.00122214527516456,                    !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {30c21434-9c9f-4a38-b0cb-04e028b246a0}, !- Boiler Water Inlet Node Name
  {08008107-6b70-483c-b0ca-739b0b3360c5}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  33.8754988590668,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {5fa18d12-a848-41f7-9b72-5cf6088f962c}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 2, !- Name
  {7c1fb4a5-86da-4ad8-8541-50032de07459}, !- Inlet Port
  {6777b3c8-e946-4892-8420-809e9dda9de3}; !- Outlet Port

OS:Connection,
  {7c1fb4a5-86da-4ad8-8541-50032de07459}, !- Handle
  {b2ca22fc-2ae4-44c4-88e7-2f95b70d70b7}, !- Name
  {e514caa6-26f3-4c18-8b3b-21bf1a9195de}, !- Source Object
  4,                                      !- Outlet Port
  {5fa18d12-a848-41f7-9b72-5cf6088f962c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abf57404-a767-4882-9911-74ce97792d1b}, !- Handle
  Base Blr-2 Outlet Node,                 !- Name
  {08008107-6b70-483c-b0ca-739b0b3360c5}, !- Inlet Port
  {8d7a2a07-55b2-420f-a531-dfbc832eb778}; !- Outlet Port

OS:Connection,
  {08008107-6b70-483c-b0ca-739b0b3360c5}, !- Handle
  {6060e9a0-5b32-4e96-8ce0-bcb429705633}, !- Name
  {c10d74bd-71de-498c-a824-9b2592190872}, !- Source Object
  13,                                     !- Outlet Port
  {abf57404-a767-4882-9911-74ce97792d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7a2a07-55b2-420f-a531-dfbc832eb778}, !- Handle
  {b2b1f27a-a710-45e6-8d0c-07ba5ecca2a7}, !- Name
  {abf57404-a767-4882-9911-74ce97792d1b}, !- Source Object
  3,                                      !- Outlet Port
  {2fb87d14-55b1-4de5-a1d1-8eb99422e132}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {96025483-5f7c-4dd5-8001-731e60347517}, !- Handle
  Base HW Pump-2,                         !- Name
  {6777b3c8-e946-4892-8420-809e9dda9de3}, !- Inlet Node Name
  {5c331ac4-71ca-42e8-bfde-da2de95efe48}, !- Outlet Node Name
  0.00122146405641211,                    !- Rated Flow Rate {m3/s}
  180527.0927186,                         !- Rated Pump Head {Pa}
  367.852,                                !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {80947d3e-9d9e-4c5c-8192-d81ed55e3f75}, !- Handle
  Base HW Pump-2 Outlet Node,             !- Name
  {5c331ac4-71ca-42e8-bfde-da2de95efe48}, !- Inlet Port
  {30c21434-9c9f-4a38-b0cb-04e028b246a0}; !- Outlet Port

OS:Connection,
  {6777b3c8-e946-4892-8420-809e9dda9de3}, !- Handle
  {d3ec5fc9-f6c6-44df-95ed-b75aa052d482}, !- Name
  {5fa18d12-a848-41f7-9b72-5cf6088f962c}, !- Source Object
  3,                                      !- Outlet Port
  {96025483-5f7c-4dd5-8001-731e60347517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c331ac4-71ca-42e8-bfde-da2de95efe48}, !- Handle
  {748d1f0b-0284-4eec-a937-f16c81a05bde}, !- Name
  {96025483-5f7c-4dd5-8001-731e60347517}, !- Source Object
  3,                                      !- Outlet Port
  {80947d3e-9d9e-4c5c-8192-d81ed55e3f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c21434-9c9f-4a38-b0cb-04e028b246a0}, !- Handle
  {d267b80d-e189-4d62-9fc1-12ed79bb0e20}, !- Name
  {80947d3e-9d9e-4c5c-8192-d81ed55e3f75}, !- Source Object
  3,                                      !- Outlet Port
  {c10d74bd-71de-498c-a824-9b2592190872}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {6d89f579-208c-4445-9211-5d47de08ccd0}, !- Handle
  BaseHWSystem Supply Temp Schedule,      !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  {f2251563-5c0b-450c-a838-bac68793d3dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2251563-5c0b-450c-a838-bac68793d3dc}, !- Handle
  Schedule Day 1,                         !- Name
  {b8bb1f2c-9841-4b1e-bf0b-284b468c28ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c2d4be16-3bea-462b-b2e9-0d8d359dc089}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {6d89f579-208c-4445-9211-5d47de08ccd0}, !- Schedule Name
  {381d5090-8cd5-47b2-8ed1-c0306148ab20}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {d37497cc-93d6-434e-8dec-42bc45e37394}, !- Handle
  BaseAirSys5,                            !- Name
  ,                                       !- Controller List Name
  {ad526ff3-9a57-4ce9-8438-42fd9571ca83}, !- Availability Schedule
  {655e07df-1dd2-4545-b870-3f63e9d3ca5f}, !- Availability Manager List Name
  8.97299515332864,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a896155b-cf0c-40b1-9eae-6dd6ef2c8c63}, !- Supply Side Inlet Node Name
  {dc165380-4901-434d-a3fd-0720966a458d}, !- Demand Side Outlet Node Name
  {cad68b9b-ea1c-427c-8cdd-df3a1812ebb4}, !- Demand Side Inlet Node A
  {769345cc-408a-4258-8bea-6a629314fc6d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Demand Mixer Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c309b8ba-ad6c-4d30-b590-aab13cb75a91}, !- Handle
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Name
  {a896155b-cf0c-40b1-9eae-6dd6ef2c8c63}, !- Inlet Port
  {0e2594ea-7831-48a5-956b-39e8d23f5dce}; !- Outlet Port

OS:Node,
  {34084c57-242d-4ef1-8e0e-72bd71aa91de}, !- Handle
  BaseSys5 Fan Outlet Node,               !- Name
  {67f01836-e322-4093-8e7e-09610d9541b1}, !- Inlet Port
  {769345cc-408a-4258-8bea-6a629314fc6d}; !- Outlet Port

OS:Connection,
  {a896155b-cf0c-40b1-9eae-6dd6ef2c8c63}, !- Handle
  {4703199b-ab87-4b76-af11-81bf54ed8159}, !- Name
  {d37497cc-93d6-434e-8dec-42bc45e37394}, !- Source Object
  8,                                      !- Outlet Port
  {c309b8ba-ad6c-4d30-b590-aab13cb75a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769345cc-408a-4258-8bea-6a629314fc6d}, !- Handle
  {5f0f316f-3dff-4110-b4e3-a0e06ddaa29a}, !- Name
  {34084c57-242d-4ef1-8e0e-72bd71aa91de}, !- Source Object
  3,                                      !- Outlet Port
  {d37497cc-93d6-434e-8dec-42bc45e37394}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8da1a9f3-f0bb-4813-9a27-7e7093abbf10}, !- Handle
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Name
  {cad68b9b-ea1c-427c-8cdd-df3a1812ebb4}, !- Inlet Port
  {5a7de598-b403-4460-8729-5c422f4e3a15}; !- Outlet Port

OS:Node,
  {886beaac-817a-4d17-af0e-fcb9d50ebb35}, !- Handle
  BaseAirSys5 Zone Mixer Outlet Node,     !- Name
  {92878367-ec42-4b8a-a3df-0b4b7dc2fdc8}, !- Inlet Port
  {dc165380-4901-434d-a3fd-0720966a458d}; !- Outlet Port

OS:Node,
  {c28301ca-187a-41a4-8cc8-b75888b80464}, !- Handle
  BaseVAVBox TrmlUnit Outlet Node,        !- Name
  {8493c026-8262-49e7-bcc8-a5db631b4f58}, !- Inlet Port
  {a40bfd74-848b-45b6-b660-b11d1049107c}; !- Outlet Port

OS:Connection,
  {cad68b9b-ea1c-427c-8cdd-df3a1812ebb4}, !- Handle
  {ae2e03a8-c872-4643-b21c-669159ad8a35}, !- Name
  {d37497cc-93d6-434e-8dec-42bc45e37394}, !- Source Object
  10,                                     !- Outlet Port
  {8da1a9f3-f0bb-4813-9a27-7e7093abbf10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc165380-4901-434d-a3fd-0720966a458d}, !- Handle
  {96db2ffe-9b38-407e-a903-1d0e1915d5c2}, !- Name
  {886beaac-817a-4d17-af0e-fcb9d50ebb35}, !- Source Object
  3,                                      !- Outlet Port
  {d37497cc-93d6-434e-8dec-42bc45e37394}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Handle
  BaseAirSys5 Zone Splitter,              !- Name
  {5a7de598-b403-4460-8729-5c422f4e3a15}, !- Inlet Node Name
  {77e0bc20-c59a-4052-bbac-4a994b67ade9}, !- Outlet Node Name 1
  {980d9f7f-c1d2-4043-9224-59a7a1480c3f}, !- Outlet Node Name 2
  {3b4e0317-dd8e-4252-91ad-7c6fa6dbfd3f}, !- Outlet Node Name 3
  {170264a9-3f28-4c0c-9f0b-647070feee8c}, !- Outlet Node Name 4
  {b8fbb54d-870e-4c94-980e-c0dc7735cb4e}, !- Outlet Node Name 5
  {d9f40a4b-5ac5-4137-bf00-2eef536cfe3e}, !- Outlet Node Name 6
  {19bb4742-0aa0-44a8-8310-c4f55c7e3638}, !- Outlet Node Name 7
  {6a5f6702-d01d-42ba-ade1-c8236ad91413}, !- Outlet Node Name 8
  {4e56c340-0033-4087-b97b-c0748c7d2db7}, !- Outlet Node Name 9
  {e59938d2-fbed-4cbf-9d97-54c6a81bebf3}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Handle
  BaseAirSys5 Zone Mixer,                 !- Name
  {92878367-ec42-4b8a-a3df-0b4b7dc2fdc8}, !- Outlet Node Name
  {8a203a2d-d1e3-4608-b563-b9d55667e85d}, !- Inlet Node Name 1
  {ba3f911e-9e02-4c4e-9a88-cfb5fbb9f39d}, !- Inlet Node Name 2
  {b9d8f275-a134-4e92-8532-57f36480bba8}, !- Inlet Node Name 3
  {6de9eab8-9aca-4c02-bf33-d61891df4684}, !- Inlet Node Name 4
  {c3f2de29-8cc2-44fd-9fa4-d123a98076af}, !- Inlet Node Name 5
  {079cbc86-967e-461a-81a4-04e0e38b47a0}, !- Inlet Node Name 6
  {9eb332ff-5f46-4eee-9aab-7308ed9c6cef}, !- Inlet Node Name 7
  {4e99b589-266d-48fe-adbe-c40fa9c5774e}, !- Inlet Node Name 8
  {c5fb9430-5d2a-422f-8db1-27a8d3f25812}, !- Inlet Node Name 9
  {8b3f286e-f302-487c-943b-5d25babc49e0}; !- Inlet Node Name 10

OS:Connection,
  {5a7de598-b403-4460-8729-5c422f4e3a15}, !- Handle
  {0667811f-0024-405d-882b-2717fe18ca14}, !- Name
  {8da1a9f3-f0bb-4813-9a27-7e7093abbf10}, !- Source Object
  3,                                      !- Outlet Port
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92878367-ec42-4b8a-a3df-0b4b7dc2fdc8}, !- Handle
  {724e23ff-6188-46f9-9e84-adf1d8fb0e2c}, !- Name
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Source Object
  2,                                      !- Outlet Port
  {886beaac-817a-4d17-af0e-fcb9d50ebb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f20ded5-fa3a-4b04-b941-45356ea8646f}, !- Handle
  {d37497cc-93d6-434e-8dec-42bc45e37394}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.50859,                                !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {655e07df-1dd2-4545-b870-3f63e9d3ca5f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {cf785a98-6f5e-4064-8c9f-0b17dab48647}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {cf785a98-6f5e-4064-8c9f-0b17dab48647}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {953ced53-bbc7-4f95-a466-f6f231fd9d40}, !- Control Zone or Zone List Name
  {f5f43b8e-d313-474e-85b8-d9e522d5dcda}, !- Cooling Control Zone or Zone List Name
  {801d6f7e-e19b-463e-b2a9-ca4276e74343}, !- Heating Control Zone or Zone List Name
  {1a0cd646-bef0-4ecd-8a73-d0b1d914c590}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {953ced53-bbc7-4f95-a466-f6f231fd9d40}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f5f43b8e-d313-474e-85b8-d9e522d5dcda}, !- Handle
  {17f0d83b-7b19-4520-b849-8746464d0ce5}; !- Name

OS:ModelObjectList,
  {801d6f7e-e19b-463e-b2a9-ca4276e74343}, !- Handle
  {307a4fff-969e-40d8-8dc9-83ef2ea58fec}; !- Name

OS:ModelObjectList,
  {1a0cd646-bef0-4ecd-8a73-d0b1d914c590}, !- Handle
  {1f805ca6-0b87-4834-b627-7a7a4dbd1aff}; !- Name

OS:Schedule:Ruleset,
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Handle
  Always On,                              !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  {ec0e7d7a-47a5-407a-80ea-d2a4557e5b42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec0e7d7a-47a5-407a-80ea-d2a4557e5b42}, !- Handle
  Schedule Day 2,                         !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:VariableVolume,
  {ddf099aa-5caf-4b74-a6e3-20aa6b6976af}, !- Handle
  BaseSys5 Fan,                           !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1335.607209133,                         !- Pressure Rise {Pa}
  8.97299515332864,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.64718152575539,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {08b40371-55f8-4a95-adb4-8278dd5460f6}, !- Air Inlet Node Name
  {67f01836-e322-4093-8e7e-09610d9541b1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {67f01836-e322-4093-8e7e-09610d9541b1}, !- Handle
  {ff4afaa4-c354-4101-8ebe-b7cdf7c7d700}, !- Name
  {ddf099aa-5caf-4b74-a6e3-20aa6b6976af}, !- Source Object
  17,                                     !- Outlet Port
  {34084c57-242d-4ef1-8e0e-72bd71aa91de}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ee23c87-3bc6-4bc7-b40d-f45617d7e2f3}, !- Handle
  BaseSys5 CoilHtg,                       !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5f19abc8-e12c-4e5f-b16d-6ff586c225e6}, !- Water Inlet Node Name
  {d4b6c225-1c44-4513-975a-4c89b5af11fd}, !- Water Outlet Node Name
  {589340df-28a7-4dcf-8eef-392f6a69dfb4}, !- Air Inlet Node Name
  {b9a7d39d-33d4-48cf-a4f3-443d0d22293b}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  41051.3440122337,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ef9e3e7-f79a-4f37-956c-83ef8f085daa}, !- Handle
  BaseSys5 CoilHtg Water Outlet Node,     !- Name
  {d4b6c225-1c44-4513-975a-4c89b5af11fd}, !- Inlet Port
  {3f094ca5-2d89-4e1b-bcd7-0045488f271f}; !- Outlet Port

OS:Connection,
  {5f19abc8-e12c-4e5f-b16d-6ff586c225e6}, !- Handle
  {8cff4dfa-0e7d-42ea-acdb-e9f778760047}, !- Name
  {eb6820c3-ebbb-4c06-ba80-b0d4911e3c5c}, !- Source Object
  3,                                      !- Outlet Port
  {1ee23c87-3bc6-4bc7-b40d-f45617d7e2f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4b6c225-1c44-4513-975a-4c89b5af11fd}, !- Handle
  {6e278c47-160a-45db-93b2-cca5b7e088aa}, !- Name
  {1ee23c87-3bc6-4bc7-b40d-f45617d7e2f3}, !- Source Object
  6,                                      !- Outlet Port
  {0ef9e3e7-f79a-4f37-956c-83ef8f085daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f094ca5-2d89-4e1b-bcd7-0045488f271f}, !- Handle
  {5d2fb16e-cc8c-4132-99b2-0426b6c07f19}, !- Name
  {0ef9e3e7-f79a-4f37-956c-83ef8f085daa}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b9a61b5-15f1-4638-96e5-f3f4e6385ab1}, !- Handle
  BaseSys5 CoilHtg Air Outlet Node,       !- Name
  {b9a7d39d-33d4-48cf-a4f3-443d0d22293b}, !- Inlet Port
  {08b40371-55f8-4a95-adb4-8278dd5460f6}; !- Outlet Port

OS:Connection,
  {b9a7d39d-33d4-48cf-a4f3-443d0d22293b}, !- Handle
  {847ea4b2-2cc1-49ca-80b4-0aa77f28554c}, !- Name
  {1ee23c87-3bc6-4bc7-b40d-f45617d7e2f3}, !- Source Object
  8,                                      !- Outlet Port
  {7b9a61b5-15f1-4638-96e5-f3f4e6385ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b40371-55f8-4a95-adb4-8278dd5460f6}, !- Handle
  {8cfdad27-0dd5-4b0e-848e-9b27064843e1}, !- Name
  {7b9a61b5-15f1-4638-96e5-f3f4e6385ab1}, !- Source Object
  3,                                      !- Outlet Port
  {ddf099aa-5caf-4b74-a6e3-20aa6b6976af}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9e78731d-9ebc-4af6-93cf-a000140e385a}, !- Handle
  Controller Water Coil 1,                !- Name
  {1ee23c87-3bc6-4bc7-b40d-f45617d7e2f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.0011059567226021,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Curve:Biquadratic,
  {13f292b0-86fe-4377-a655-dff7990ed1bd}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {0e5a3fbf-4829-4000-8973-b172fff6422c}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {7526b483-8a5f-42ac-abc3-8d10acec7f17}, !- Handle
  BaseSys5 CoilClg,                       !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  168236.275548083,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated High Speed COP {W/W}
  8.97299515332864,                       !- Rated High Speed Air Flow Rate {m3/s}
  {68663421-212c-492d-87ee-55f37d2c059b}, !- Air Inlet Node Name
  {9b26f29e-09f5-4099-9faf-f7e1770c5996}, !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {02fffe0a-e5b4-4a81-aa95-ebade8650c25}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e6f594d-3217-4b5f-b5e0-f57439de4ed6}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d1d5821-c90c-4b08-a9b6-3bd4948f8cef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e2378476-1157-4932-8a74-edb5236ad988}, !- Part Load Fraction Correlation Curve Name
  84118.1377740417,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated Low Speed COP {W/W}
  4.48649757666432,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {0e5a3fbf-4829-4000-8973-b172fff6422c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {13f292b0-86fe-4377-a655-dff7990ed1bd}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {aee22dc4-d0e4-4b2d-9fee-2c71ee90227c}, !- Handle
  BaseSys5 CoilClg Outlet Node,           !- Name
  {9b26f29e-09f5-4099-9faf-f7e1770c5996}, !- Inlet Port
  {589340df-28a7-4dcf-8eef-392f6a69dfb4}; !- Outlet Port

OS:Connection,
  {9b26f29e-09f5-4099-9faf-f7e1770c5996}, !- Handle
  {017a5293-3e70-471e-8c6f-b717f9965d1d}, !- Name
  {7526b483-8a5f-42ac-abc3-8d10acec7f17}, !- Source Object
  8,                                      !- Outlet Port
  {aee22dc4-d0e4-4b2d-9fee-2c71ee90227c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {589340df-28a7-4dcf-8eef-392f6a69dfb4}, !- Handle
  {c58e325b-48a4-406a-9fe5-c717a158d547}, !- Name
  {aee22dc4-d0e4-4b2d-9fee-2c71ee90227c}, !- Source Object
  3,                                      !- Outlet Port
  {1ee23c87-3bc6-4bc7-b40d-f45617d7e2f3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {09837efa-d029-452d-9a64-b38a32fd020c}, !- Handle
  BaseSys5 OACtrl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2dd211b-9e1b-4b97-9fc9-a51bfd811b23}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d3c98188-a5c0-43a3-b3ab-24a40dd10109}, !- Maximum Fraction of Outdoor Air Schedule Name
  {491b2259-da62-415a-97d9-7c7b563f9f92}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {491b2259-da62-415a-97d9-7c7b563f9f92}, !- Handle
  BaseSys5 OACtrl Mech Vent Controller,   !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {31af92d8-12cc-457d-9e26-90713e5f91f3}, !- Handle
  BaseSys5 OACtrl OA System,              !- Name
  {09837efa-d029-452d-9a64-b38a32fd020c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {983390d3-9d55-4d0f-a99a-1f3d174e1cde}, !- Mixed Air Node Name
  {94b24bef-42d6-4940-9c7b-22a9d2658def}, !- Outdoor Air Stream Node Name
  {a34d9c09-e8a0-448c-8a9d-83c2ab79f57a}, !- Relief Air Stream Node Name
  {0e2594ea-7831-48a5-956b-39e8d23f5dce}; !- Return Air Stream Node Name

OS:Node,
  {4b24659f-a16f-4483-87ac-4ecf065b182c}, !- Handle
  BaseSys5 OACtrl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {94b24bef-42d6-4940-9c7b-22a9d2658def}; !- Outlet Port

OS:Connection,
  {94b24bef-42d6-4940-9c7b-22a9d2658def}, !- Handle
  {b2532098-3a7b-40b3-a102-0c317eec4271}, !- Name
  {4b24659f-a16f-4483-87ac-4ecf065b182c}, !- Source Object
  3,                                      !- Outlet Port
  {31af92d8-12cc-457d-9e26-90713e5f91f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c342137a-81de-4187-a74a-2fdd28c58ca1}, !- Handle
  BaseSys5 OACtrl OA System Relief Node,  !- Name
  {a34d9c09-e8a0-448c-8a9d-83c2ab79f57a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a34d9c09-e8a0-448c-8a9d-83c2ab79f57a}, !- Handle
  {346ea321-2d46-4218-88a0-898aeff8dfbf}, !- Name
  {31af92d8-12cc-457d-9e26-90713e5f91f3}, !- Source Object
  7,                                      !- Outlet Port
  {c342137a-81de-4187-a74a-2fdd28c58ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c028a96-350b-4d7f-87d6-b17eb12376d3}, !- Handle
  BaseSys5 OACtrl OA System Mixed Air Node, !- Name
  {983390d3-9d55-4d0f-a99a-1f3d174e1cde}, !- Inlet Port
  {68663421-212c-492d-87ee-55f37d2c059b}; !- Outlet Port

OS:Connection,
  {0e2594ea-7831-48a5-956b-39e8d23f5dce}, !- Handle
  {3a91cca3-5160-4ee3-931c-22f6324a0e52}, !- Name
  {c309b8ba-ad6c-4d30-b590-aab13cb75a91}, !- Source Object
  3,                                      !- Outlet Port
  {31af92d8-12cc-457d-9e26-90713e5f91f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {983390d3-9d55-4d0f-a99a-1f3d174e1cde}, !- Handle
  {4e902d1b-f554-454f-9b81-4057bfacea50}, !- Name
  {31af92d8-12cc-457d-9e26-90713e5f91f3}, !- Source Object
  5,                                      !- Outlet Port
  {4c028a96-350b-4d7f-87d6-b17eb12376d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68663421-212c-492d-87ee-55f37d2c059b}, !- Handle
  {5ba6e45f-bda4-490f-be81-052924b5a85e}, !- Name
  {4c028a96-350b-4d7f-87d6-b17eb12376d3}, !- Source Object
  3,                                      !- Outlet Port
  {7526b483-8a5f-42ac-abc3-8d10acec7f17}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d3c98188-a5c0-43a3-b3ab-24a40dd10109}, !- Handle
  BaseSys5 OACtrl Max OA Schedule,        !- Name
  {aff1bd20-07ce-4e7a-b385-edb2df48ba1a}, !- Schedule Type Limits Name
  {847ee9e9-6ae4-4b44-8a0b-b37d9529e585}; !- Default Day Schedule Name

OS:Schedule:Day,
  {847ee9e9-6ae4-4b44-8a0b-b37d9529e585}, !- Handle
  Schedule Day 3,                         !- Name
  {aff1bd20-07ce-4e7a-b385-edb2df48ba1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aff1bd20-07ce-4e7a-b385-edb2df48ba1a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {c2dd211b-9e1b-4b97-9fc9-a51bfd811b23}, !- Handle
  BaseSys5 OACtrl Schedule,               !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8ed45f24-a643-4362-8fab-858af95b8313}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {8ed45f24-a643-4362-8fab-858af95b8313}, !- Handle
  BaseSys5 OACtrl Schedule Week 1,        !- Name
  ,                                       !- Schedule Rendering Name
  {f2e5255f-41b8-4158-92e5-5d5d0d8731df}, !- Sunday Schedule:Day Name
  {31894ac3-a9ea-4ce5-9500-95ae1bc3ddcd}, !- Monday Schedule:Day Name
  {ceb0a243-60fa-47f1-ae6a-ddfa449a5f6e}, !- Tuesday Schedule:Day Name
  {c76c716e-35d4-4a0d-bec3-b6a48adab609}, !- Wednesday Schedule:Day Name
  {04ed2a33-5c29-4b2a-ba66-4e51ceea6601}, !- Thursday Schedule:Day Name
  {c17e4d35-1de6-4df1-8cde-a8ea5064bce0}, !- Friday Schedule:Day Name
  {4a1e8bb5-f808-412e-b8bc-20bcf181f032}, !- Saturday Schedule:Day Name
  {539735f2-04f1-434a-8c55-b7cea21e7600}, !- Holiday Schedule:Day Name
  {0db0073a-71cd-480e-9db7-7c3c201a46ba}, !- SummerDesignDay Schedule:Day Name
  {572d1a69-f238-4a17-b234-df426ec68739}, !- WinterDesignDay Schedule:Day Name
  {f60d741b-82ed-4a8f-b46e-b6592085436e}, !- CustomDay1 Schedule:Day Name
  {c3f1823a-258f-4323-b7a3-8c6526171009}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f2e5255f-41b8-4158-92e5-5d5d0d8731df}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Sunday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {31894ac3-a9ea-4ce5-9500-95ae1bc3ddcd}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Monday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ceb0a243-60fa-47f1-ae6a-ddfa449a5f6e}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Tuesday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c76c716e-35d4-4a0d-bec3-b6a48adab609}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Wednesday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {04ed2a33-5c29-4b2a-ba66-4e51ceea6601}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Thursday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c17e4d35-1de6-4df1-8cde-a8ea5064bce0}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Friday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4a1e8bb5-f808-412e-b8bc-20bcf181f032}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Saturday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {539735f2-04f1-434a-8c55-b7cea21e7600}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Holiday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0db0073a-71cd-480e-9db7-7c3c201a46ba}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Summer, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {572d1a69-f238-4a17-b234-df426ec68739}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Winter, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f60d741b-82ed-4a8f-b46e-b6592085436e}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Custom 1, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c3f1823a-258f-4323-b7a3-8c6526171009}, !- Handle
