  BaseSys5 OACtrl Schedule Week 1 Custom 2, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {64d3ea74-fcf9-400b-b1c9-14b38eeafa76}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {34084c57-242d-4ef1-8e0e-72bd71aa91de}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {ffab3f20-65a5-4230-9c50-98fd2d55e39c}, !- Handle
  BaseAirSys5-2,                          !- Name
  ,                                       !- Controller List Name
  {e6e26e15-d673-41b0-aa48-b17eb98ccb1b}, !- Availability Schedule
  {fb7cb050-23a6-44a7-9732-67d9a4b3a731}, !- Availability Manager List Name
  2.42881144378675,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {600ae4e1-6850-4597-b644-86f7c1c7709c}, !- Supply Side Inlet Node Name
  {fc036759-4bd8-4484-a6c3-e0e0909d8ec3}, !- Demand Side Outlet Node Name
  {8846265a-97d1-43da-a8d9-87ffe4d096be}, !- Demand Side Inlet Node A
  {55190d1d-4067-44c1-b361-72cd79411d98}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {543e8f2b-d9ca-4cfe-8e55-a5bc3e1f74d6}, !- Demand Mixer Name
  {336b9c9b-1d3f-46ea-9eec-30053c38fa6f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c50361de-46e4-4605-b431-43c0fe83fdb8}, !- Handle
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Name
  {600ae4e1-6850-4597-b644-86f7c1c7709c}, !- Inlet Port
  {78b5fe08-744e-4cee-aefa-96acd1d29a22}; !- Outlet Port

OS:Node,
  {15f24838-b753-41c9-9da7-f5a4c97a2606}, !- Handle
  BaseSys5 Fan-2 Outlet Node,             !- Name
  {eeea052b-ae3e-46a8-9e1c-c6b4a80e5c72}, !- Inlet Port
  {55190d1d-4067-44c1-b361-72cd79411d98}; !- Outlet Port

OS:Connection,
  {600ae4e1-6850-4597-b644-86f7c1c7709c}, !- Handle
  {d7bb6eb2-c17e-4889-8302-b200f564a220}, !- Name
  {ffab3f20-65a5-4230-9c50-98fd2d55e39c}, !- Source Object
  8,                                      !- Outlet Port
  {c50361de-46e4-4605-b431-43c0fe83fdb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55190d1d-4067-44c1-b361-72cd79411d98}, !- Handle
  {fe270495-d424-4bc9-be81-fd5377aa91fb}, !- Name
  {15f24838-b753-41c9-9da7-f5a4c97a2606}, !- Source Object
  3,                                      !- Outlet Port
  {ffab3f20-65a5-4230-9c50-98fd2d55e39c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {41d44e71-ff29-403d-bb34-e501d35f1b41}, !- Handle
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node, !- Name
  {8846265a-97d1-43da-a8d9-87ffe4d096be}, !- Inlet Port
  {f80527d4-8b98-474b-aaa8-7a112b8b2d2f}; !- Outlet Port

OS:Node,
  {2243fac8-43a6-4865-a379-5fc814062a78}, !- Handle
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Name
  {bbadbb6a-0c93-4e4d-8bc8-26033a809f80}, !- Inlet Port
  {fc036759-4bd8-4484-a6c3-e0e0909d8ec3}; !- Outlet Port

OS:Node,
  {15d5617b-0f38-4429-adc9-00697f446075}, !- Handle
  BaseVAVBox TrmlUnit-11 Outlet Node,     !- Name
  {eda11775-e75a-4196-a930-5a5bc5754b16}, !- Inlet Port
  {1149ffe6-3ad9-47a1-9e1b-a89bffe0e267}; !- Outlet Port

OS:Connection,
  {8846265a-97d1-43da-a8d9-87ffe4d096be}, !- Handle
  {6671bba6-bddc-4a8c-988b-d54db3928a14}, !- Name
  {ffab3f20-65a5-4230-9c50-98fd2d55e39c}, !- Source Object
  10,                                     !- Outlet Port
  {41d44e71-ff29-403d-bb34-e501d35f1b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc036759-4bd8-4484-a6c3-e0e0909d8ec3}, !- Handle
  {b0b119cf-f4c4-43a1-adff-2e7a772e1a4f}, !- Name
  {2243fac8-43a6-4865-a379-5fc814062a78}, !- Source Object
  3,                                      !- Outlet Port
  {ffab3f20-65a5-4230-9c50-98fd2d55e39c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {336b9c9b-1d3f-46ea-9eec-30053c38fa6f}, !- Handle
  BaseAirSys5-2 Zone Splitter,            !- Name
  {f80527d4-8b98-474b-aaa8-7a112b8b2d2f}, !- Inlet Node Name
  {e717db81-285b-4a27-8bca-8bc66f1f1822}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {543e8f2b-d9ca-4cfe-8e55-a5bc3e1f74d6}, !- Handle
  BaseAirSys5-2 Zone Mixer,               !- Name
  {bbadbb6a-0c93-4e4d-8bc8-26033a809f80}, !- Outlet Node Name
  {e718f4ba-77b3-4d92-ad5b-a7e22814dcd9}; !- Inlet Node Name 1

OS:Connection,
  {f80527d4-8b98-474b-aaa8-7a112b8b2d2f}, !- Handle
  {cb643c12-c8d9-498b-926a-1cb251123447}, !- Name
  {41d44e71-ff29-403d-bb34-e501d35f1b41}, !- Source Object
  3,                                      !- Outlet Port
  {336b9c9b-1d3f-46ea-9eec-30053c38fa6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbadbb6a-0c93-4e4d-8bc8-26033a809f80}, !- Handle
  {56e973c6-87b5-4172-b797-0e8e60cfd1ad}, !- Name
  {543e8f2b-d9ca-4cfe-8e55-a5bc3e1f74d6}, !- Source Object
  2,                                      !- Outlet Port
  {2243fac8-43a6-4865-a379-5fc814062a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {43ac78cd-9562-489b-94b3-afdee64ff59c}, !- Handle
  {ffab3f20-65a5-4230-9c50-98fd2d55e39c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fb7cb050-23a6-44a7-9732-67d9a4b3a731}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {08343899-7a70-4cdc-8747-ce296330ce9c}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {08343899-7a70-4cdc-8747-ce296330ce9c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {fa823637-70f6-4128-8c23-1738bd888988}, !- Control Zone or Zone List Name
  {bf0bed29-b515-44be-a946-2e64b3dc3518}, !- Cooling Control Zone or Zone List Name
  {b5e16537-2f06-412c-a39d-d68b66d77894}, !- Heating Control Zone or Zone List Name
  {efe32a10-fdc2-4785-aa20-176a5123e3f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fa823637-70f6-4128-8c23-1738bd888988}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bf0bed29-b515-44be-a946-2e64b3dc3518}, !- Handle
  {a55f8570-f350-4933-baad-76dd81c6ed09}; !- Name

OS:ModelObjectList,
  {b5e16537-2f06-412c-a39d-d68b66d77894}, !- Handle
  {b3ecd5c3-d553-45ee-a470-0d9a81d9112a}; !- Name

OS:ModelObjectList,
  {efe32a10-fdc2-4785-aa20-176a5123e3f2}, !- Handle
  {5ab8f06a-b9dd-48af-bb18-1afe2d69d1bc}; !- Name

OS:Fan:VariableVolume,
  {56ec8e46-271c-41f1-81f4-46a5106a631a}, !- Handle
  BaseSys5 Fan-2,                         !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1335.607209133,                         !- Pressure Rise {Pa}
  2.42881144378675,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.5702304982464,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {96645f49-59c8-4f4e-a6c9-76f6cc9a05f4}, !- Air Inlet Node Name
  {eeea052b-ae3e-46a8-9e1c-c6b4a80e5c72}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {eeea052b-ae3e-46a8-9e1c-c6b4a80e5c72}, !- Handle
  {ca47258d-b909-4d2e-9b18-48f80bb3fb36}, !- Name
  {56ec8e46-271c-41f1-81f4-46a5106a631a}, !- Source Object
  17,                                     !- Outlet Port
  {15f24838-b753-41c9-9da7-f5a4c97a2606}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7ead39c3-9251-4e39-983d-563467af4b91}, !- Handle
  BaseSys5 CoilHtg-2,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9bc13138-976b-477e-afd9-78a61f54c02d}, !- Water Inlet Node Name
  {3db98106-4f78-4a88-8a63-1f19a0221621}, !- Water Outlet Node Name
  {5aa608aa-2f49-47fd-b84b-f0afcaa72ca2}, !- Air Inlet Node Name
  {05de0184-e90e-4a1f-9b66-caabf4058da5}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6260.84796498217,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c18574dc-2ca7-4cba-8825-8a0e10428457}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 2, !- Name
  {f6b1342e-3d5d-44ea-a26c-e63b7efd668c}, !- Inlet Port
  {9bc13138-976b-477e-afd9-78a61f54c02d}; !- Outlet Port

OS:Connection,
  {f6b1342e-3d5d-44ea-a26c-e63b7efd668c}, !- Handle
  {52141f09-eda4-457e-ac62-879cdfc5b64b}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  4,                                      !- Outlet Port
  {c18574dc-2ca7-4cba-8825-8a0e10428457}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86f42b69-ba9f-4af7-bc32-b0eda9e2b45a}, !- Handle
  BaseSys5 CoilHtg-2 Water Outlet Node,   !- Name
  {3db98106-4f78-4a88-8a63-1f19a0221621}, !- Inlet Port
  {b03c130b-50ef-4506-b35f-0246a2c79baf}; !- Outlet Port

OS:Connection,
  {9bc13138-976b-477e-afd9-78a61f54c02d}, !- Handle
  {08dab60a-4e99-4e2c-a209-a516dbfef085}, !- Name
  {c18574dc-2ca7-4cba-8825-8a0e10428457}, !- Source Object
  3,                                      !- Outlet Port
  {7ead39c3-9251-4e39-983d-563467af4b91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3db98106-4f78-4a88-8a63-1f19a0221621}, !- Handle
  {c668c94e-8dce-4328-ba0f-d48e6750f14f}, !- Name
  {7ead39c3-9251-4e39-983d-563467af4b91}, !- Source Object
  6,                                      !- Outlet Port
  {86f42b69-ba9f-4af7-bc32-b0eda9e2b45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b03c130b-50ef-4506-b35f-0246a2c79baf}, !- Handle
  {71501c82-31cd-440c-8539-ce6a5b3ebd89}, !- Name
  {86f42b69-ba9f-4af7-bc32-b0eda9e2b45a}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f9d987bb-1801-4106-b61b-d81eedc686fe}, !- Handle
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Name
  {05de0184-e90e-4a1f-9b66-caabf4058da5}, !- Inlet Port
  {96645f49-59c8-4f4e-a6c9-76f6cc9a05f4}; !- Outlet Port

OS:Connection,
  {05de0184-e90e-4a1f-9b66-caabf4058da5}, !- Handle
  {85df3487-e935-4b6f-a17b-a2de0ac62189}, !- Name
  {7ead39c3-9251-4e39-983d-563467af4b91}, !- Source Object
  8,                                      !- Outlet Port
  {f9d987bb-1801-4106-b61b-d81eedc686fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96645f49-59c8-4f4e-a6c9-76f6cc9a05f4}, !- Handle
  {d2184384-5d56-4c99-8977-387cd49b026f}, !- Name
  {f9d987bb-1801-4106-b61b-d81eedc686fe}, !- Source Object
  3,                                      !- Outlet Port
  {56ec8e46-271c-41f1-81f4-46a5106a631a}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f3401a3a-efdf-47a4-b4fb-139de89789bc}, !- Handle
  Controller Water Coil 2,                !- Name
  {7ead39c3-9251-4e39-983d-563467af4b91}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000168672355623684,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Table:MultiVariableLookup,
  {b28b2b22-1d01-45c0-ba3b-f79be58a5c77}, !- Handle
  CoilClgDXStdSEER13EIR_fTwbToadbSI 1,    !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.8088,                                 !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2294,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.1617,                                 !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.9437,                                 !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.4232,                                 !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.8857,                                 !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.7135,                                 !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.0925;                                 !- Data 27

OS:Curve:Biquadratic,
  {851e34ef-9347-4877-a473-f991b926fa40}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {f05462f6-8962-4d8c-9aad-d24619f9ba85}, !- Handle
  BaseSys5 CoilClg-2,                     !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  45782.3902980239,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.84758929292852,                       !- Rated High Speed COP {W/W}
  2.42881144378675,                       !- Rated High Speed Air Flow Rate {m3/s}
  {593088bb-075d-4974-9524-10e05917ca16}, !- Air Inlet Node Name
  {184a55b8-aedf-4789-8969-365a26e6b308}, !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {02fffe0a-e5b4-4a81-aa95-ebade8650c25}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3caaffdb-15a9-47b2-a96d-8997f8c30b7b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d1d5821-c90c-4b08-a9b6-3bd4948f8cef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  22891.1951490119,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.84758929292852,                       !- Rated Low Speed COP {W/W}
  1.21440572189338,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {851e34ef-9347-4877-a473-f991b926fa40}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b28b2b22-1d01-45c0-ba3b-f79be58a5c77}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {304e8a1f-174d-4257-a6f4-ce4079353860}, !- Handle
  BaseSys5 CoilClg-2 Outlet Node,         !- Name
  {184a55b8-aedf-4789-8969-365a26e6b308}, !- Inlet Port
  {5aa608aa-2f49-47fd-b84b-f0afcaa72ca2}; !- Outlet Port

OS:Connection,
  {184a55b8-aedf-4789-8969-365a26e6b308}, !- Handle
  {0bcbe37e-5261-42af-9eba-8da697248353}, !- Name
  {f05462f6-8962-4d8c-9aad-d24619f9ba85}, !- Source Object
  8,                                      !- Outlet Port
  {304e8a1f-174d-4257-a6f4-ce4079353860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aa608aa-2f49-47fd-b84b-f0afcaa72ca2}, !- Handle
  {f5f5e636-de90-45b4-b8ac-1abcbf7dc1d9}, !- Name
  {304e8a1f-174d-4257-a6f4-ce4079353860}, !- Source Object
  3,                                      !- Outlet Port
  {7ead39c3-9251-4e39-983d-563467af4b91}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3cf2921b-a337-411e-ba69-382c6ce12cee}, !- Handle
  BaseSys5 OACtrl-2,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f4f8f3ec-567d-453a-8c2f-7fa4ece72d14}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4736e1b2-331f-4968-b83a-058a1f6ae7c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4736e1b2-331f-4968-b83a-058a1f6ae7c1}, !- Handle
  BaseSys5 OACtrl-2 Mech Vent Controller, !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {53940ae0-d2b9-4805-a95a-9d7af02eb959}, !- Handle
  BaseSys5 OACtrl-2 OA System,            !- Name
  {3cf2921b-a337-411e-ba69-382c6ce12cee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2f934822-f1c9-4f35-9c8d-9e28238eb5f1}, !- Mixed Air Node Name
  {6bc315dd-967b-4905-a1d1-c063fd059c75}, !- Outdoor Air Stream Node Name
  {b05acf1f-fece-4c56-9d7a-eca6fb5f504a}, !- Relief Air Stream Node Name
  {78b5fe08-744e-4cee-aefa-96acd1d29a22}; !- Return Air Stream Node Name

OS:Node,
  {c1fcff65-4f5a-42e4-9cde-e2c44a7c5d64}, !- Handle
  BaseSys5 OACtrl-2 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {6bc315dd-967b-4905-a1d1-c063fd059c75}; !- Outlet Port

OS:Connection,
  {6bc315dd-967b-4905-a1d1-c063fd059c75}, !- Handle
  {d92fb516-690d-47f7-8a3e-a8c0695c7650}, !- Name
  {c1fcff65-4f5a-42e4-9cde-e2c44a7c5d64}, !- Source Object
  3,                                      !- Outlet Port
  {53940ae0-d2b9-4805-a95a-9d7af02eb959}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {638b3ff5-d052-49dc-9216-1c5078466e23}, !- Handle
  BaseSys5 OACtrl-2 OA System Relief Node, !- Name
  {b05acf1f-fece-4c56-9d7a-eca6fb5f504a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b05acf1f-fece-4c56-9d7a-eca6fb5f504a}, !- Handle
  {19051dda-6745-482b-bc6a-ee08d4147381}, !- Name
  {53940ae0-d2b9-4805-a95a-9d7af02eb959}, !- Source Object
  7,                                      !- Outlet Port
  {638b3ff5-d052-49dc-9216-1c5078466e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dbc19ee-64a9-4716-980c-694766a00132}, !- Handle
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Name
  {2f934822-f1c9-4f35-9c8d-9e28238eb5f1}, !- Inlet Port
  {593088bb-075d-4974-9524-10e05917ca16}; !- Outlet Port

OS:Connection,
  {78b5fe08-744e-4cee-aefa-96acd1d29a22}, !- Handle
  {4e57961f-8a60-4c49-b53e-67b6fbc0d2e3}, !- Name
  {c50361de-46e4-4605-b431-43c0fe83fdb8}, !- Source Object
  3,                                      !- Outlet Port
  {53940ae0-d2b9-4805-a95a-9d7af02eb959}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f934822-f1c9-4f35-9c8d-9e28238eb5f1}, !- Handle
  {2577d60a-95ee-4fa4-b493-8cd07707ea7f}, !- Name
  {53940ae0-d2b9-4805-a95a-9d7af02eb959}, !- Source Object
  5,                                      !- Outlet Port
  {8dbc19ee-64a9-4716-980c-694766a00132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593088bb-075d-4974-9524-10e05917ca16}, !- Handle
  {a8c158f4-ac0b-46b1-9ecd-911c5617368d}, !- Name
  {8dbc19ee-64a9-4716-980c-694766a00132}, !- Source Object
  3,                                      !- Outlet Port
  {f05462f6-8962-4d8c-9aad-d24619f9ba85}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Year,
  {f4f8f3ec-567d-453a-8c2f-7fa4ece72d14}, !- Handle
  BaseSys5 OACtrl-2 Schedule,             !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b2b931c5-e377-46dd-b513-f335fa959e9d}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {b2b931c5-e377-46dd-b513-f335fa959e9d}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {4f0b3ec6-b6e5-47f9-8087-838574d6098f}, !- Sunday Schedule:Day Name
  {6dd2923d-67f2-4957-b142-03270828ee08}, !- Monday Schedule:Day Name
  {fcb79606-1aa2-4750-9b5e-72dcee05d340}, !- Tuesday Schedule:Day Name
  {57088e1a-528e-4d33-8ecc-3afeff19eaf2}, !- Wednesday Schedule:Day Name
  {5936b4bd-34aa-4856-9bfa-1529ed813fbf}, !- Thursday Schedule:Day Name
  {239c3a0a-feef-4cfc-b51a-e9fcf1ee372d}, !- Friday Schedule:Day Name
  {fa245036-b4b4-4ff0-9a47-8e03e71cb6bb}, !- Saturday Schedule:Day Name
  {5eb41872-9099-40f0-825c-b74f39a1b3a5}, !- Holiday Schedule:Day Name
  {30389ec1-ef4b-400a-b8ad-6484a811fa93}, !- SummerDesignDay Schedule:Day Name
  {7f751fdc-2163-4724-84ec-823e36d22d87}, !- WinterDesignDay Schedule:Day Name
  {2f5ed005-a8eb-4933-8af1-4b9cd915e484}, !- CustomDay1 Schedule:Day Name
  {99750ae5-2d7a-4367-8f97-d5db57717806}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {4f0b3ec6-b6e5-47f9-8087-838574d6098f}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Sunday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6dd2923d-67f2-4957-b142-03270828ee08}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Monday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fcb79606-1aa2-4750-9b5e-72dcee05d340}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {57088e1a-528e-4d33-8ecc-3afeff19eaf2}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5936b4bd-34aa-4856-9bfa-1529ed813fbf}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Thursday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {239c3a0a-feef-4cfc-b51a-e9fcf1ee372d}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Friday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fa245036-b4b4-4ff0-9a47-8e03e71cb6bb}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Saturday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5eb41872-9099-40f0-825c-b74f39a1b3a5}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Holiday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {30389ec1-ef4b-400a-b8ad-6484a811fa93}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Summer, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7f751fdc-2163-4724-84ec-823e36d22d87}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Winter, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2f5ed005-a8eb-4933-8af1-4b9cd915e484}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {99750ae5-2d7a-4367-8f97-d5db57717806}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {b8c42449-0072-47cc-8a9d-9b89f23f2236}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {15f24838-b753-41c9-9da7-f5a4c97a2606}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {dc234afe-470c-4002-9f44-da3e0746a005}, !- Handle
  BaseAirSys5-3,                          !- Name
  ,                                       !- Controller List Name
  {e6e26e15-d673-41b0-aa48-b17eb98ccb1b}, !- Availability Schedule
  {9e741604-807e-4b80-98d8-439581109417}, !- Availability Manager List Name
  0.75825435961728,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {96147d68-4939-48d5-98fc-27a1c4c3bcb5}, !- Supply Side Inlet Node Name
  {8a3507f2-659a-4dba-9e23-0b3bc68cffb0}, !- Demand Side Outlet Node Name
  {313765fc-36f7-419b-8a57-f21f1f0d7892}, !- Demand Side Inlet Node A
  {b5d05db8-6b6f-4329-bc0a-73bf8ed5d206}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a23c1406-7d2f-470c-a036-1ee6460ba4da}, !- Demand Mixer Name
  {e9d91676-b8f6-44fc-a900-a39db1b8946f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0eae948f-b267-461c-83d8-9537b88dfabd}, !- Handle
  BaseAirSys5-3 Supply Side (Return Air) Inlet Node, !- Name
  {96147d68-4939-48d5-98fc-27a1c4c3bcb5}, !- Inlet Port
  {069fad90-67b8-40b2-b189-9056f2d9cabf}; !- Outlet Port

OS:Node,
  {f66e08d2-69f5-4dab-978d-7346760a9b9a}, !- Handle
  BaseSys5 Fan-3 Outlet Node,             !- Name
  {536b4181-3014-416d-9f46-5704ce7a40e0}, !- Inlet Port
  {b5d05db8-6b6f-4329-bc0a-73bf8ed5d206}; !- Outlet Port

OS:Connection,
  {96147d68-4939-48d5-98fc-27a1c4c3bcb5}, !- Handle
  {aab672dd-5312-44a7-b0f5-e756aebaf412}, !- Name
  {dc234afe-470c-4002-9f44-da3e0746a005}, !- Source Object
  8,                                      !- Outlet Port
  {0eae948f-b267-461c-83d8-9537b88dfabd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d05db8-6b6f-4329-bc0a-73bf8ed5d206}, !- Handle
  {2194ea91-b917-44a0-9a89-8f3dc902b8d1}, !- Name
  {f66e08d2-69f5-4dab-978d-7346760a9b9a}, !- Source Object
  3,                                      !- Outlet Port
  {dc234afe-470c-4002-9f44-da3e0746a005}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {55bba198-3fb1-46b1-a26f-61047e4c0122}, !- Handle
  BaseAirSys5-3 Demand Side (Supply Air) Inlet Node, !- Name
  {313765fc-36f7-419b-8a57-f21f1f0d7892}, !- Inlet Port
  {0bb17a92-41da-422e-a86d-a9032e9ffc28}; !- Outlet Port

OS:Node,
  {8ce36d19-9b93-4229-878a-9c70551c4545}, !- Handle
  BaseAirSys5-3 Zone Mixer Outlet Node,   !- Name
  {6d0d66a5-b9b3-4345-a76b-cc63cce6398c}, !- Inlet Port
  {8a3507f2-659a-4dba-9e23-0b3bc68cffb0}; !- Outlet Port

OS:Node,
  {a5abc649-b2dc-4a4f-9511-38cab1b7f26c}, !- Handle
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Name
  {39dfdff3-4a28-45b1-8eb2-c71cf601e466}, !- Inlet Port
  {fd10db64-c2d0-4cc1-869b-66c78ad01d12}; !- Outlet Port

OS:Connection,
  {313765fc-36f7-419b-8a57-f21f1f0d7892}, !- Handle
  {5029cd71-1bb0-4e29-9826-3c900ee85307}, !- Name
  {dc234afe-470c-4002-9f44-da3e0746a005}, !- Source Object
  10,                                     !- Outlet Port
  {55bba198-3fb1-46b1-a26f-61047e4c0122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3507f2-659a-4dba-9e23-0b3bc68cffb0}, !- Handle
  {c318c4a0-e9da-45eb-bdd3-b45f6f606438}, !- Name
  {8ce36d19-9b93-4229-878a-9c70551c4545}, !- Source Object
  3,                                      !- Outlet Port
  {dc234afe-470c-4002-9f44-da3e0746a005}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e9d91676-b8f6-44fc-a900-a39db1b8946f}, !- Handle
  BaseAirSys5-3 Zone Splitter,            !- Name
  {0bb17a92-41da-422e-a86d-a9032e9ffc28}, !- Inlet Node Name
  {45b7854f-a670-4d42-b32f-79e21cfb6739}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a23c1406-7d2f-470c-a036-1ee6460ba4da}, !- Handle
  BaseAirSys5-3 Zone Mixer,               !- Name
  {6d0d66a5-b9b3-4345-a76b-cc63cce6398c}, !- Outlet Node Name
  {e555171b-c23c-40f7-a556-a4ab5dd3c0d2}; !- Inlet Node Name 1

OS:Connection,
  {0bb17a92-41da-422e-a86d-a9032e9ffc28}, !- Handle
  {f4f90eeb-6bc0-427d-8156-94958f7ee024}, !- Name
  {55bba198-3fb1-46b1-a26f-61047e4c0122}, !- Source Object
  3,                                      !- Outlet Port
  {e9d91676-b8f6-44fc-a900-a39db1b8946f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0d66a5-b9b3-4345-a76b-cc63cce6398c}, !- Handle
  {ffd6c4e9-1ed2-4718-8a29-8e9fbaa9bdfc}, !- Name
  {a23c1406-7d2f-470c-a036-1ee6460ba4da}, !- Source Object
  2,                                      !- Outlet Port
  {8ce36d19-9b93-4229-878a-9c70551c4545}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f732d9f8-0187-46bd-b72f-c223068e1a1a}, !- Handle
  {dc234afe-470c-4002-9f44-da3e0746a005}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9e741604-807e-4b80-98d8-439581109417}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {ac4385a1-62f8-4e2e-b314-e5335e512d2f}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {ac4385a1-62f8-4e2e-b314-e5335e512d2f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {62c7582f-4011-4f89-b0e6-efc80f86c996}, !- Control Zone or Zone List Name
  {f4de484e-e55f-4d47-b5dc-fc901d46d25f}, !- Cooling Control Zone or Zone List Name
  {1689ad2c-683f-44c3-a010-06e56ebe29fb}, !- Heating Control Zone or Zone List Name
  {d7360738-d4b7-4f61-bf01-65a4d8596abb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {62c7582f-4011-4f89-b0e6-efc80f86c996}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f4de484e-e55f-4d47-b5dc-fc901d46d25f}, !- Handle
  {e89a7f69-f41a-418e-88e1-7518bfbbd9c4}; !- Name

OS:ModelObjectList,
  {1689ad2c-683f-44c3-a010-06e56ebe29fb}, !- Handle
  {e7b7308d-0dfe-44ec-a817-d71972193bea}; !- Name

OS:ModelObjectList,
  {d7360738-d4b7-4f61-bf01-65a4d8596abb}, !- Handle
  {cb260b79-026a-4f8d-9f7b-312d3d50cdab}; !- Name

OS:Fan:VariableVolume,
  {941be952-9910-4021-a67e-108b2556c2bc}, !- Handle
  BaseSys5 Fan-3,                         !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1335.607209133,                         !- Pressure Rise {Pa}
  0.75825435961728,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.1900768327488,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f4bee9fb-53f9-4bb8-913d-d9f67eafcd0c}, !- Air Inlet Node Name
  {536b4181-3014-416d-9f46-5704ce7a40e0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {536b4181-3014-416d-9f46-5704ce7a40e0}, !- Handle
  {8c03f390-c9aa-47d5-9ecd-80f68995b9ce}, !- Name
  {941be952-9910-4021-a67e-108b2556c2bc}, !- Source Object
  17,                                     !- Outlet Port
  {f66e08d2-69f5-4dab-978d-7346760a9b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {66ccb864-a11a-43b3-b2ad-98bd97c8b290}, !- Handle
  BaseSys5 CoilHtg-3,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f8aaeb8-d0ae-4293-aa0d-3206a03f1f25}, !- Water Inlet Node Name
  {3d9752fa-803a-4da3-9e65-7618a23a9ab7}, !- Water Outlet Node Name
  {de7783be-81cf-4deb-a07d-386066519875}, !- Air Inlet Node Name
  {6bbef0d8-3c5c-4b83-a840-8b78e15508ff}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2240.07700201857,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3cd75729-050f-422d-b888-56ffa4d0eec5}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 3, !- Name
  {2a36cbaa-7ac5-456f-8998-802a953337dc}, !- Inlet Port
  {4f8aaeb8-d0ae-4293-aa0d-3206a03f1f25}; !- Outlet Port

OS:Connection,
  {2a36cbaa-7ac5-456f-8998-802a953337dc}, !- Handle
  {24bb2d23-4c88-4257-be31-d18414f4e13a}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  5,                                      !- Outlet Port
  {3cd75729-050f-422d-b888-56ffa4d0eec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8da99fee-10ff-4914-82c0-07050bd51879}, !- Handle
  BaseSys5 CoilHtg-3 Water Outlet Node,   !- Name
  {3d9752fa-803a-4da3-9e65-7618a23a9ab7}, !- Inlet Port
  {fea9a6b3-aa8b-406e-9c4c-b6dbdfad51e3}; !- Outlet Port

OS:Connection,
  {4f8aaeb8-d0ae-4293-aa0d-3206a03f1f25}, !- Handle
  {303d1f52-a99b-4b7f-aee7-980d84103a35}, !- Name
  {3cd75729-050f-422d-b888-56ffa4d0eec5}, !- Source Object
  3,                                      !- Outlet Port
  {66ccb864-a11a-43b3-b2ad-98bd97c8b290}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d9752fa-803a-4da3-9e65-7618a23a9ab7}, !- Handle
  {fe0dbb0b-d824-44a8-bc25-dd64f5db5091}, !- Name
  {66ccb864-a11a-43b3-b2ad-98bd97c8b290}, !- Source Object
  6,                                      !- Outlet Port
  {8da99fee-10ff-4914-82c0-07050bd51879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea9a6b3-aa8b-406e-9c4c-b6dbdfad51e3}, !- Handle
  {ea49590b-f2e2-4555-bf61-24860f89c153}, !- Name
  {8da99fee-10ff-4914-82c0-07050bd51879}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c053d2b3-43d8-467b-9c07-6857ea901582}, !- Handle
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Name
  {6bbef0d8-3c5c-4b83-a840-8b78e15508ff}, !- Inlet Port
  {f4bee9fb-53f9-4bb8-913d-d9f67eafcd0c}; !- Outlet Port

OS:Connection,
  {6bbef0d8-3c5c-4b83-a840-8b78e15508ff}, !- Handle
  {2a0021e4-5950-4232-9873-fa375c521f72}, !- Name
  {66ccb864-a11a-43b3-b2ad-98bd97c8b290}, !- Source Object
  8,                                      !- Outlet Port
  {c053d2b3-43d8-467b-9c07-6857ea901582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4bee9fb-53f9-4bb8-913d-d9f67eafcd0c}, !- Handle
  {4ee42152-48fa-46e9-8891-7cf19527bcbd}, !- Name
  {c053d2b3-43d8-467b-9c07-6857ea901582}, !- Source Object
  3,                                      !- Outlet Port
  {941be952-9910-4021-a67e-108b2556c2bc}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2dfefd8-6310-4308-88b8-306ee294421b}, !- Handle
  Controller Water Coil 3,                !- Name
  {66ccb864-a11a-43b3-b2ad-98bd97c8b290}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  6.03495032657272e-005,                  !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Table:MultiVariableLookup,
  {cf8b8b04-8cb2-4bcb-b28f-da6e8141de24}, !- Handle
  CoilClgDXStdSEER13EIR_fTwbToadbSI 2,    !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.8088,                                 !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2294,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.1617,                                 !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.9437,                                 !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.4232,                                 !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.8857,                                 !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.7135,                                 !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.0925;                                 !- Data 27

OS:Curve:Biquadratic,
  {e9fbeb01-63d2-4d9c-bbc4-ab4c2d513d4e}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {3fa508ae-2f8c-4508-8450-76303ba353e5}, !- Handle
  BaseSys5 CoilClg-3,                     !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  15435.6429664727,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.84758929292852,                       !- Rated High Speed COP {W/W}
  0.75825435961728,                       !- Rated High Speed Air Flow Rate {m3/s}
  {b7ba8e1b-e64f-4afd-8441-e3a0f3a4fa16}, !- Air Inlet Node Name
  {49a94aae-7f41-4d52-8e7d-2aaec0fc3be2}, !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {02fffe0a-e5b4-4a81-aa95-ebade8650c25}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3caaffdb-15a9-47b2-a96d-8997f8c30b7b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d1d5821-c90c-4b08-a9b6-3bd4948f8cef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  7717.82148323635,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.84758929292852,                       !- Rated Low Speed COP {W/W}
  0.37912717980864,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {e9fbeb01-63d2-4d9c-bbc4-ab4c2d513d4e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {cf8b8b04-8cb2-4bcb-b28f-da6e8141de24}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a5c222d1-1ba5-46ad-b160-c9654d97ec40}, !- Handle
  BaseSys5 CoilClg-3 Outlet Node,         !- Name
  {49a94aae-7f41-4d52-8e7d-2aaec0fc3be2}, !- Inlet Port
  {de7783be-81cf-4deb-a07d-386066519875}; !- Outlet Port

OS:Connection,
  {49a94aae-7f41-4d52-8e7d-2aaec0fc3be2}, !- Handle
  {0ab53919-23bc-4e24-b02f-6bc355ec3f94}, !- Name
  {3fa508ae-2f8c-4508-8450-76303ba353e5}, !- Source Object
  8,                                      !- Outlet Port
  {a5c222d1-1ba5-46ad-b160-c9654d97ec40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de7783be-81cf-4deb-a07d-386066519875}, !- Handle
  {37d0c09b-aaf1-41d6-aee3-c4b7d3c85f12}, !- Name
  {a5c222d1-1ba5-46ad-b160-c9654d97ec40}, !- Source Object
  3,                                      !- Outlet Port
  {66ccb864-a11a-43b3-b2ad-98bd97c8b290}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7d3b233d-cd56-4766-ae6b-a28de5aa4723}, !- Handle
  BaseSys5 OACtrl-3,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57478e18-1936-436f-9650-c26eefe0c950}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6c898e0-b526-4d36-8bba-4b332a879971}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f6c898e0-b526-4d36-8bba-4b332a879971}, !- Handle
  BaseSys5 OACtrl-3 Mech Vent Controller, !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d4e89dd-366b-43be-918a-6785e1666a6b}, !- Handle
  BaseSys5 OACtrl-3 OA System,            !- Name
  {7d3b233d-cd56-4766-ae6b-a28de5aa4723}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9fef641a-f2e1-4ca7-875c-cf7c6d7ea758}, !- Mixed Air Node Name
  {637643dd-5f2d-49ba-a9ab-91afe0fda593}, !- Outdoor Air Stream Node Name
  {b6a9281c-2007-441b-92ba-192e277a0da0}, !- Relief Air Stream Node Name
  {069fad90-67b8-40b2-b189-9056f2d9cabf}; !- Return Air Stream Node Name

OS:Node,
  {9a4c11ce-eee0-47b9-8c2a-1e05bd1a02de}, !- Handle
  BaseSys5 OACtrl-3 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {637643dd-5f2d-49ba-a9ab-91afe0fda593}; !- Outlet Port

OS:Connection,
  {637643dd-5f2d-49ba-a9ab-91afe0fda593}, !- Handle
  {380ad90d-197c-4b84-8d49-2e680c9f0872}, !- Name
  {9a4c11ce-eee0-47b9-8c2a-1e05bd1a02de}, !- Source Object
  3,                                      !- Outlet Port
  {3d4e89dd-366b-43be-918a-6785e1666a6b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0546115b-9af0-44b3-a4a6-c055a5e38d47}, !- Handle
  BaseSys5 OACtrl-3 OA System Relief Node, !- Name
  {b6a9281c-2007-441b-92ba-192e277a0da0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6a9281c-2007-441b-92ba-192e277a0da0}, !- Handle
  {96e8bfce-edec-4bde-9294-566e30c3f3bf}, !- Name
  {3d4e89dd-366b-43be-918a-6785e1666a6b}, !- Source Object
  7,                                      !- Outlet Port
  {0546115b-9af0-44b3-a4a6-c055a5e38d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcd3e519-03ca-4093-9a3a-1b5138e632d5}, !- Handle
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Name
  {9fef641a-f2e1-4ca7-875c-cf7c6d7ea758}, !- Inlet Port
  {b7ba8e1b-e64f-4afd-8441-e3a0f3a4fa16}; !- Outlet Port

OS:Connection,
  {069fad90-67b8-40b2-b189-9056f2d9cabf}, !- Handle
  {b64a7243-c189-48ed-9ade-c7f217ff9618}, !- Name
  {0eae948f-b267-461c-83d8-9537b88dfabd}, !- Source Object
  3,                                      !- Outlet Port
  {3d4e89dd-366b-43be-918a-6785e1666a6b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9fef641a-f2e1-4ca7-875c-cf7c6d7ea758}, !- Handle
  {309041e6-5316-4609-9b35-7e9246c09937}, !- Name
  {3d4e89dd-366b-43be-918a-6785e1666a6b}, !- Source Object
  5,                                      !- Outlet Port
  {bcd3e519-03ca-4093-9a3a-1b5138e632d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ba8e1b-e64f-4afd-8441-e3a0f3a4fa16}, !- Handle
  {54bea65c-b2dc-437f-b4a3-d5ca65c2f80a}, !- Name
  {bcd3e519-03ca-4093-9a3a-1b5138e632d5}, !- Source Object
  3,                                      !- Outlet Port
  {3fa508ae-2f8c-4508-8450-76303ba353e5}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Year,
  {57478e18-1936-436f-9650-c26eefe0c950}, !- Handle
  BaseSys5 OACtrl-3 Schedule,             !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {73d4f5a7-beda-43f5-bed7-32f7bee505af}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {73d4f5a7-beda-43f5-bed7-32f7bee505af}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {a5d4d579-b2ae-4c4a-ba54-2d88153d1c62}, !- Sunday Schedule:Day Name
  {da21a94c-5f29-4c33-bfd4-f2b2929e2fa6}, !- Monday Schedule:Day Name
  {53843be0-39db-4905-8067-212e30a44889}, !- Tuesday Schedule:Day Name
  {1b0ec35b-ccd1-4dc0-9731-d4446d57f8b6}, !- Wednesday Schedule:Day Name
  {457dcf12-4c5e-4742-8bba-2b07c2bf818e}, !- Thursday Schedule:Day Name
  {050a6947-b5e1-4b92-b4ed-c40d3942b400}, !- Friday Schedule:Day Name
  {80642e58-fe15-49b0-ad0a-141581c88ebb}, !- Saturday Schedule:Day Name
  {d2d88c4f-5976-4fa7-a3a0-1ae0fe212c55}, !- Holiday Schedule:Day Name
  {be1a2ce1-e274-401b-a0b4-f1835cff036b}, !- SummerDesignDay Schedule:Day Name
  {0434894e-f381-4958-8d48-ba24c07dcc2a}, !- WinterDesignDay Schedule:Day Name
  {b9407c11-d7b2-4ea4-bf04-35d0292aba21}, !- CustomDay1 Schedule:Day Name
  {fdf30705-bdc2-4b6c-bdb3-b16c9b590080}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a5d4d579-b2ae-4c4a-ba54-2d88153d1c62}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Sunday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {da21a94c-5f29-4c33-bfd4-f2b2929e2fa6}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Monday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {53843be0-39db-4905-8067-212e30a44889}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Tuesday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1b0ec35b-ccd1-4dc0-9731-d4446d57f8b6}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Wednesday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {457dcf12-4c5e-4742-8bba-2b07c2bf818e}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Thursday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {050a6947-b5e1-4b92-b4ed-c40d3942b400}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Friday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {80642e58-fe15-49b0-ad0a-141581c88ebb}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Saturday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d2d88c4f-5976-4fa7-a3a0-1ae0fe212c55}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Holiday, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {be1a2ce1-e274-401b-a0b4-f1835cff036b}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Summer, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0434894e-f381-4958-8d48-ba24c07dcc2a}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Winter, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b9407c11-d7b2-4ea4-bf04-35d0292aba21}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Custom 1, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fdf30705-bdc2-4b6c-bdb3-b16c9b590080}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Custom 2, !- Name
  {130d9c11-7781-4f5f-9c76-ce9484bc69b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {7cde8201-05b3-4456-97d7-f6686d63ec10}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {f66e08d2-69f5-4dab-978d-7346760a9b9a}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2637e02-2fa2-4161-b9a2-e1bf146b453d}, !- Handle
  Thermal Zone: F1 Business Center Thermostat, !- Name
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Heating Setpoint Temperature Schedule Name
  {b26d80ce-b496-4490-81de-a73a025b94b6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b6f0f8a7-3b65-4890-b296-2ac430f5d3ad}, !- Handle
  Thermal Zone: F1 Business Center Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00707888128478976,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {98524c5a-dfda-4425-9b81-5ffaceb87d4c}, !- Handle
  BaseVAVBox CoilHtg,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ddedacb-6404-41e6-bbe7-704b47357c20}, !- Water Inlet Node Name
  {3d577754-9c4c-4d08-86ea-1b52a3689cc7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2852.77724274203,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1bb3ac95-ffbf-49ba-92f4-b00572804fda}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 4, !- Name
  {72365492-2af4-474a-a317-ae772d480b9c}, !- Inlet Port
  {7ddedacb-6404-41e6-bbe7-704b47357c20}; !- Outlet Port

OS:Connection,
  {72365492-2af4-474a-a317-ae772d480b9c}, !- Handle
  {bba672e5-67ed-41ba-b805-7f0c4c32101d}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  6,                                      !- Outlet Port
  {1bb3ac95-ffbf-49ba-92f4-b00572804fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62cb8b89-e1c2-4577-ad87-d45ed421a07a}, !- Handle
  BaseVAVBox CoilHtg Water Outlet Node,   !- Name
  {3d577754-9c4c-4d08-86ea-1b52a3689cc7}, !- Inlet Port
  {6e687261-007f-4ca9-a463-61fa64f69e1d}; !- Outlet Port

OS:Connection,
  {7ddedacb-6404-41e6-bbe7-704b47357c20}, !- Handle
  {d3b76c44-87e3-48b9-91c7-1fc607e17f89}, !- Name
  {1bb3ac95-ffbf-49ba-92f4-b00572804fda}, !- Source Object
  3,                                      !- Outlet Port
  {98524c5a-dfda-4425-9b81-5ffaceb87d4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d577754-9c4c-4d08-86ea-1b52a3689cc7}, !- Handle
  {8057ccdd-203b-4788-b7b5-4692e074fffb}, !- Name
  {98524c5a-dfda-4425-9b81-5ffaceb87d4c}, !- Source Object
  6,                                      !- Outlet Port
  {62cb8b89-e1c2-4577-ad87-d45ed421a07a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e687261-007f-4ca9-a463-61fa64f69e1d}, !- Handle
  {abdd7d8b-81e1-45f1-b000-363617a04f16}, !- Name
  {62cb8b89-e1c2-4577-ad87-d45ed421a07a}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8c256d9d-6081-4957-aa0d-ef4fc0f36126}, !- Handle
  Controller Water Coil 4,                !- Name
  {98524c5a-dfda-4425-9b81-5ffaceb87d4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dcbe8174-df25-42d2-b39c-588ed3f6a76c}, !- Handle
  BaseVAVBox TrmlUnit,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {cd591448-6e4c-488d-8f74-d8f0dedbc435}, !- Air Inlet Node Name
  0.201168069611443,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0402336139222887,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {98524c5a-dfda-4425-9b81-5ffaceb87d4c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8493c026-8262-49e7-bcc8-a5db631b4f58}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998826982224,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {7078dda7-b761-47a4-89f9-554e262c9778}, !- Handle
  Thermal Zone: F1 Business Center Return Air Node, !- Name
  {b9869f6a-a78c-4804-9d9c-c67e1cad73e2}, !- Inlet Port
  {8a203a2d-d1e3-4608-b563-b9d55667e85d}; !- Outlet Port

OS:Connection,
  {a40bfd74-848b-45b6-b660-b11d1049107c}, !- Handle
  {a72ab4c1-664f-4295-8e18-c7354c28d9be}, !- Name
  {c28301ca-187a-41a4-8cc8-b75888b80464}, !- Source Object
  3,                                      !- Outlet Port
  {7f78a000-646f-4fb6-b655-0b83b8d6bb77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9869f6a-a78c-4804-9d9c-c67e1cad73e2}, !- Handle
  {d808fe8e-9733-45ac-98bf-a54355f826cc}, !- Name
  {ae44a983-6139-4b2e-a0eb-d4adcb57a69c}, !- Source Object
  3,                                      !- Outlet Port
  {7078dda7-b761-47a4-89f9-554e262c9778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a203a2d-d1e3-4608-b563-b9d55667e85d}, !- Handle
  {62b2ac39-1f81-4962-9073-19752a7b080d}, !- Name
  {7078dda7-b761-47a4-89f9-554e262c9778}, !- Source Object
  3,                                      !- Outlet Port
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84b73b6c-42ae-4bc1-b861-2a6278bdbcec}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 1, !- Name
  {77e0bc20-c59a-4052-bbac-4a994b67ade9}, !- Inlet Port
  {cd591448-6e4c-488d-8f74-d8f0dedbc435}; !- Outlet Port

OS:Connection,
  {77e0bc20-c59a-4052-bbac-4a994b67ade9}, !- Handle
  {fc3843d7-cfa5-42d4-8c92-04031c38001d}, !- Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Source Object
  3,                                      !- Outlet Port
  {84b73b6c-42ae-4bc1-b861-2a6278bdbcec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd591448-6e4c-488d-8f74-d8f0dedbc435}, !- Handle
  {6c4809dd-74fe-4913-9ed4-f50d391160d8}, !- Name
  {84b73b6c-42ae-4bc1-b861-2a6278bdbcec}, !- Source Object
  3,                                      !- Outlet Port
  {dcbe8174-df25-42d2-b39c-588ed3f6a76c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8493c026-8262-49e7-bcc8-a5db631b4f58}, !- Handle
  {e99847e5-1b68-4888-a817-ce36d2612db1}, !- Name
  {dcbe8174-df25-42d2-b39c-588ed3f6a76c}, !- Source Object
  12,                                     !- Outlet Port
  {c28301ca-187a-41a4-8cc8-b75888b80464}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4f36a686-d22d-440c-a8ed-045899e1a522}, !- Handle
  Thermal Zone: F1 Corridor Thermostat,   !- Name
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Heating Setpoint Temperature Schedule Name
  {b26d80ce-b496-4490-81de-a73a025b94b6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9e0f14ff-32a3-4ed7-95fa-18c0eb038834}, !- Handle
  Thermal Zone: F1 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00073223628,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {5f942301-03ac-482a-87e9-4c6f0fdc4905}, !- Handle
  Daylighting Control 1,                  !- Name
  {3c7b9a56-46bf-452a-971b-377ab045bb19}, !- Space Name
  27.43206096,                            !- Position X-Coordinate {m}
  28.06915392,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  112.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {be003ce0-ee7a-4bad-9ed7-90e7eb820769}, !- Handle
  Daylighting Control 2,                  !- Name
  {64fef02c-a08a-4773-bcff-4c6202960df8}, !- Space Name
  15.78586632,                            !- Position X-Coordinate {m}
  25.2984,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  150,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {c9f1aca2-4af8-41dc-b114-66695ec1b92e}, !- Handle
  BaseVAVBox CoilHtg-2,                   !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a3ad2c8-447f-4ea3-b09a-8764e590ac65}, !- Water Inlet Node Name
  {73b89d83-7676-4b85-9b94-d27440a9a917}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  15398.657397417,                        !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c905a172-1172-4029-b5ce-030120f6cf80}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 5, !- Name
  {33537ebb-e8df-44cc-896c-3f978fdc7b9e}, !- Inlet Port
  {0a3ad2c8-447f-4ea3-b09a-8764e590ac65}; !- Outlet Port

OS:Connection,
  {33537ebb-e8df-44cc-896c-3f978fdc7b9e}, !- Handle
  {e15f1cb5-5a5c-4963-8109-2b8689eac4dd}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  7,                                      !- Outlet Port
  {c905a172-1172-4029-b5ce-030120f6cf80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0e98181-0636-436e-a303-6b5d8cc2d386}, !- Handle
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Name
  {73b89d83-7676-4b85-9b94-d27440a9a917}, !- Inlet Port
  {dc36a248-c0b3-49d4-9144-08e1148bee80}; !- Outlet Port

OS:Connection,
  {0a3ad2c8-447f-4ea3-b09a-8764e590ac65}, !- Handle
  {007b34bb-8f2e-4ded-b9e6-44799cfc5da7}, !- Name
  {c905a172-1172-4029-b5ce-030120f6cf80}, !- Source Object
  3,                                      !- Outlet Port
  {c9f1aca2-4af8-41dc-b114-66695ec1b92e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73b89d83-7676-4b85-9b94-d27440a9a917}, !- Handle
  {c1ad467f-15ae-4e9f-b87e-4453a5b16551}, !- Name
  {c9f1aca2-4af8-41dc-b114-66695ec1b92e}, !- Source Object
  6,                                      !- Outlet Port
  {d0e98181-0636-436e-a303-6b5d8cc2d386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc36a248-c0b3-49d4-9144-08e1148bee80}, !- Handle
  {8628368e-4f66-490a-b854-e0fe4070d414}, !- Name
  {d0e98181-0636-436e-a303-6b5d8cc2d386}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8cd7027a-bd62-49a5-b2d8-7bec77bf9a98}, !- Handle
  Controller Water Coil 5,                !- Name
  {c9f1aca2-4af8-41dc-b114-66695ec1b92e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {26aee0f8-5145-42b2-afc5-9e110bde2831}, !- Handle
  BaseVAVBox TrmlUnit-2,                  !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {c52b6794-e0aa-4c27-a801-5975980ff570}, !- Air Inlet Node Name
  0.648016875834624,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1306114549056,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9f1aca2-4af8-41dc-b114-66695ec1b92e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4f197475-8e87-4f65-85b7-750262ca5001}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aba19417-eb05-45f7-8abb-37774796d8b2}, !- Handle
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Name
  {4f197475-8e87-4f65-85b7-750262ca5001}, !- Inlet Port
  {e1389422-61db-4748-8e53-f76602f93e98}; !- Outlet Port

OS:Node,
  {ffa969e0-1a79-404e-8ba2-b75a685b61ff}, !- Handle
  Thermal Zone: F1 Corridor Return Air Node, !- Name
  {e5c037a2-4a4b-409e-9ce6-06b617e0a303}, !- Inlet Port
  {ba3f911e-9e02-4c4e-9a88-cfb5fbb9f39d}; !- Outlet Port

OS:Connection,
  {e1389422-61db-4748-8e53-f76602f93e98}, !- Handle
  {7ebb7091-46a7-463e-842d-be10ddc06326}, !- Name
  {aba19417-eb05-45f7-8abb-37774796d8b2}, !- Source Object
  3,                                      !- Outlet Port
  {f0ad5262-f778-4067-bced-a4cc770ed4b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5c037a2-4a4b-409e-9ce6-06b617e0a303}, !- Handle
  {4bb65bfe-e72b-48ba-a6b7-5a2d891a1795}, !- Name
  {7d7e437c-0d48-401e-9b02-e4f3bb14d976}, !- Source Object
  3,                                      !- Outlet Port
  {ffa969e0-1a79-404e-8ba2-b75a685b61ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3f911e-9e02-4c4e-9a88-cfb5fbb9f39d}, !- Handle
  {c1e53cd7-5d0c-4049-ba3b-8c7fc7104e37}, !- Name
  {ffa969e0-1a79-404e-8ba2-b75a685b61ff}, !- Source Object
  3,                                      !- Outlet Port
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3f0acce4-06d0-4852-a4a8-b2da63b36ff1}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 2, !- Name
  {980d9f7f-c1d2-4043-9224-59a7a1480c3f}, !- Inlet Port
  {c52b6794-e0aa-4c27-a801-5975980ff570}; !- Outlet Port

OS:Connection,
  {980d9f7f-c1d2-4043-9224-59a7a1480c3f}, !- Handle
  {b539f215-7317-44c7-937d-dfedd9a2a4bd}, !- Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Source Object
  4,                                      !- Outlet Port
  {3f0acce4-06d0-4852-a4a8-b2da63b36ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52b6794-e0aa-4c27-a801-5975980ff570}, !- Handle
  {a98e1609-9ab6-493f-a26e-4890755fb2dd}, !- Name
  {3f0acce4-06d0-4852-a4a8-b2da63b36ff1}, !- Source Object
  3,                                      !- Outlet Port
  {26aee0f8-5145-42b2-afc5-9e110bde2831}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f197475-8e87-4f65-85b7-750262ca5001}, !- Handle
  {d6702658-329e-4841-804d-43d851c7dc8d}, !- Name
  {26aee0f8-5145-42b2-afc5-9e110bde2831}, !- Source Object
  12,                                     !- Outlet Port
  {aba19417-eb05-45f7-8abb-37774796d8b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {58915d13-06a9-4443-8b7f-1b7f556cbd56}, !- Handle
  Thermal Zone: F1 Lounge Thermostat,     !- Name
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Heating Setpoint Temperature Schedule Name
  {b26d80ce-b496-4490-81de-a73a025b94b6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8f169a04-d986-443a-b246-ea08e4c5072e}, !- Handle
  Thermal Zone: F1 Lounge Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00707888128478976,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {178302e0-4926-4acb-93ac-70ca29239ace}, !- Handle
  BaseVAVBox CoilHtg-3,                   !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5f26704a-8acd-4c0b-9af6-4468cda87227}, !- Water Inlet Node Name
  {3d343391-8246-44f0-b6ab-0ed04d106b7b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6486.65922454986,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6ad416e7-f639-41e7-a0e1-c655efc1e0ea}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 6, !- Name
  {33dadad9-67c9-47ff-af15-5705c5771cbb}, !- Inlet Port
  {5f26704a-8acd-4c0b-9af6-4468cda87227}; !- Outlet Port

OS:Connection,
  {33dadad9-67c9-47ff-af15-5705c5771cbb}, !- Handle
  {636f4500-44f9-4cbf-850e-7b4bf4f842fe}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  8,                                      !- Outlet Port
  {6ad416e7-f639-41e7-a0e1-c655efc1e0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {027debef-855b-4ac1-87ed-1a704abacc3c}, !- Handle
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Name
  {3d343391-8246-44f0-b6ab-0ed04d106b7b}, !- Inlet Port
  {ba2fc9c8-2ad0-46c2-b80d-e96afda9ac1e}; !- Outlet Port

OS:Connection,
  {5f26704a-8acd-4c0b-9af6-4468cda87227}, !- Handle
  {d8431ea5-44e7-4684-a0e1-0c97fbdddb67}, !- Name
  {6ad416e7-f639-41e7-a0e1-c655efc1e0ea}, !- Source Object
  3,                                      !- Outlet Port
  {178302e0-4926-4acb-93ac-70ca29239ace}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d343391-8246-44f0-b6ab-0ed04d106b7b}, !- Handle
  {b4dd3387-99e4-4732-b9bb-12ea96f9de2a}, !- Name
  {178302e0-4926-4acb-93ac-70ca29239ace}, !- Source Object
  6,                                      !- Outlet Port
  {027debef-855b-4ac1-87ed-1a704abacc3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2fc9c8-2ad0-46c2-b80d-e96afda9ac1e}, !- Handle
  {600b7197-ab14-4214-baf6-38409cf355e9}, !- Name
  {027debef-855b-4ac1-87ed-1a704abacc3c}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {49f2cab8-5209-4e52-ba4a-e69d65cf6ff2}, !- Handle
  Controller Water Coil 6,                !- Name
  {178302e0-4926-4acb-93ac-70ca29239ace}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc9a6e15-4e59-4ae4-972b-2bc981733ef3}, !- Handle
  BaseVAVBox TrmlUnit-3,                  !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {db6e20ed-f9d0-459c-83d7-1d7702ea3a35}, !- Air Inlet Node Name
  0.526259154963456,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.105251830992691,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {178302e0-4926-4acb-93ac-70ca29239ace}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5db4f2f3-598f-4c74-bef0-5a849606992a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {3beea075-50a4-4b99-93d3-b591055d01b9}, !- Handle
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Name
  {5db4f2f3-598f-4c74-bef0-5a849606992a}, !- Inlet Port
  {0db64575-b19f-4376-868d-a30668bcf298}; !- Outlet Port

OS:Node,
  {4c49d926-a59e-4940-820f-580850050dd0}, !- Handle
  Thermal Zone: F1 Lounge Return Air Node, !- Name
  {31fb32bd-e40d-4f56-a513-fb29ef3c57e1}, !- Inlet Port
  {b9d8f275-a134-4e92-8532-57f36480bba8}; !- Outlet Port

OS:Connection,
  {0db64575-b19f-4376-868d-a30668bcf298}, !- Handle
  {1868ad61-99c4-4c75-9577-71abb412ba90}, !- Name
  {3beea075-50a4-4b99-93d3-b591055d01b9}, !- Source Object
  3,                                      !- Outlet Port
  {09d211b9-e7d5-4610-9bd5-4ad65fd03902}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31fb32bd-e40d-4f56-a513-fb29ef3c57e1}, !- Handle
  {8a2ac310-62d6-4cb4-84b1-eb339a87693b}, !- Name
  {9b6966bb-3d8f-433f-b38b-2c968896b585}, !- Source Object
  3,                                      !- Outlet Port
  {4c49d926-a59e-4940-820f-580850050dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d8f275-a134-4e92-8532-57f36480bba8}, !- Handle
  {71b99a8c-cf64-4f66-98a4-6cb42112a28f}, !- Name
  {4c49d926-a59e-4940-820f-580850050dd0}, !- Source Object
  3,                                      !- Outlet Port
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {028e4061-e599-4d36-aeb1-9ca954fead33}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 3, !- Name
  {3b4e0317-dd8e-4252-91ad-7c6fa6dbfd3f}, !- Inlet Port
  {db6e20ed-f9d0-459c-83d7-1d7702ea3a35}; !- Outlet Port

OS:Connection,
  {3b4e0317-dd8e-4252-91ad-7c6fa6dbfd3f}, !- Handle
  {0e210c6e-5f42-45c9-9467-5dbbe465cab3}, !- Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Source Object
  5,                                      !- Outlet Port
  {028e4061-e599-4d36-aeb1-9ca954fead33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db6e20ed-f9d0-459c-83d7-1d7702ea3a35}, !- Handle
  {da2b5a35-628f-4b26-bfe9-a46997a8ef6d}, !- Name
  {028e4061-e599-4d36-aeb1-9ca954fead33}, !- Source Object
  3,                                      !- Outlet Port
  {dc9a6e15-4e59-4ae4-972b-2bc981733ef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5db4f2f3-598f-4c74-bef0-5a849606992a}, !- Handle
  {e1395d42-5770-41f8-9c93-b862a3fd760c}, !- Name
  {dc9a6e15-4e59-4ae4-972b-2bc981733ef3}, !- Source Object
  12,                                     !- Outlet Port
  {3beea075-50a4-4b99-93d3-b591055d01b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {88aacc51-3774-43cd-84a7-378d88c7d68d}, !- Handle
  Thermal Zone: F1 Fitness Center Thermostat, !- Name
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Heating Setpoint Temperature Schedule Name
  {b26d80ce-b496-4490-81de-a73a025b94b6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d0316147-1eb5-4a6a-8667-3d88ff240eac}, !- Handle
  Thermal Zone: F1 Fitness Center Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {bf4f8a34-b2a1-4707-a9e0-3ce214a3a1f3}, !- Handle
  BaseVAVBox CoilHtg-4,                   !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a2b7e898-9812-46a3-bf35-e58df609041d}, !- Water Inlet Node Name
  {669c1d01-49a4-4cd5-a138-54031353e7a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  5348.66425907112,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {786badeb-d006-4372-9236-faf3d19768fa}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 7, !- Name
  {4b646a18-840e-40bf-8d09-503b062fcc36}, !- Inlet Port
  {a2b7e898-9812-46a3-bf35-e58df609041d}; !- Outlet Port

OS:Connection,
  {4b646a18-840e-40bf-8d09-503b062fcc36}, !- Handle
  {5f5409c2-abc3-47af-88c0-69e18e3e58b3}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  9,                                      !- Outlet Port
  {786badeb-d006-4372-9236-faf3d19768fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40ceb8c2-f02c-423f-823f-cb133a6cf508}, !- Handle
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Name
  {669c1d01-49a4-4cd5-a138-54031353e7a9}, !- Inlet Port
  {58d66522-ddd1-4a27-a84c-d373e0328cf0}; !- Outlet Port

OS:Connection,
  {a2b7e898-9812-46a3-bf35-e58df609041d}, !- Handle
  {461b2ba0-8295-46f5-92db-b6f4c066088e}, !- Name
  {786badeb-d006-4372-9236-faf3d19768fa}, !- Source Object
  3,                                      !- Outlet Port
  {bf4f8a34-b2a1-4707-a9e0-3ce214a3a1f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {669c1d01-49a4-4cd5-a138-54031353e7a9}, !- Handle
  {e45f7194-c8fe-40b7-b955-dcd35d519506}, !- Name
  {bf4f8a34-b2a1-4707-a9e0-3ce214a3a1f3}, !- Source Object
  6,                                      !- Outlet Port
  {40ceb8c2-f02c-423f-823f-cb133a6cf508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d66522-ddd1-4a27-a84c-d373e0328cf0}, !- Handle
  {30742a5a-dae7-4c83-9f92-910ebd1f0dd4}, !- Name
  {40ceb8c2-f02c-423f-823f-cb133a6cf508}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5915ea92-b177-489a-a0c8-26632c774817}, !- Handle
  Controller Water Coil 7,                !- Name
  {bf4f8a34-b2a1-4707-a9e0-3ce214a3a1f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3eda124c-dcb3-4413-b011-127499fc9952}, !- Handle
  BaseVAVBox TrmlUnit-4,                  !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {1f809ae6-ac36-4fb1-b569-b837e9a15c83}, !- Air Inlet Node Name
  0.290697915428813,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.21237634944,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bf4f8a34-b2a1-4707-a9e0-3ce214a3a1f3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e5b3d956-14b4-4777-9f7a-71c587262fa0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.730574036372846,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d8608f4-0174-45af-9826-b97bdbc3570f}, !- Handle
  BaseVAVBox TrmlUnit-4 Outlet Node,      !- Name
  {e5b3d956-14b4-4777-9f7a-71c587262fa0}, !- Inlet Port
  {53d17efe-fa38-42ee-9b4b-389a58cd706e}; !- Outlet Port

OS:Node,
  {6d74cc25-100b-4e9d-8302-43693192be0f}, !- Handle
  Thermal Zone: F1 Fitness Center Return Air Node, !- Name
  {5e51206f-9fb5-450c-afe7-c8e05b18b8a5}, !- Inlet Port
  {6de9eab8-9aca-4c02-bf33-d61891df4684}; !- Outlet Port

OS:Connection,
  {53d17efe-fa38-42ee-9b4b-389a58cd706e}, !- Handle
  {93c40f78-ef20-40b1-aa47-261f70da6cc6}, !- Name
  {3d8608f4-0174-45af-9826-b97bdbc3570f}, !- Source Object
  3,                                      !- Outlet Port
  {61079869-6ec8-4dd6-a6dc-dbfb2ba7f65b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e51206f-9fb5-450c-afe7-c8e05b18b8a5}, !- Handle
  {dddf8a59-5767-4823-aab7-b02df30b2047}, !- Name
  {73cf1d63-ecc4-415d-bfd3-32b487450bb3}, !- Source Object
  3,                                      !- Outlet Port
  {6d74cc25-100b-4e9d-8302-43693192be0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de9eab8-9aca-4c02-bf33-d61891df4684}, !- Handle
  {6c799227-2575-48b3-99b3-dac04451300a}, !- Name
  {6d74cc25-100b-4e9d-8302-43693192be0f}, !- Source Object
  3,                                      !- Outlet Port
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d8e1d59-35b6-49b0-b562-5716a761de88}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 4, !- Name
  {170264a9-3f28-4c0c-9f0b-647070feee8c}, !- Inlet Port
  {1f809ae6-ac36-4fb1-b569-b837e9a15c83}; !- Outlet Port

OS:Connection,
  {170264a9-3f28-4c0c-9f0b-647070feee8c}, !- Handle
  {412e4cbd-f6d3-4bc0-b109-36c4e38cbd70}, !- Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Source Object
  6,                                      !- Outlet Port
  {3d8e1d59-35b6-49b0-b562-5716a761de88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f809ae6-ac36-4fb1-b569-b837e9a15c83}, !- Handle
  {272f0874-2ad5-443a-9a8a-cb2baf6efef1}, !- Name
  {3d8e1d59-35b6-49b0-b562-5716a761de88}, !- Source Object
  3,                                      !- Outlet Port
  {3eda124c-dcb3-4413-b011-127499fc9952}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5b3d956-14b4-4777-9f7a-71c587262fa0}, !- Handle
  {1c9e4edf-ea5f-4696-8e01-a733ef0454c9}, !- Name
  {3eda124c-dcb3-4413-b011-127499fc9952}, !- Source Object
  12,                                     !- Outlet Port
  {3d8608f4-0174-45af-9826-b97bdbc3570f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {afa49e06-be82-4ac0-9d15-f33562939796}, !- Handle
  Thermal Zone: F1 Leasing Office Thermostat, !- Name
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Heating Setpoint Temperature Schedule Name
  {b26d80ce-b496-4490-81de-a73a025b94b6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2aac5d8f-f2c2-4641-8c7a-ba30efd4b732}, !- Handle
  Thermal Zone: F1 Leasing Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {bd23df72-0962-4916-8597-9b19a2cb0bf1}, !- Handle
  BaseVAVBox CoilHtg-5,                   !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {89450e4e-b688-47ae-8375-0e4d03b5cfb8}, !- Water Inlet Node Name
  {721bcd08-0aa2-4476-bb72-52a51c72cff5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2534.22950443973,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef847d04-31cd-4e17-af8d-7b4d7f8714fa}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 8, !- Name
  {a36fa694-db93-46e2-90b7-0c7b4549594b}, !- Inlet Port
  {89450e4e-b688-47ae-8375-0e4d03b5cfb8}; !- Outlet Port

OS:Connection,
  {a36fa694-db93-46e2-90b7-0c7b4549594b}, !- Handle
  {15f6859c-c193-49f7-abe2-b716fa1737ec}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  10,                                     !- Outlet Port
  {ef847d04-31cd-4e17-af8d-7b4d7f8714fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6025a283-f1d8-441a-845e-297ba93312c6}, !- Handle
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Name
  {721bcd08-0aa2-4476-bb72-52a51c72cff5}, !- Inlet Port
  {e875d3f4-9b0b-41a9-a9b2-c0ff6f9b84a6}; !- Outlet Port

OS:Connection,
  {89450e4e-b688-47ae-8375-0e4d03b5cfb8}, !- Handle
  {aa51250b-f857-40c0-b5d4-00beb15d1e69}, !- Name
  {ef847d04-31cd-4e17-af8d-7b4d7f8714fa}, !- Source Object
  3,                                      !- Outlet Port
  {bd23df72-0962-4916-8597-9b19a2cb0bf1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {721bcd08-0aa2-4476-bb72-52a51c72cff5}, !- Handle
  {40d63bef-04eb-4322-beb7-fb232e68f557}, !- Name
  {bd23df72-0962-4916-8597-9b19a2cb0bf1}, !- Source Object
  6,                                      !- Outlet Port
  {6025a283-f1d8-441a-845e-297ba93312c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e875d3f4-9b0b-41a9-a9b2-c0ff6f9b84a6}, !- Handle
  {da4d822c-9db4-4f8c-bc9f-488872bc3b77}, !- Name
  {6025a283-f1d8-441a-845e-297ba93312c6}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7fe9a84-d3a0-4d1a-9401-a39f45b142d4}, !- Handle
  Controller Water Coil 8,                !- Name
  {bd23df72-0962-4916-8597-9b19a2cb0bf1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {030de456-2e76-4284-834b-4600d0f2f22e}, !- Handle
  BaseVAVBox TrmlUnit-5,                  !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {6113e9d9-a8a5-4e9f-badb-18b97c5a1e8f}, !- Air Inlet Node Name
  0.132929188799155,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.026585837759831,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bd23df72-0962-4916-8597-9b19a2cb0bf1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b188507d-6239-47b1-819d-58e8100631e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500001775183643,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1a419fd3-9313-4b94-a0ad-4a718378b05a}, !- Handle
  BaseVAVBox TrmlUnit-5 Outlet Node,      !- Name
  {b188507d-6239-47b1-819d-58e8100631e1}, !- Inlet Port
  {71329923-fb6e-4294-abd6-884a73d2839d}; !- Outlet Port

OS:Node,
  {3b320358-174e-4697-b62a-58ecc18b0eed}, !- Handle
  Thermal Zone: F1 Leasing Office Return Air Node, !- Name
  {68fa6382-706b-493b-9978-44a7823b2d5a}, !- Inlet Port
  {c3f2de29-8cc2-44fd-9fa4-d123a98076af}; !- Outlet Port

OS:Connection,
  {71329923-fb6e-4294-abd6-884a73d2839d}, !- Handle
  {cf9f46a6-9d6b-411a-9f66-bf7830806f28}, !- Name
  {1a419fd3-9313-4b94-a0ad-4a718378b05a}, !- Source Object
  3,                                      !- Outlet Port
  {b0f3c5fc-7ed4-467e-8a51-cad80f3799a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68fa6382-706b-493b-9978-44a7823b2d5a}, !- Handle
  {05df08d4-362b-4b40-8d16-d1ad3735b6d4}, !- Name
  {37f68ba2-d197-4129-83b3-f0d1c8b94f41}, !- Source Object
  3,                                      !- Outlet Port
  {3b320358-174e-4697-b62a-58ecc18b0eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f2de29-8cc2-44fd-9fa4-d123a98076af}, !- Handle
  {968f4c49-e190-4adc-8148-f01d194d69f9}, !- Name
  {3b320358-174e-4697-b62a-58ecc18b0eed}, !- Source Object
  3,                                      !- Outlet Port
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2de58b4e-80b2-4bff-8d9a-dc29eb633bdc}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 5, !- Name
  {b8fbb54d-870e-4c94-980e-c0dc7735cb4e}, !- Inlet Port
  {6113e9d9-a8a5-4e9f-badb-18b97c5a1e8f}; !- Outlet Port

OS:Connection,
  {b8fbb54d-870e-4c94-980e-c0dc7735cb4e}, !- Handle
  {d09203c3-a3d6-4d79-a2ef-eba96ee1a207}, !- Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Source Object
  7,                                      !- Outlet Port
  {2de58b4e-80b2-4bff-8d9a-dc29eb633bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6113e9d9-a8a5-4e9f-badb-18b97c5a1e8f}, !- Handle
  {5ca68f60-d61c-448a-b8ec-f04ea352a97a}, !- Name
  {2de58b4e-80b2-4bff-8d9a-dc29eb633bdc}, !- Source Object
  3,                                      !- Outlet Port
  {030de456-2e76-4284-834b-4600d0f2f22e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b188507d-6239-47b1-819d-58e8100631e1}, !- Handle
  {cd56de18-fa73-4177-9eae-909a34882669}, !- Name
  {030de456-2e76-4284-834b-4600d0f2f22e}, !- Source Object
  12,                                     !- Outlet Port
  {1a419fd3-9313-4b94-a0ad-4a718378b05a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {16bb376d-fca4-4547-b85e-1b35041c2d04}, !- Handle
  Thermal Zone: F1 Mechanical Room Thermostat, !- Name
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Heating Setpoint Temperature Schedule Name
  {b26d80ce-b496-4490-81de-a73a025b94b6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {05db8051-c778-4708-ab40-a580535a0118}, !- Handle
  Thermal Zone: F1 Mechanical Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {dd7831fb-2e2b-4d99-be20-ee77f00c57a7}, !- Handle
  BaseVAVBox CoilHtg-6,                   !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5e64647-a23f-4826-853a-f396016cc093}, !- Water Inlet Node Name
  {1bfacd03-8622-42c7-8ccb-45d3fe25db0e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2649.79915025145,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad713fbb-671b-4d54-a29b-ec508fc421a4}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 9, !- Name
  {6e868366-23d4-4027-ba7c-f8b413e8cf0b}, !- Inlet Port
  {a5e64647-a23f-4826-853a-f396016cc093}; !- Outlet Port

OS:Connection,
  {6e868366-23d4-4027-ba7c-f8b413e8cf0b}, !- Handle
  {aa3bdaa0-63fc-4234-be84-ae734b95b84b}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  11,                                     !- Outlet Port
  {ad713fbb-671b-4d54-a29b-ec508fc421a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4866c0b9-fb48-4732-8cad-d01deb6a3285}, !- Handle
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Name
  {1bfacd03-8622-42c7-8ccb-45d3fe25db0e}, !- Inlet Port
  {57f7f544-5c8b-4a53-bdd5-5e7949dd7492}; !- Outlet Port

OS:Connection,
  {a5e64647-a23f-4826-853a-f396016cc093}, !- Handle
  {596600a1-fb91-463a-ae2e-d1b976f5c74e}, !- Name
  {ad713fbb-671b-4d54-a29b-ec508fc421a4}, !- Source Object
  3,                                      !- Outlet Port
  {dd7831fb-2e2b-4d99-be20-ee77f00c57a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1bfacd03-8622-42c7-8ccb-45d3fe25db0e}, !- Handle
  {c6d700d7-ff19-4658-b936-d2c43ec27a42}, !- Name
  {dd7831fb-2e2b-4d99-be20-ee77f00c57a7}, !- Source Object
  6,                                      !- Outlet Port
  {4866c0b9-fb48-4732-8cad-d01deb6a3285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f7f544-5c8b-4a53-bdd5-5e7949dd7492}, !- Handle
  {1e41cbcc-c1b9-49a9-960b-dd813a39154b}, !- Name
  {4866c0b9-fb48-4732-8cad-d01deb6a3285}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4e44ac4b-e02c-4c45-b6f9-da429acbd9c4}, !- Handle
  Controller Water Coil 9,                !- Name
  {dd7831fb-2e2b-4d99-be20-ee77f00c57a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d6360e2e-9b41-41e2-bc88-334be0267cf3}, !- Handle
  BaseVAVBox TrmlUnit-6,                  !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {a7ceaee1-6021-41ca-82f4-7a50a5bf3012}, !- Air Inlet Node Name
  0.270088442531712,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0540176885063424,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dd7831fb-2e2b-4d99-be20-ee77f00c57a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5697942b-7c18-442a-8f41-d47769ba0d59}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999126309444,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c57e3ff8-45e5-45ff-9cce-d0325fae0e0e}, !- Handle
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Name
  {5697942b-7c18-442a-8f41-d47769ba0d59}, !- Inlet Port
  {1c12994f-e012-40e1-a565-067d50d0840f}; !- Outlet Port

OS:Node,
  {05fa2649-d745-4e30-9569-a069a65a318e}, !- Handle
  Thermal Zone: F1 Mechanical Room Return Air Node, !- Name
  {ce95c1d0-873c-44cd-aba7-e4ef623b7cbf}, !- Inlet Port
  {079cbc86-967e-461a-81a4-04e0e38b47a0}; !- Outlet Port

OS:Connection,
  {1c12994f-e012-40e1-a565-067d50d0840f}, !- Handle
  {7da63102-f459-43e1-b184-2c71418a2f94}, !- Name
  {c57e3ff8-45e5-45ff-9cce-d0325fae0e0e}, !- Source Object
  3,                                      !- Outlet Port
  {e0af2e7a-8d74-4bc2-a446-5736fbfe252e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce95c1d0-873c-44cd-aba7-e4ef623b7cbf}, !- Handle
  {e3a28be1-97ad-4cbb-8ee9-11cfcac20b03}, !- Name
  {719b271c-0855-499b-b69f-6e83a2bdb3e6}, !- Source Object
  3,                                      !- Outlet Port
  {05fa2649-d745-4e30-9569-a069a65a318e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079cbc86-967e-461a-81a4-04e0e38b47a0}, !- Handle
  {e96d667d-af34-4927-8066-8efe0d6ab2ee}, !- Name
  {05fa2649-d745-4e30-9569-a069a65a318e}, !- Source Object
  3,                                      !- Outlet Port
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {98e3045a-9d96-4360-bd25-91ee30927ad0}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 6, !- Name
  {d9f40a4b-5ac5-4137-bf00-2eef536cfe3e}, !- Inlet Port
  {a7ceaee1-6021-41ca-82f4-7a50a5bf3012}; !- Outlet Port

OS:Connection,
  {d9f40a4b-5ac5-4137-bf00-2eef536cfe3e}, !- Handle
  {f9f8a3a8-c78c-446e-9614-610c74652915}, !- Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Source Object
  8,                                      !- Outlet Port
  {98e3045a-9d96-4360-bd25-91ee30927ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ceaee1-6021-41ca-82f4-7a50a5bf3012}, !- Handle
  {1bc0692c-fc55-4066-a0a1-072d0c924229}, !- Name
  {98e3045a-9d96-4360-bd25-91ee30927ad0}, !- Source Object
  3,                                      !- Outlet Port
  {d6360e2e-9b41-41e2-bc88-334be0267cf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5697942b-7c18-442a-8f41-d47769ba0d59}, !- Handle
  {39c78243-c175-4fa0-b1df-859283d7b68f}, !- Name
  {d6360e2e-9b41-41e2-bc88-334be0267cf3}, !- Source Object
  12,                                     !- Outlet Port
  {c57e3ff8-45e5-45ff-9cce-d0325fae0e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5e3bbf9a-d997-4b9f-adc3-f79836961bf7}, !- Handle
  Thermal Zone: F1 Retail N-NW Thermostat, !- Name
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Heating Setpoint Temperature Schedule Name
  {b26d80ce-b496-4490-81de-a73a025b94b6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {796ae69f-a34b-4579-b4d9-e4fb71d17c22}, !- Handle
  Thermal Zone: F1 Retail N-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {40933210-f4e7-4721-80c6-e0bed8ad06a6}, !- Handle
  Daylighting Control 3,                  !- Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space Name
  1.246747824,                            !- Position X-Coordinate {m}
  38.1,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  825,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {ee199a2c-8995-4898-9c51-9b3cbd498d14}, !- Handle
  Daylighting Control 4,                  !- Name
  {e7178c32-9ff5-455c-9e8f-d8fc31df67ee}, !- Space Name
  2.493495648,                            !- Position X-Coordinate {m}
  38.1,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1100,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {129e4e38-da87-476d-a764-8599e079e519}, !- Handle
  BaseVAVBox CoilHtg-7,                   !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9604a7d7-dea9-4d74-a5d5-b2373f93a34f}, !- Water Inlet Node Name
  {40ad2673-f866-4c97-aa47-6bd19b1c96de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  28378.5406384886,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f45fd53d-04e4-4cb2-8003-3635588b7a40}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 10, !- Name
  {3efd34c5-b960-4464-a350-13b57d4f5b31}, !- Inlet Port
  {9604a7d7-dea9-4d74-a5d5-b2373f93a34f}; !- Outlet Port

OS:Connection,
  {3efd34c5-b960-4464-a350-13b57d4f5b31}, !- Handle
  {406c8162-8402-4215-8be8-7086a88dc8f7}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  12,                                     !- Outlet Port
  {f45fd53d-04e4-4cb2-8003-3635588b7a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5ddf671-27e2-4e97-902d-b7982a70847d}, !- Handle
  BaseVAVBox CoilHtg-7 Water Outlet Node, !- Name
  {40ad2673-f866-4c97-aa47-6bd19b1c96de}, !- Inlet Port
  {adf8144a-ece4-4460-a5d6-c5fb68be1fb6}; !- Outlet Port

OS:Connection,
  {9604a7d7-dea9-4d74-a5d5-b2373f93a34f}, !- Handle
  {17be3da6-088a-47fa-b27d-ff39223778b4}, !- Name
  {f45fd53d-04e4-4cb2-8003-3635588b7a40}, !- Source Object
  3,                                      !- Outlet Port
  {129e4e38-da87-476d-a764-8599e079e519}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {40ad2673-f866-4c97-aa47-6bd19b1c96de}, !- Handle
  {cfb6d058-cf84-4a7d-b745-1221ac3a7e74}, !- Name
  {129e4e38-da87-476d-a764-8599e079e519}, !- Source Object
  6,                                      !- Outlet Port
  {c5ddf671-27e2-4e97-902d-b7982a70847d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf8144a-ece4-4460-a5d6-c5fb68be1fb6}, !- Handle
  {ca234714-7492-492e-8e7f-26c3ee5c4067}, !- Name
  {c5ddf671-27e2-4e97-902d-b7982a70847d}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8eefa0bb-9269-4bdb-8007-f21c1dc40eac}, !- Handle
  Controller Water Coil 10,               !- Name
  {129e4e38-da87-476d-a764-8599e079e519}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7cb36f17-c9ed-4679-9071-e5f0d697a2cb}, !- Handle
  BaseVAVBox TrmlUnit-7,                  !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {a80149ee-5c0d-45db-a585-aadd0e492b2a}, !- Air Inlet Node Name
  1.89872007558451,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.706151361888,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {129e4e38-da87-476d-a764-8599e079e519}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0ff1a12b-15d1-46ab-972e-825ded027918}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d57e9d9-8824-45d4-a789-005c81ba6aec}, !- Handle
  BaseVAVBox TrmlUnit-7 Outlet Node,      !- Name
  {0ff1a12b-15d1-46ab-972e-825ded027918}, !- Inlet Port
  {3f165edf-d5b2-4021-8988-1b2ee4676c62}; !- Outlet Port

OS:Node,
  {b0215d1b-e1c7-454c-9615-1512e8905b98}, !- Handle
  Thermal Zone: F1 Retail N-NW Return Air Node, !- Name
  {8bc210b0-f252-4b03-80bf-29457ccb41e5}, !- Inlet Port
  {9eb332ff-5f46-4eee-9aab-7308ed9c6cef}; !- Outlet Port

OS:Connection,
  {3f165edf-d5b2-4021-8988-1b2ee4676c62}, !- Handle
  {7488f2cc-eb4c-465c-8aa4-99bcb7189e6f}, !- Name
  {0d57e9d9-8824-45d4-a789-005c81ba6aec}, !- Source Object
  3,                                      !- Outlet Port
  {85cfb6c2-5054-43e8-8bd5-63e66641b4f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bc210b0-f252-4b03-80bf-29457ccb41e5}, !- Handle
  {616c8554-f645-4472-9acb-19cc8626b4e0}, !- Name
  {6f5ee5a8-7856-40ad-bd4d-7618d38a524d}, !- Source Object
  3,                                      !- Outlet Port
  {b0215d1b-e1c7-454c-9615-1512e8905b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb332ff-5f46-4eee-9aab-7308ed9c6cef}, !- Handle
  {90e9fb87-7ae9-4e85-877b-11af3951ffa7}, !- Name
  {b0215d1b-e1c7-454c-9615-1512e8905b98}, !- Source Object
  3,                                      !- Outlet Port
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1666a00f-565d-4732-bb45-370c475538ef}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 7, !- Name
  {19bb4742-0aa0-44a8-8310-c4f55c7e3638}, !- Inlet Port
  {a80149ee-5c0d-45db-a585-aadd0e492b2a}; !- Outlet Port

OS:Connection,
  {19bb4742-0aa0-44a8-8310-c4f55c7e3638}, !- Handle
  {b72a2ef6-80c5-4afa-8c54-43ae2691439c}, !- Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Source Object
  9,                                      !- Outlet Port
  {1666a00f-565d-4732-bb45-370c475538ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80149ee-5c0d-45db-a585-aadd0e492b2a}, !- Handle
  {f808feb4-9a65-483c-be6a-9fac769e5bc4}, !- Name
  {1666a00f-565d-4732-bb45-370c475538ef}, !- Source Object
  3,                                      !- Outlet Port
  {7cb36f17-c9ed-4679-9071-e5f0d697a2cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ff1a12b-15d1-46ab-972e-825ded027918}, !- Handle
  {3749563e-2c11-4781-a5b6-a250f1f06b8e}, !- Name
  {7cb36f17-c9ed-4679-9071-e5f0d697a2cb}, !- Source Object
  12,                                     !- Outlet Port
  {0d57e9d9-8824-45d4-a789-005c81ba6aec}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c4ba897c-7511-4090-b013-11a0b4fe75ce}, !- Handle
  Thermal Zone: F1 Retail NE Thermostat,  !- Name
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Heating Setpoint Temperature Schedule Name
  {b26d80ce-b496-4490-81de-a73a025b94b6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {160265b3-31f2-4f91-a670-27aa8b19caa2}, !- Handle
  Thermal Zone: F1 Retail NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {a657cc24-e511-47ed-8bb9-69f36f420dd7}, !- Handle
  Daylighting Control 5,                  !- Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space Name
  53.617368,                              !- Position X-Coordinate {m}
  38.1,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  825,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {cfab1fe8-70e6-4d9a-9aa2-45ac33ce53aa}, !- Handle
  Daylighting Control 6,                  !- Name
  {9a2f4340-d6b0-4328-a843-abbeac4b382c}, !- Space Name
  52.3704312,                             !- Position X-Coordinate {m}
  38.1,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1100,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {772e9ac2-5757-42eb-be33-4ed9ad2c6971}, !- Handle
  BaseVAVBox CoilHtg-8,                   !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c036fac3-1ad2-4806-959f-0311bccf27a8}, !- Water Inlet Node Name
  {0ecc343c-08be-457e-a0ce-2a87bd7d4a78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  20957.3070782665,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d41dac93-12ae-4ecb-8b62-b4649fa1e57a}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 11, !- Name
  {250b61d1-f83c-4296-9179-1777a50b6c1f}, !- Inlet Port
  {c036fac3-1ad2-4806-959f-0311bccf27a8}; !- Outlet Port

OS:Connection,
  {250b61d1-f83c-4296-9179-1777a50b6c1f}, !- Handle
  {97a00bb8-a55a-4384-90d9-4c6c01e54adf}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  13,                                     !- Outlet Port
  {d41dac93-12ae-4ecb-8b62-b4649fa1e57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {188df175-ccea-46d2-9efa-929c0c3d741c}, !- Handle
  BaseVAVBox CoilHtg-8 Water Outlet Node, !- Name
  {0ecc343c-08be-457e-a0ce-2a87bd7d4a78}, !- Inlet Port
  {14fe75eb-ff40-40a3-84b4-9f9ab710e326}; !- Outlet Port

OS:Connection,
  {c036fac3-1ad2-4806-959f-0311bccf27a8}, !- Handle
  {b49e5c31-a30b-49b9-b293-b47f0140ebb8}, !- Name
  {d41dac93-12ae-4ecb-8b62-b4649fa1e57a}, !- Source Object
  3,                                      !- Outlet Port
  {772e9ac2-5757-42eb-be33-4ed9ad2c6971}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ecc343c-08be-457e-a0ce-2a87bd7d4a78}, !- Handle
  {46206bf1-b166-4008-865e-aa08852a1176}, !- Name
  {772e9ac2-5757-42eb-be33-4ed9ad2c6971}, !- Source Object
  6,                                      !- Outlet Port
  {188df175-ccea-46d2-9efa-929c0c3d741c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14fe75eb-ff40-40a3-84b4-9f9ab710e326}, !- Handle
  {a217b394-ea56-4c5c-bfb6-653222981997}, !- Name
  {188df175-ccea-46d2-9efa-929c0c3d741c}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ed151563-beb5-49a7-bd24-fe9e4f3eee0c}, !- Handle
  Controller Water Coil 11,               !- Name
  {772e9ac2-5757-42eb-be33-4ed9ad2c6971}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8ae1c944-7674-4835-b8bb-c726ed85c263}, !- Handle
  BaseVAVBox TrmlUnit-8,                  !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {5332a95a-0862-4703-a08c-7688bd188251}, !- Air Inlet Node Name
  1.44629237863526,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.509703238656,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {772e9ac2-5757-42eb-be33-4ed9ad2c6971}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f9db08a0-9255-4ec5-a683-730526376187}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b26d02c7-d2cc-42ea-9af3-09e06e00713d}, !- Handle
  BaseVAVBox TrmlUnit-8 Outlet Node,      !- Name
  {f9db08a0-9255-4ec5-a683-730526376187}, !- Inlet Port
  {4e42bf36-254d-45e7-a9bc-6c025f9b3f72}; !- Outlet Port

OS:Node,
  {92dc1605-b68c-47e9-aecc-9bbf54a02935}, !- Handle
  Thermal Zone: F1 Retail NE Return Air Node, !- Name
  {83dcd535-ea60-45db-a93c-89249604d8ee}, !- Inlet Port
  {4e99b589-266d-48fe-adbe-c40fa9c5774e}; !- Outlet Port

OS:Connection,
  {4e42bf36-254d-45e7-a9bc-6c025f9b3f72}, !- Handle
  {d31292c2-5218-4c05-be62-0508a0759492}, !- Name
  {b26d02c7-d2cc-42ea-9af3-09e06e00713d}, !- Source Object
  3,                                      !- Outlet Port
  {c3183b2a-1ce7-4805-a560-c00a60362718}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83dcd535-ea60-45db-a93c-89249604d8ee}, !- Handle
  {245c50dc-9434-4c3f-96ec-7bf173222c6b}, !- Name
  {8c1fe6de-0afc-4502-8b51-2e5fb35c069c}, !- Source Object
  3,                                      !- Outlet Port
  {92dc1605-b68c-47e9-aecc-9bbf54a02935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e99b589-266d-48fe-adbe-c40fa9c5774e}, !- Handle
  {89bfe75b-43f0-4462-8510-7e3f92817371}, !- Name
  {92dc1605-b68c-47e9-aecc-9bbf54a02935}, !- Source Object
  3,                                      !- Outlet Port
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1fe55a27-f1c7-49aa-a44c-eaf50bec0630}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 8, !- Name
  {6a5f6702-d01d-42ba-ade1-c8236ad91413}, !- Inlet Port
  {5332a95a-0862-4703-a08c-7688bd188251}; !- Outlet Port

OS:Connection,
  {6a5f6702-d01d-42ba-ade1-c8236ad91413}, !- Handle
  {b29884a2-84f4-4826-80bc-19e40bfc5ed6}, !- Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Source Object
  10,                                     !- Outlet Port
  {1fe55a27-f1c7-49aa-a44c-eaf50bec0630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5332a95a-0862-4703-a08c-7688bd188251}, !- Handle
  {03dec161-b019-443d-bd02-df4d94077349}, !- Name
  {1fe55a27-f1c7-49aa-a44c-eaf50bec0630}, !- Source Object
  3,                                      !- Outlet Port
  {8ae1c944-7674-4835-b8bb-c726ed85c263}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9db08a0-9255-4ec5-a683-730526376187}, !- Handle
  {75cfa2e8-24cf-406c-8641-f9e72a315411}, !- Name
  {8ae1c944-7674-4835-b8bb-c726ed85c263}, !- Source Object
  12,                                     !- Outlet Port
  {b26d02c7-d2cc-42ea-9af3-09e06e00713d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bde6dec9-7607-42c8-b9f1-c3d8a09b394b}, !- Handle
  Thermal Zone: F1 Retail SE Thermostat,  !- Name
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Heating Setpoint Temperature Schedule Name
  {b26d80ce-b496-4490-81de-a73a025b94b6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5506d8ac-6006-409a-b736-a69125d2d505}, !- Handle
  Thermal Zone: F1 Retail SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {019ebfd0-3221-40ab-a87d-9589d4fed02d}, !- Handle
  Daylighting Control 7,                  !- Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space Name
  45.72,                                  !- Position X-Coordinate {m}
  1.246747824,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  825,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {495420ff-3acb-4808-91d2-e87e012ae530}, !- Handle
  Daylighting Control 8,                  !- Name
  {bc990416-3a21-49c4-b9d8-2e74aff0d5d9}, !- Space Name
  45.72,                                  !- Position X-Coordinate {m}
  2.493495648,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1100,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {d9741d1d-0f52-4710-b044-46669fa1b375}, !- Handle
  BaseVAVBox CoilHtg-9,                   !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6bbe4150-3345-4eb7-9a88-2ab3c26c989c}, !- Water Inlet Node Name
  {6968a46a-b181-47b8-9bda-4c71177d004a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  15319.6747440056,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {05973860-a3de-4e45-a3b8-dd7a0b76b340}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 12, !- Name
  {51c36bfe-b12b-4274-88ca-d74a860169f8}, !- Inlet Port
  {6bbe4150-3345-4eb7-9a88-2ab3c26c989c}; !- Outlet Port

OS:Connection,
  {51c36bfe-b12b-4274-88ca-d74a860169f8}, !- Handle
  {32c761fb-fe15-4dbf-b723-f517fb17daa8}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  14,                                     !- Outlet Port
  {05973860-a3de-4e45-a3b8-dd7a0b76b340}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf000e3a-6716-4fa0-980f-8f0233e4f225}, !- Handle
  BaseVAVBox CoilHtg-9 Water Outlet Node, !- Name
  {6968a46a-b181-47b8-9bda-4c71177d004a}, !- Inlet Port
  {c83c5657-e341-4d0d-9376-5b6a77981884}; !- Outlet Port

OS:Connection,
  {6bbe4150-3345-4eb7-9a88-2ab3c26c989c}, !- Handle
  {583145e2-7e18-499b-8d6b-20160f25b873}, !- Name
  {05973860-a3de-4e45-a3b8-dd7a0b76b340}, !- Source Object
  3,                                      !- Outlet Port
  {d9741d1d-0f52-4710-b044-46669fa1b375}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6968a46a-b181-47b8-9bda-4c71177d004a}, !- Handle
  {7cf85ee9-5600-40c9-815d-56015d8999d9}, !- Name
  {d9741d1d-0f52-4710-b044-46669fa1b375}, !- Source Object
  6,                                      !- Outlet Port
  {cf000e3a-6716-4fa0-980f-8f0233e4f225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c83c5657-e341-4d0d-9376-5b6a77981884}, !- Handle
  {4e16927e-27ae-4a40-ac35-8a0109715f4b}, !- Name
  {cf000e3a-6716-4fa0-980f-8f0233e4f225}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {29b9ebae-f2ad-4d44-87d6-a36592626deb}, !- Handle
  Controller Water Coil 12,               !- Name
  {d9741d1d-0f52-4710-b044-46669fa1b375}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f42f3d5a-25e7-49b7-a9cd-63395314396b}, !- Handle
  BaseVAVBox TrmlUnit-9,                  !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {cfb46e95-c67a-463d-9e41-9b4b8c36718b}, !- Air Inlet Node Name
  0.960162914767104,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.339802159104,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9741d1d-0f52-4710-b044-46669fa1b375}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1acecd01-0cb2-454e-84e3-ec25722b44f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500002457642531,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a32cd640-10ab-49e3-977a-ac552122e78e}, !- Handle
  BaseVAVBox TrmlUnit-9 Outlet Node,      !- Name
  {1acecd01-0cb2-454e-84e3-ec25722b44f2}, !- Inlet Port
  {aeef5237-0832-4af2-b828-0ea313debe9a}; !- Outlet Port

OS:Node,
  {4ecef42c-b545-4b1a-8fb6-2e8aa3f428d9}, !- Handle
  Thermal Zone: F1 Retail SE Return Air Node, !- Name
  {64692279-3805-406b-a037-bf4373a6f36a}, !- Inlet Port
  {c5fb9430-5d2a-422f-8db1-27a8d3f25812}; !- Outlet Port

OS:Connection,
  {aeef5237-0832-4af2-b828-0ea313debe9a}, !- Handle
  {54ae5879-6431-4332-9e66-16c881590c40}, !- Name
  {a32cd640-10ab-49e3-977a-ac552122e78e}, !- Source Object
  3,                                      !- Outlet Port
  {aba21a73-d0d8-4ae4-8997-5f8eb9f4b792}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64692279-3805-406b-a037-bf4373a6f36a}, !- Handle
  {aa6e8762-1e48-418d-914f-9241e494a198}, !- Name
  {b25b5a47-fdb8-4cf3-805a-590cc8b56c3d}, !- Source Object
  3,                                      !- Outlet Port
  {4ecef42c-b545-4b1a-8fb6-2e8aa3f428d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fb9430-5d2a-422f-8db1-27a8d3f25812}, !- Handle
  {337a9401-c15e-48eb-b647-c9768d3e172e}, !- Name
  {4ecef42c-b545-4b1a-8fb6-2e8aa3f428d9}, !- Source Object
  3,                                      !- Outlet Port
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d14556e7-bce2-451b-b2b6-25130236e48e}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 9, !- Name
  {4e56c340-0033-4087-b97b-c0748c7d2db7}, !- Inlet Port
  {cfb46e95-c67a-463d-9e41-9b4b8c36718b}; !- Outlet Port

OS:Connection,
  {4e56c340-0033-4087-b97b-c0748c7d2db7}, !- Handle
  {caac0ec6-98b1-4073-bab2-4f2982d1cb18}, !- Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Source Object
  11,                                     !- Outlet Port
  {d14556e7-bce2-451b-b2b6-25130236e48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb46e95-c67a-463d-9e41-9b4b8c36718b}, !- Handle
  {4554ee2c-841d-4eaf-a633-ffaac9d43a80}, !- Name
  {d14556e7-bce2-451b-b2b6-25130236e48e}, !- Source Object
  3,                                      !- Outlet Port
  {f42f3d5a-25e7-49b7-a9cd-63395314396b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1acecd01-0cb2-454e-84e3-ec25722b44f2}, !- Handle
  {76a5f328-c9ed-4a18-97a0-0d0361a7562a}, !- Name
  {f42f3d5a-25e7-49b7-a9cd-63395314396b}, !- Source Object
  12,                                     !- Outlet Port
  {a32cd640-10ab-49e3-977a-ac552122e78e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5bf639ba-1ebe-4b55-9ce1-8359fdac2d73}, !- Handle
  Thermal Zone: F1 Retail SW Thermostat,  !- Name
  {27686cbf-62ae-4778-8be7-ac7a8f8a888e}, !- Heating Setpoint Temperature Schedule Name
  {b26d80ce-b496-4490-81de-a73a025b94b6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7f4bac94-6bcd-46a8-8cd4-d2f82bf0d372}, !- Handle
  Thermal Zone: F1 Retail SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {709b635b-d56a-450b-a4f2-d65592637597}, !- Handle
  Daylighting Control 9,                  !- Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space Name
  9.144,                                  !- Position X-Coordinate {m}
  1.246747824,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  825,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {4a9d8058-07f9-428e-98c0-0d173658d878}, !- Handle
  Daylighting Control 10,                 !- Name
  {8001865e-d1a3-4f08-bc80-2a7f00dba8fd}, !- Space Name
  9.144,                                  !- Position X-Coordinate {m}
  2.493495648,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1100,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {8dcff08c-a7b7-4ecb-9fac-8f918da11299}, !- Handle
  BaseVAVBox CoilHtg-10,                  !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f39f7df4-5291-455d-b380-43ea75968a44}, !- Water Inlet Node Name
  {36c69bde-6ef6-46b6-a842-36cdb1855fb5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  22702.2522300719,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9896e821-0520-4dca-b94b-64d338119216}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 13, !- Name
  {aed27f40-41b8-4fde-bdea-462d25a88908}, !- Inlet Port
  {f39f7df4-5291-455d-b380-43ea75968a44}; !- Outlet Port

OS:Connection,
  {aed27f40-41b8-4fde-bdea-462d25a88908}, !- Handle
  {c709475d-efbf-46d6-8fa7-20dc7634e806}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  15,                                     !- Outlet Port
  {9896e821-0520-4dca-b94b-64d338119216}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a93e6296-1622-4def-9d02-a8f7d8ed948d}, !- Handle
  BaseVAVBox CoilHtg-10 Water Outlet Node, !- Name
  {36c69bde-6ef6-46b6-a842-36cdb1855fb5}, !- Inlet Port
  {4c986df8-e527-4c60-a3b8-3aa229251566}; !- Outlet Port

OS:Connection,
  {f39f7df4-5291-455d-b380-43ea75968a44}, !- Handle
  {9d3e5671-5350-489c-881d-bf6ab27dc448}, !- Name
  {9896e821-0520-4dca-b94b-64d338119216}, !- Source Object
  3,                                      !- Outlet Port
  {8dcff08c-a7b7-4ecb-9fac-8f918da11299}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {36c69bde-6ef6-46b6-a842-36cdb1855fb5}, !- Handle
  {edd425ea-1fd7-4c44-8c69-5d31c0229977}, !- Name
  {8dcff08c-a7b7-4ecb-9fac-8f918da11299}, !- Source Object
  6,                                      !- Outlet Port
  {a93e6296-1622-4def-9d02-a8f7d8ed948d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c986df8-e527-4c60-a3b8-3aa229251566}, !- Handle
  {6a070fd1-baa1-4acb-9934-7db440051dc8}, !- Name
  {a93e6296-1622-4def-9d02-a8f7d8ed948d}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b703769a-c245-4d41-a7bf-79e43ab994b1}, !- Handle
  Controller Water Coil 13,               !- Name
  {8dcff08c-a7b7-4ecb-9fac-8f918da11299}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eec28662-7ad5-4b7a-9b26-e48d04f55766}, !- Handle
  BaseVAVBox TrmlUnit-10,                 !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {d2aea7e8-e78f-4c3f-acd2-77f8a57ab33c}, !- Air Inlet Node Name
  1.42826398630502,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.5224458196224,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8dcff08c-a7b7-4ecb-9fac-8f918da11299}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a2312fa-340a-4510-a5b2-b428671513d1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58811c5b-aa8d-44c8-a66c-246770976fdb}, !- Handle
  BaseVAVBox TrmlUnit-10 Outlet Node,     !- Name
  {2a2312fa-340a-4510-a5b2-b428671513d1}, !- Inlet Port
  {20cb6bac-f975-410b-bdbc-bdb3fd281fe2}; !- Outlet Port

OS:Node,
  {618d7e2b-b36a-4bd3-9717-1d8adf072488}, !- Handle
  Thermal Zone: F1 Retail SW Return Air Node, !- Name
  {080cb4ff-77f3-48ee-822f-3986a2be409e}, !- Inlet Port
  {8b3f286e-f302-487c-943b-5d25babc49e0}; !- Outlet Port

OS:Connection,
  {20cb6bac-f975-410b-bdbc-bdb3fd281fe2}, !- Handle
  {f0dc31f0-1beb-475a-8e01-e6bef8c668ae}, !- Name
  {58811c5b-aa8d-44c8-a66c-246770976fdb}, !- Source Object
  3,                                      !- Outlet Port
  {143e6af4-f999-47ef-bcf2-e73b2d4f381a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {080cb4ff-77f3-48ee-822f-3986a2be409e}, !- Handle
  {8a36ebb7-d897-4c48-86d2-87c6131fd77c}, !- Name
  {4a5e4208-5f35-4729-9933-3a4d4e4a21b4}, !- Source Object
  3,                                      !- Outlet Port
  {618d7e2b-b36a-4bd3-9717-1d8adf072488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3f286e-f302-487c-943b-5d25babc49e0}, !- Handle
  {3d4dbc1f-6222-438c-a7c9-55b31d9e5472}, !- Name
  {618d7e2b-b36a-4bd3-9717-1d8adf072488}, !- Source Object
  3,                                      !- Outlet Port
  {20cb31f0-363b-47e2-966a-f8e97a6dc7bc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2a2b0f09-c9e5-4130-bc86-5609a0ba87da}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 10, !- Name
  {e59938d2-fbed-4cbf-9d97-54c6a81bebf3}, !- Inlet Port
  {d2aea7e8-e78f-4c3f-acd2-77f8a57ab33c}; !- Outlet Port

OS:Connection,
  {e59938d2-fbed-4cbf-9d97-54c6a81bebf3}, !- Handle
  {609fc2f1-9594-42ac-af34-15d1ca4518a1}, !- Name
  {b226c852-2886-4ca8-813d-dad06ce9b79e}, !- Source Object
  12,                                     !- Outlet Port
  {2a2b0f09-c9e5-4130-bc86-5609a0ba87da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2aea7e8-e78f-4c3f-acd2-77f8a57ab33c}, !- Handle
  {5f57a7f2-2c27-4447-bc92-1068fb4dad20}, !- Name
  {2a2b0f09-c9e5-4130-bc86-5609a0ba87da}, !- Source Object
  3,                                      !- Outlet Port
  {eec28662-7ad5-4b7a-9b26-e48d04f55766}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a2312fa-340a-4510-a5b2-b428671513d1}, !- Handle
  {1922b3da-3ba1-45df-812c-d0d1f4510320}, !- Name
  {eec28662-7ad5-4b7a-9b26-e48d04f55766}, !- Source Object
  12,                                     !- Outlet Port
  {58811c5b-aa8d-44c8-a66c-246770976fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {11a6ef6c-d499-48e1-90b9-26d36022e285}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0a2df137-b6d8-458b-b49c-2d4748780147}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {09edcf3d-dfac-4d24-a42e-173bba32373c}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.05181982926336,                       !- Maximum Flow Rate {m3/s}
  {54897431-63de-42fb-a150-8609dbbf41c1}, !- Air Inlet Node Name
  {85f804ef-914f-4087-9536-80e94a442f84}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ef9cdd88-be9b-4067-a6fc-d9a3680b1b27}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N BaseExhFan Inlet Node, !- Name
  {4189a419-c32c-4f4e-8fa9-3c23fe46f147}, !- Inlet Port
  {54897431-63de-42fb-a150-8609dbbf41c1}; !- Outlet Port

OS:Connection,
  {4189a419-c32c-4f4e-8fa9-3c23fe46f147}, !- Handle
  {93a84e6d-2a66-44f8-8079-550573ce0767}, !- Name
  {88e67e71-baa1-4755-a805-453440420531}, !- Source Object
  3,                                      !- Outlet Port
  {ef9cdd88-be9b-4067-a6fc-d9a3680b1b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54897431-63de-42fb-a150-8609dbbf41c1}, !- Handle
  {8d97adb2-7318-4dba-8e23-495cc5b68700}, !- Name
  {ef9cdd88-be9b-4067-a6fc-d9a3680b1b27}, !- Source Object
  3,                                      !- Outlet Port
  {09edcf3d-dfac-4d24-a42e-173bba32373c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7f59730-c631-4427-b939-aa0425118634}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N BaseExhFan Outlet Node, !- Name
  {85f804ef-914f-4087-9536-80e94a442f84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85f804ef-914f-4087-9536-80e94a442f84}, !- Handle
  {e2bf6955-e6ee-4b86-bec3-2d07947b8582}, !- Name
  {09edcf3d-dfac-4d24-a42e-173bba32373c}, !- Source Object
  7,                                      !- Outlet Port
  {b7f59730-c631-4427-b939-aa0425118634}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6ad4b2c2-3b81-4dc9-b6b4-2d09444ccdae}, !- Handle
  BaseSys1 Fan,                           !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.438766706258381,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57e1c5f7-792e-4ff6-a1f8-2a42b79be7d0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6c7d691c-6dad-4cb8-837f-63db20b17197}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {57e1c5f7-792e-4ff6-a1f8-2a42b79be7d0}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6c7d691c-6dad-4cb8-837f-63db20b17197}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {ff96eb95-484c-400c-9d21-ae2e7938b1e7}, !- Handle
  BaseSys1 CoilHtg,                       !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6647.11563546916,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9b3577c5-e02c-4972-b0ee-90a1c854073d}, !- Handle
  BaseSys1 CoilClg,                       !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  7589.07536210969,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.438766706258381,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2f84840c-4afc-40bc-b00f-9987306d5b60}, !- Handle
  BaseZnSys1,                             !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {62c2dddf-7b4a-4953-96d8-216dbbc41fb6}, !- Air Inlet Node Name
  {90c2c807-aa2c-46b4-a265-69ab100505ae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.438766706258381,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.438766706258381,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.438766706258381,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6ad4b2c2-3b81-4dc9-b6b4-2d09444ccdae}, !- Supply Air Fan Name
  {ff96eb95-484c-400c-9d21-ae2e7938b1e7}, !- Heating Coil Name
  {9b3577c5-e02c-4972-b0ee-90a1c854073d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b2adbf4f-b432-4e4e-bed1-baf1cfd3c061}, !- Handle
  BaseZnSys1 Inlet Node,                  !- Name
  {aa5c5cff-85e1-412e-930f-cbc92a8e07ca}, !- Inlet Port
  {62c2dddf-7b4a-4953-96d8-216dbbc41fb6}; !- Outlet Port

OS:Connection,
  {aa5c5cff-85e1-412e-930f-cbc92a8e07ca}, !- Handle
  {49db8764-9294-45d4-988c-c14f4cf8a456}, !- Name
  {88e67e71-baa1-4755-a805-453440420531}, !- Source Object
  4,                                      !- Outlet Port
  {b2adbf4f-b432-4e4e-bed1-baf1cfd3c061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c2dddf-7b4a-4953-96d8-216dbbc41fb6}, !- Handle
  {cd3571ed-4b10-40d9-a720-4d9f9733a283}, !- Name
  {b2adbf4f-b432-4e4e-bed1-baf1cfd3c061}, !- Source Object
  3,                                      !- Outlet Port
  {2f84840c-4afc-40bc-b00f-9987306d5b60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bfce1474-f705-4246-8ea3-7d8654258565}, !- Handle
  BaseZnSys1 Outlet Node,                 !- Name
  {90c2c807-aa2c-46b4-a265-69ab100505ae}, !- Inlet Port
  {5e351899-aab6-4abb-bba4-a22f638853b0}; !- Outlet Port

OS:Connection,
  {5e351899-aab6-4abb-bba4-a22f638853b0}, !- Handle
  {27e3f6f0-4eaf-4ed1-b0ad-1a5edc459eda}, !- Name
  {bfce1474-f705-4246-8ea3-7d8654258565}, !- Source Object
  3,                                      !- Outlet Port
  {692b20c9-80a2-4701-a19d-a4c33e253a08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90c2c807-aa2c-46b4-a265-69ab100505ae}, !- Handle
  {34fd1ab3-b5d2-419e-aac0-2b18815b6235}, !- Name
  {2f84840c-4afc-40bc-b00f-9987306d5b60}, !- Source Object
  4,                                      !- Outlet Port
  {bfce1474-f705-4246-8ea3-7d8654258565}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f0e43f8a-3a4e-4a60-8cae-52320967d91d}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {73cde88d-2f69-4967-81d0-af48cf2d4394}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {f3ead730-d82f-4613-9229-c2c33fbc761f}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.10363965852672,                       !- Maximum Flow Rate {m3/s}
  {cd06c0ee-2dfe-4061-ad21-2205a1d6afe4}, !- Air Inlet Node Name
  {4915c961-7274-4bcf-917a-a421deb03912}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {5465265b-88cf-4f6c-ac12-c8b109ed5696}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West BaseExhFan Inlet Node, !- Name
  {48fbd212-803d-4122-b78a-0a8b3e094c42}, !- Inlet Port
  {cd06c0ee-2dfe-4061-ad21-2205a1d6afe4}; !- Outlet Port

OS:Connection,
  {48fbd212-803d-4122-b78a-0a8b3e094c42}, !- Handle
  {a7d23305-1cdf-428f-b614-042174671383}, !- Name
  {af6bc4d3-076b-4aee-8494-a1e8e90efb1d}, !- Source Object
  3,                                      !- Outlet Port
  {5465265b-88cf-4f6c-ac12-c8b109ed5696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd06c0ee-2dfe-4061-ad21-2205a1d6afe4}, !- Handle
  {35655ca4-de4e-4c0b-8792-b766031fd79c}, !- Name
  {5465265b-88cf-4f6c-ac12-c8b109ed5696}, !- Source Object
  3,                                      !- Outlet Port
  {f3ead730-d82f-4613-9229-c2c33fbc761f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {18554e21-7b8c-4a87-b663-1b272b3707de}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West BaseExhFan Outlet Node, !- Name
  {4915c961-7274-4bcf-917a-a421deb03912}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4915c961-7274-4bcf-917a-a421deb03912}, !- Handle
  {603d453d-26a5-40ee-95e6-dc02b9c572c2}, !- Name
  {f3ead730-d82f-4613-9229-c2c33fbc761f}, !- Source Object
  7,                                      !- Outlet Port
  {18554e21-7b8c-4a87-b663-1b272b3707de}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3a079fc3-55af-4915-9de6-75f6d30544b3}, !- Handle
  BaseSys1 Fan-2,                         !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.91125972070272,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cb2d059-3b91-473b-98b2-d1e0c76f9674}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6effd2ea-4982-4fac-85f2-d5a209c5898b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {8cb2d059-3b91-473b-98b2-d1e0c76f9674}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6effd2ea-4982-4fac-85f2-d5a209c5898b}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {9a13c45b-e006-46d1-9d78-25b1be143acf}, !- Handle
  BaseSys1 CoilHtg-2,                     !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  13528.4243631129,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8698c505-d2e6-4c0c-a025-ff44ecc02f9c}, !- Handle
  BaseSys1 CoilClg-2,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  15761.5379965042,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.91125972070272,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cfa6e583-9dd0-4bd2-9c79-138fcc930994}, !- Handle
  BaseZnSys1-2,                           !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {e420bb78-cfd2-4ad4-a8dd-e605daf96e48}, !- Air Inlet Node Name
  {2450b862-7efa-4efc-accd-9a0c8923ed05}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.91125972070272,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.91125972070272,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.91125972070272,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a079fc3-55af-4915-9de6-75f6d30544b3}, !- Supply Air Fan Name
  {9a13c45b-e006-46d1-9d78-25b1be143acf}, !- Heating Coil Name
  {8698c505-d2e6-4c0c-a025-ff44ecc02f9c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {18230c9d-c7b3-4303-8b07-f454f7dd7bf9}, !- Handle
  BaseZnSys1-2 Inlet Node,                !- Name
  {c2cbe2f7-2907-4116-b15e-a427b3b6d3e8}, !- Inlet Port
  {e420bb78-cfd2-4ad4-a8dd-e605daf96e48}; !- Outlet Port

OS:Connection,
  {c2cbe2f7-2907-4116-b15e-a427b3b6d3e8}, !- Handle
  {0700123a-0305-4c57-81c8-7c5ac6dc12fc}, !- Name
  {af6bc4d3-076b-4aee-8494-a1e8e90efb1d}, !- Source Object
  4,                                      !- Outlet Port
  {18230c9d-c7b3-4303-8b07-f454f7dd7bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e420bb78-cfd2-4ad4-a8dd-e605daf96e48}, !- Handle
  {8bcdcf33-bb80-448e-9709-2acfd038ca0b}, !- Name
  {18230c9d-c7b3-4303-8b07-f454f7dd7bf9}, !- Source Object
  3,                                      !- Outlet Port
  {cfa6e583-9dd0-4bd2-9c79-138fcc930994}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {792bb66b-9178-4ee1-88d0-947960e0a1f5}, !- Handle
  BaseZnSys1-2 Outlet Node,               !- Name
  {2450b862-7efa-4efc-accd-9a0c8923ed05}, !- Inlet Port
  {33b23d5b-d0c8-4d08-af15-bc1148551440}; !- Outlet Port

OS:Connection,
  {33b23d5b-d0c8-4d08-af15-bc1148551440}, !- Handle
  {294cfd7c-3420-43a1-a6b1-e3c6158a063b}, !- Name
  {792bb66b-9178-4ee1-88d0-947960e0a1f5}, !- Source Object
  3,                                      !- Outlet Port
  {04364de4-bcc3-4310-be21-017f404a53c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2450b862-7efa-4efc-accd-9a0c8923ed05}, !- Handle
  {2cb5805b-6644-4204-a523-da649206a3ce}, !- Name
  {cfa6e583-9dd0-4bd2-9c79-138fcc930994}, !- Source Object
  4,                                      !- Outlet Port
  {792bb66b-9178-4ee1-88d0-947960e0a1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7eb5977b-72c9-4b12-bee5-a55171c566db}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {33343bd9-93d2-460b-8be2-9036b63edf1d}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {302572d7-6b56-4a2a-844f-208d0dc3a561}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.10363965852672,                       !- Maximum Flow Rate {m3/s}
  {bbd33574-fd1d-42ce-83fa-7c1b2f179275}, !- Air Inlet Node Name
  {e082b6a5-57be-488a-a382-7f2b5a3fe0cd}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b8dbcb12-e4e0-43f6-b83b-260cf7a0742c}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East BaseExhFan Inlet Node, !- Name
  {c0c959d1-5657-4e66-9193-6ebdbf0f7bfe}, !- Inlet Port
  {bbd33574-fd1d-42ce-83fa-7c1b2f179275}; !- Outlet Port

OS:Connection,
  {c0c959d1-5657-4e66-9193-6ebdbf0f7bfe}, !- Handle
  {cc89fad0-712d-47b6-a315-461a4eb8ff2b}, !- Name
  {4ac444d4-93f2-470b-bccc-3948390ce352}, !- Source Object
  3,                                      !- Outlet Port
  {b8dbcb12-e4e0-43f6-b83b-260cf7a0742c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd33574-fd1d-42ce-83fa-7c1b2f179275}, !- Handle
  {ba6de6ab-50e3-4455-a350-f1e66de7d4c4}, !- Name
  {b8dbcb12-e4e0-43f6-b83b-260cf7a0742c}, !- Source Object
  3,                                      !- Outlet Port
  {302572d7-6b56-4a2a-844f-208d0dc3a561}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6128c3ab-12c7-4c47-b37d-683d05ccaaa1}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East BaseExhFan Outlet Node, !- Name
  {e082b6a5-57be-488a-a382-7f2b5a3fe0cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e082b6a5-57be-488a-a382-7f2b5a3fe0cd}, !- Handle
  {3fe55abf-638d-46c6-bd54-7d2974447216}, !- Name
  {302572d7-6b56-4a2a-844f-208d0dc3a561}, !- Source Object
  7,                                      !- Outlet Port
  {6128c3ab-12c7-4c47-b37d-683d05ccaaa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c4a61625-ab9e-4325-bb58-5cda11d6054a}, !- Handle
  BaseSys1 Fan-3,                         !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.02587687675827,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f45272d-6a53-48d4-86be-d28ddb2b76b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {869857af-135b-4046-a62f-6c55bc5605f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {0f45272d-6a53-48d4-86be-d28ddb2b76b7}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {869857af-135b-4046-a62f-6c55bc5605f6}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {44836967-d7a7-4628-b567-1621d9c00e50}, !- Handle
  BaseSys1 CoilHtg-3,                     !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  13566.054688523,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9f9448eb-9668-4c63-8620-5cc1fb4aae89}, !- Handle
  BaseSys1 CoilClg-3,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  17743.9586364702,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  1.02587687675827,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4b92fcaa-a27a-4e41-b9a3-c4fd389be5a1}, !- Handle
  BaseZnSys1-3,                           !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {963714d0-8247-48d8-8bf7-d30839dba86b}, !- Air Inlet Node Name
  {2a16dc0d-f817-4af4-a81b-535a879e347d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.02587687675827,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.02587687675827,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.02587687675827,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c4a61625-ab9e-4325-bb58-5cda11d6054a}, !- Supply Air Fan Name
  {44836967-d7a7-4628-b567-1621d9c00e50}, !- Heating Coil Name
  {9f9448eb-9668-4c63-8620-5cc1fb4aae89}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0185ffcc-fe20-4265-a010-3e7d2d19b04f}, !- Handle
  BaseZnSys1-3 Inlet Node,                !- Name
  {ba8728e8-4d71-4ef0-90df-67fe2c7698d1}, !- Inlet Port
  {963714d0-8247-48d8-8bf7-d30839dba86b}; !- Outlet Port

OS:Connection,
  {ba8728e8-4d71-4ef0-90df-67fe2c7698d1}, !- Handle
  {25b5be98-bcf7-4018-96e2-6646ff862326}, !- Name
  {4ac444d4-93f2-470b-bccc-3948390ce352}, !- Source Object
  4,                                      !- Outlet Port
  {0185ffcc-fe20-4265-a010-3e7d2d19b04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {963714d0-8247-48d8-8bf7-d30839dba86b}, !- Handle
  {4eea49b5-9dc5-4fd2-9d67-83bbfafa1f3f}, !- Name
  {0185ffcc-fe20-4265-a010-3e7d2d19b04f}, !- Source Object
  3,                                      !- Outlet Port
  {4b92fcaa-a27a-4e41-b9a3-c4fd389be5a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77cceac4-de71-46b2-9657-026ab95a2b5d}, !- Handle
  BaseZnSys1-3 Outlet Node,               !- Name
  {2a16dc0d-f817-4af4-a81b-535a879e347d}, !- Inlet Port
  {817869ed-db5b-4434-8299-f26d04304c5d}; !- Outlet Port

OS:Connection,
  {817869ed-db5b-4434-8299-f26d04304c5d}, !- Handle
  {6f11c24c-f00d-4d6d-9366-0cbb998531d1}, !- Name
  {77cceac4-de71-46b2-9657-026ab95a2b5d}, !- Source Object
  3,                                      !- Outlet Port
  {b61ea2ea-02bd-42cb-9991-deb2da6c7878}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a16dc0d-f817-4af4-a81b-535a879e347d}, !- Handle
  {ac5c93e6-0f80-4248-8c76-8f74578f430e}, !- Name
  {4b92fcaa-a27a-4e41-b9a3-c4fd389be5a1}, !- Source Object
  4,                                      !- Outlet Port
  {77cceac4-de71-46b2-9657-026ab95a2b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {14b6dd47-f798-4854-a571-5e8a2e2fdb74}, !- Handle
  Thermal Zone: F2-4 1-Bed North Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cfc9ba1f-f46b-4272-bb26-9d44731aba84}, !- Handle
  Thermal Zone: F2-4 1-Bed North Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {ba693e60-1600-477e-ab56-ffd2ed1a03f7}, !- Handle
  Thermal Zone: F2-4 1-Bed North BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.26419617870336,                       !- Maximum Flow Rate {m3/s}
  {b5f35601-0216-4837-a5e0-79223ae4fb7f}, !- Air Inlet Node Name
  {2d2a7c37-00cf-4a84-a4b5-87dc7db1d1fc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {52966698-b269-421d-ae12-a0b20088e616}, !- Handle
  Thermal Zone: F2-4 1-Bed North BaseExhFan Inlet Node, !- Name
  {d88e92b7-cb54-483d-865a-2f7466690051}, !- Inlet Port
  {b5f35601-0216-4837-a5e0-79223ae4fb7f}; !- Outlet Port

OS:Connection,
  {d88e92b7-cb54-483d-865a-2f7466690051}, !- Handle
  {e4f4e8ec-68b4-49ea-b50f-6dfa17af3876}, !- Name
  {ad5fb5ac-f5a7-412d-8f96-59ea3c0e7337}, !- Source Object
  3,                                      !- Outlet Port
  {52966698-b269-421d-ae12-a0b20088e616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f35601-0216-4837-a5e0-79223ae4fb7f}, !- Handle
  {d652a33d-bac5-482d-9353-30b1d6adc7a2}, !- Name
  {52966698-b269-421d-ae12-a0b20088e616}, !- Source Object
  3,                                      !- Outlet Port
  {ba693e60-1600-477e-ab56-ffd2ed1a03f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {38e2f129-b08c-40c3-bc2f-70ccec6e9920}, !- Handle
  Thermal Zone: F2-4 1-Bed North BaseExhFan Outlet Node, !- Name
  {2d2a7c37-00cf-4a84-a4b5-87dc7db1d1fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d2a7c37-00cf-4a84-a4b5-87dc7db1d1fc}, !- Handle
  {a16fa9a4-ee78-4742-bb5e-49d35670bacc}, !- Name
  {ba693e60-1600-477e-ab56-ffd2ed1a03f7}, !- Source Object
  7,                                      !- Outlet Port
  {38e2f129-b08c-40c3-bc2f-70ccec6e9920}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {120bd2fd-0bc6-421d-b51e-18a078dbbe86}, !- Handle
  BaseSys1 Fan-4,                         !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.66174582540493,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb43c2c0-5142-4e03-8984-3fbcac7af4da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c6bd2297-4d99-46a7-ba32-9e3de5e7a4fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {fb43c2c0-5142-4e03-8984-3fbcac7af4da}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6bd2297-4d99-46a7-ba32-9e3de5e7a4fe}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {873b73e5-7402-4bf1-ad5c-31990f86f036}, !- Handle
  BaseSys1 CoilHtg-4,                     !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  33266.7902463191,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d0d361fe-779e-4cfc-a599-0a49bcea3e0d}, !- Handle
  BaseSys1 CoilClg-4,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  28742.2125294653,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  1.66174582540493,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5c85dbb9-9052-4713-8d04-5a6826ada9a5}, !- Handle
  BaseZnSys1-4,                           !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {686f3bc6-691d-4c43-b885-6afe316280e1}, !- Air Inlet Node Name
  {92f3d05f-7a29-45de-9a4e-b47a3a1821d5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.66174582540493,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.66174582540493,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.66174582540493,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {120bd2fd-0bc6-421d-b51e-18a078dbbe86}, !- Supply Air Fan Name
  {873b73e5-7402-4bf1-ad5c-31990f86f036}, !- Heating Coil Name
  {d0d361fe-779e-4cfc-a599-0a49bcea3e0d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {36cb7b7b-5c8d-4627-90f6-33c0a1a7305d}, !- Handle
  BaseZnSys1-4 Inlet Node,                !- Name
  {3670b028-f763-483c-9311-051e0541ddb6}, !- Inlet Port
  {686f3bc6-691d-4c43-b885-6afe316280e1}; !- Outlet Port

OS:Connection,
  {3670b028-f763-483c-9311-051e0541ddb6}, !- Handle
  {39e67ffa-3c69-40db-89c1-409a0b141e56}, !- Name
  {ad5fb5ac-f5a7-412d-8f96-59ea3c0e7337}, !- Source Object
  4,                                      !- Outlet Port
  {36cb7b7b-5c8d-4627-90f6-33c0a1a7305d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686f3bc6-691d-4c43-b885-6afe316280e1}, !- Handle
  {4640961d-cb1b-4415-a4ad-0fd46fcc3922}, !- Name
  {36cb7b7b-5c8d-4627-90f6-33c0a1a7305d}, !- Source Object
  3,                                      !- Outlet Port
  {5c85dbb9-9052-4713-8d04-5a6826ada9a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {950edd43-82d1-4bf3-ad84-5684d4abc1b9}, !- Handle
  BaseZnSys1-4 Outlet Node,               !- Name
  {92f3d05f-7a29-45de-9a4e-b47a3a1821d5}, !- Inlet Port
  {8c38e34b-01be-4c7f-9c89-63cf494f61c6}; !- Outlet Port

OS:Connection,
  {8c38e34b-01be-4c7f-9c89-63cf494f61c6}, !- Handle
  {7d2a46e5-898b-4da6-9bee-193a4a4f2c18}, !- Name
  {950edd43-82d1-4bf3-ad84-5684d4abc1b9}, !- Source Object
  3,                                      !- Outlet Port
  {116594fb-d246-46cd-b3bb-f76299af7943}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92f3d05f-7a29-45de-9a4e-b47a3a1821d5}, !- Handle
  {f6681f56-1785-438a-ae48-fbb1746c1246}, !- Name
  {5c85dbb9-9052-4713-8d04-5a6826ada9a5}, !- Source Object
  4,                                      !- Outlet Port
  {950edd43-82d1-4bf3-ad84-5684d4abc1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {30ed842f-3972-49e7-af48-d72c2e115b86}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3b7d2791-f581-4d29-b059-7d5fccd078c4}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {8236f85b-6fb3-4757-8b20-a2c1d9090583}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.15545948779008,                       !- Maximum Flow Rate {m3/s}
  {893ad83d-42cb-485c-b2df-28393ea9473c}, !- Air Inlet Node Name
  {94ed0574-0713-45a3-9af3-2eb42d484a31}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {cfb603a9-2d45-4911-b64c-aadc0ea44a44}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW BaseExhFan Inlet Node, !- Name
  {3c93355c-3587-41a3-bd31-83fd7ae05528}, !- Inlet Port
  {893ad83d-42cb-485c-b2df-28393ea9473c}; !- Outlet Port

OS:Connection,
  {3c93355c-3587-41a3-bd31-83fd7ae05528}, !- Handle
  {b3c00e8c-08b1-4f8e-a6f0-b97707202d11}, !- Name
  {b20a054a-64ed-41fb-adac-5cc1411d7a56}, !- Source Object
  3,                                      !- Outlet Port
  {cfb603a9-2d45-4911-b64c-aadc0ea44a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893ad83d-42cb-485c-b2df-28393ea9473c}, !- Handle
  {f29e5e5e-d5ac-44de-8ef5-30c80a3b6cd0}, !- Name
  {cfb603a9-2d45-4911-b64c-aadc0ea44a44}, !- Source Object
  3,                                      !- Outlet Port
  {8236f85b-6fb3-4757-8b20-a2c1d9090583}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06ef27d2-0a0f-4301-8466-1b19ae3d9dbe}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW BaseExhFan Outlet Node, !- Name
  {94ed0574-0713-45a3-9af3-2eb42d484a31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94ed0574-0713-45a3-9af3-2eb42d484a31}, !- Handle
  {d7f688ab-5a9f-445a-a147-37c8e65f2b97}, !- Name
  {8236f85b-6fb3-4757-8b20-a2c1d9090583}, !- Source Object
  7,                                      !- Outlet Port
  {06ef27d2-0a0f-4301-8466-1b19ae3d9dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0225bd1d-df0b-4c20-a3bc-f6c49992699f}, !- Handle
  BaseSys1 Fan-5,                         !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.864074415331584,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88120edf-d496-4419-9d21-f4c028efd368}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1f2ad5fa-4645-41c5-9f93-2402d31580a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {88120edf-d496-4419-9d21-f4c028efd368}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1f2ad5fa-4645-41c5-9f93-2402d31580a8}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {3b5b1348-7834-4c34-940f-32c2af74d572}, !- Handle
  BaseSys1 CoilHtg-5,                     !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  17298.0510032031,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b04eedda-faaa-47c4-9d21-44e10eec6034}, !- Handle
  BaseSys1 CoilClg-5,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  14945.3643731816,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.864074415331584,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3b18765a-0793-43b0-bf86-d2052189a2a2}, !- Handle
  BaseZnSys1-5,                           !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {2304a816-cd7b-42fb-b74d-5d2fc40d979f}, !- Air Inlet Node Name
  {c3b99312-261a-4bd6-a218-d0aef3bdd365}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.864074415331584,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.864074415331584,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.864074415331584,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0225bd1d-df0b-4c20-a3bc-f6c49992699f}, !- Supply Air Fan Name
  {3b5b1348-7834-4c34-940f-32c2af74d572}, !- Heating Coil Name
  {b04eedda-faaa-47c4-9d21-44e10eec6034}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {561cfde0-9114-4e06-9a7a-6497d4e4c919}, !- Handle
  BaseZnSys1-5 Inlet Node,                !- Name
  {2653df26-4046-4dc7-b30a-268ec37109e0}, !- Inlet Port
  {2304a816-cd7b-42fb-b74d-5d2fc40d979f}; !- Outlet Port

OS:Connection,
  {2653df26-4046-4dc7-b30a-268ec37109e0}, !- Handle
  {7c08a7f4-974e-4a6a-820e-a9d94b212dab}, !- Name
  {b20a054a-64ed-41fb-adac-5cc1411d7a56}, !- Source Object
  4,                                      !- Outlet Port
  {561cfde0-9114-4e06-9a7a-6497d4e4c919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2304a816-cd7b-42fb-b74d-5d2fc40d979f}, !- Handle
  {3d6b21a7-389e-44d3-b14f-0048c558a91d}, !- Name
  {561cfde0-9114-4e06-9a7a-6497d4e4c919}, !- Source Object
  3,                                      !- Outlet Port
  {3b18765a-0793-43b0-bf86-d2052189a2a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21b922a1-d27f-477e-a5a2-db961ae8c2a6}, !- Handle
  BaseZnSys1-5 Outlet Node,               !- Name
  {c3b99312-261a-4bd6-a218-d0aef3bdd365}, !- Inlet Port
  {731fc1fc-2c75-4091-ba0d-5fcf8b586357}; !- Outlet Port

OS:Connection,
  {731fc1fc-2c75-4091-ba0d-5fcf8b586357}, !- Handle
  {b51e0654-b73b-44bf-8513-e69ec1820529}, !- Name
  {21b922a1-d27f-477e-a5a2-db961ae8c2a6}, !- Source Object
  3,                                      !- Outlet Port
  {a2099277-e0b9-487f-89ca-7b4f495f7a60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3b99312-261a-4bd6-a218-d0aef3bdd365}, !- Handle
  {c1b98c1b-b69a-4255-9b46-1f5728616143}, !- Name
  {3b18765a-0793-43b0-bf86-d2052189a2a2}, !- Source Object
  4,                                      !- Outlet Port
  {21b922a1-d27f-477e-a5a2-db961ae8c2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a49ce557-ea80-4090-9cf1-8ee749a7c820}, !- Handle
  Thermal Zone: F2-4 2-Bed East Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5e66bb28-d0e3-40a7-bd51-6b4cf2bb4253}, !- Handle
  Thermal Zone: F2-4 2-Bed East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {0dadab48-5520-4c75-904c-0342409c4467}, !- Handle
  Thermal Zone: F2-4 2-Bed East BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.23318923168512,                       !- Maximum Flow Rate {m3/s}
  {dd2e363c-397c-4eee-b435-ed0804054ccb}, !- Air Inlet Node Name
  {b0015d58-a5d8-4a71-b1b0-ae2047e2df78}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {27414cfd-d549-4a74-b35a-5ac4cbdde620}, !- Handle
  Thermal Zone: F2-4 2-Bed East BaseExhFan Inlet Node, !- Name
  {1be4a2ea-0c3d-4457-905b-130b42c6906a}, !- Inlet Port
  {dd2e363c-397c-4eee-b435-ed0804054ccb}; !- Outlet Port

OS:Connection,
  {1be4a2ea-0c3d-4457-905b-130b42c6906a}, !- Handle
  {80c331f4-4276-45c4-b08d-26b15c8344ed}, !- Name
  {893a90f6-e455-45e1-b8df-03774ee0f1a8}, !- Source Object
  3,                                      !- Outlet Port
  {27414cfd-d549-4a74-b35a-5ac4cbdde620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2e363c-397c-4eee-b435-ed0804054ccb}, !- Handle
  {802fe1db-10ae-4915-8bad-47b707a06933}, !- Name
  {27414cfd-d549-4a74-b35a-5ac4cbdde620}, !- Source Object
  3,                                      !- Outlet Port
  {0dadab48-5520-4c75-904c-0342409c4467}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b721e35c-12db-4f46-9fc5-e2098a90d0b4}, !- Handle
  Thermal Zone: F2-4 2-Bed East BaseExhFan Outlet Node, !- Name
  {b0015d58-a5d8-4a71-b1b0-ae2047e2df78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0015d58-a5d8-4a71-b1b0-ae2047e2df78}, !- Handle
  {e8bb25d4-2f90-450f-ac7f-bccfff003645}, !- Name
  {0dadab48-5520-4c75-904c-0342409c4467}, !- Source Object
  7,                                      !- Outlet Port
  {b721e35c-12db-4f46-9fc5-e2098a90d0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6f966a2e-35fb-4f5d-9e9c-2b5ed1b17522}, !- Handle
  BaseSys1 Fan-6,                         !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  2.03047364330266,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca327b4c-d539-4aee-8be0-9b5f350f0a60}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a3a5508e-f98f-4c0c-ab75-2db3598a537f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {ca327b4c-d539-4aee-8be0-9b5f350f0a60}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a3a5508e-f98f-4c0c-ab75-2db3598a537f}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {1ea9db90-9f04-4e83-9caf-7e55ba8abb17}, !- Handle
  BaseSys1 CoilHtg-6,                     !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  30298.859518685,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {dc2083c5-34a9-4f32-8c50-59878cbc578f}, !- Handle
  BaseSys1 CoilClg-6,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  35119.8786230181,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  2.03047364330266,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d34f97c8-ba76-457f-8d12-c2e4dee9e8c5}, !- Handle
  BaseZnSys1-6,                           !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {32813358-c3db-4d02-8f21-54a5dc3a4551}, !- Air Inlet Node Name
  {13371e0d-b175-4a1c-87c6-ac79ea7924e3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.03047364330266,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.03047364330266,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.03047364330266,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6f966a2e-35fb-4f5d-9e9c-2b5ed1b17522}, !- Supply Air Fan Name
  {1ea9db90-9f04-4e83-9caf-7e55ba8abb17}, !- Heating Coil Name
  {dc2083c5-34a9-4f32-8c50-59878cbc578f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {93ddfdaf-f56f-47f0-baaa-4a1c3006fd5c}, !- Handle
  BaseZnSys1-6 Inlet Node,                !- Name
  {4d11a50f-42e3-462c-bc00-bee2e7b2d8df}, !- Inlet Port
  {32813358-c3db-4d02-8f21-54a5dc3a4551}; !- Outlet Port

OS:Connection,
  {4d11a50f-42e3-462c-bc00-bee2e7b2d8df}, !- Handle
  {67e61c25-2fb3-40ef-aa3d-71739c961fee}, !- Name
  {893a90f6-e455-45e1-b8df-03774ee0f1a8}, !- Source Object
  4,                                      !- Outlet Port
  {93ddfdaf-f56f-47f0-baaa-4a1c3006fd5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32813358-c3db-4d02-8f21-54a5dc3a4551}, !- Handle
  {5fdc85a7-1c34-4e47-9179-79fcb57c4280}, !- Name
  {93ddfdaf-f56f-47f0-baaa-4a1c3006fd5c}, !- Source Object
  3,                                      !- Outlet Port
  {d34f97c8-ba76-457f-8d12-c2e4dee9e8c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {85be5e5b-b94a-4435-8c5b-d45345c8b66e}, !- Handle
  BaseZnSys1-6 Outlet Node,               !- Name
  {13371e0d-b175-4a1c-87c6-ac79ea7924e3}, !- Inlet Port
  {f9d87e22-7378-464a-8cb0-b3ea8a2f8f29}; !- Outlet Port

OS:Connection,
  {f9d87e22-7378-464a-8cb0-b3ea8a2f8f29}, !- Handle
  {56f42cea-5bc9-452d-ac17-dc16d0aa5f89}, !- Name
  {85be5e5b-b94a-4435-8c5b-d45345c8b66e}, !- Source Object
  3,                                      !- Outlet Port
  {c9aec3ff-4e95-4b0e-a1ec-e14f02d9d813}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13371e0d-b175-4a1c-87c6-ac79ea7924e3}, !- Handle
  {13807e1b-677d-462b-91c0-c3837fafa486}, !- Name
  {d34f97c8-ba76-457f-8d12-c2e4dee9e8c5}, !- Source Object
  4,                                      !- Outlet Port
  {85be5e5b-b94a-4435-8c5b-d45345c8b66e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {262f5edf-eaa4-4dfa-962c-6a0b9506c275}, !- Handle
  Thermal Zone: F2-4 2-Bed West Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aef215c6-257c-48ed-98c5-5ed5b57ce768}, !- Handle
  Thermal Zone: F2-4 2-Bed West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {294905c4-68f3-487b-b9f6-b8f0a15cafe7}, !- Handle
  Thermal Zone: F2-4 2-Bed West BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.23318923168512,                       !- Maximum Flow Rate {m3/s}
  {c551a6bd-a98e-4703-ab7e-a819424569ac}, !- Air Inlet Node Name
  {105c82d2-9ac4-4430-b156-d99fbd1f4f92}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {155146b7-5ad5-4a09-a531-d7af7e7dcd63}, !- Handle
  Thermal Zone: F2-4 2-Bed West BaseExhFan Inlet Node, !- Name
  {bdf24cf4-fc55-4462-b77f-29009590b2e6}, !- Inlet Port
  {c551a6bd-a98e-4703-ab7e-a819424569ac}; !- Outlet Port

OS:Connection,
  {bdf24cf4-fc55-4462-b77f-29009590b2e6}, !- Handle
  {c192e453-e8aa-4250-b2fb-469357b35495}, !- Name
  {78335b54-8cef-48e0-9a17-7b3c743455d0}, !- Source Object
  3,                                      !- Outlet Port
  {155146b7-5ad5-4a09-a531-d7af7e7dcd63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c551a6bd-a98e-4703-ab7e-a819424569ac}, !- Handle
  {255500dd-47b2-4b00-b221-ab746eb66aa2}, !- Name
  {155146b7-5ad5-4a09-a531-d7af7e7dcd63}, !- Source Object
  3,                                      !- Outlet Port
  {294905c4-68f3-487b-b9f6-b8f0a15cafe7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1450ba2-a859-47d2-aa51-bdcfb4ef88ce}, !- Handle
  Thermal Zone: F2-4 2-Bed West BaseExhFan Outlet Node, !- Name
  {105c82d2-9ac4-4430-b156-d99fbd1f4f92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {105c82d2-9ac4-4430-b156-d99fbd1f4f92}, !- Handle
  {ae109b07-14ff-4784-842e-e156e8e7427b}, !- Name
  {294905c4-68f3-487b-b9f6-b8f0a15cafe7}, !- Source Object
  7,                                      !- Outlet Port
  {e1450ba2-a859-47d2-aa51-bdcfb4ef88ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7dc4c58e-2ee3-41bb-bcd2-1784d320fd3b}, !- Handle
  BaseSys1 Fan-7,                         !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  2.31717227609779,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d450df1-c2a3-4c75-a691-9cdda7a7ba1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fda425d2-bd29-4605-9062-446ab00087aa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {9d450df1-c2a3-4c75-a691-9cdda7a7ba1d}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fda425d2-bd29-4605-9062-446ab00087aa}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e15b90f0-4a0b-4e2e-a9f8-5598b8571b68}, !- Handle
  BaseSys1 CoilHtg-7,                     !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  30293.8773104921,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {455f46f8-54a5-4b41-94a7-3e08108b7c35}, !- Handle
  BaseSys1 CoilClg-7,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  40078.6411303321,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  2.31717227609779,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a5a85d2b-426b-4e0f-93fd-ce4b3dec92e0}, !- Handle
  BaseZnSys1-7,                           !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {e3a2acea-a796-4509-93df-16a562cbb79a}, !- Air Inlet Node Name
  {c02795e3-5ff1-47eb-a61e-2979267fb061}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.31717227609779,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.31717227609779,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.31717227609779,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7dc4c58e-2ee3-41bb-bcd2-1784d320fd3b}, !- Supply Air Fan Name
  {e15b90f0-4a0b-4e2e-a9f8-5598b8571b68}, !- Heating Coil Name
  {455f46f8-54a5-4b41-94a7-3e08108b7c35}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ff536030-9872-45a2-b955-cbfd7b758431}, !- Handle
  BaseZnSys1-7 Inlet Node,                !- Name
  {ca0f53f4-966d-4ff5-8e55-15d9632dc0c6}, !- Inlet Port
  {e3a2acea-a796-4509-93df-16a562cbb79a}; !- Outlet Port

OS:Connection,
  {ca0f53f4-966d-4ff5-8e55-15d9632dc0c6}, !- Handle
  {7a637060-d775-4f67-a3d7-5ab5f70a23d0}, !- Name
  {78335b54-8cef-48e0-9a17-7b3c743455d0}, !- Source Object
  4,                                      !- Outlet Port
  {ff536030-9872-45a2-b955-cbfd7b758431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a2acea-a796-4509-93df-16a562cbb79a}, !- Handle
  {32619db0-e34f-46ef-a1ca-bb9f44f9a0ff}, !- Name
  {ff536030-9872-45a2-b955-cbfd7b758431}, !- Source Object
  3,                                      !- Outlet Port
  {a5a85d2b-426b-4e0f-93fd-ce4b3dec92e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {266c8670-d6c9-439b-86a8-fd0bbcd1e020}, !- Handle
  BaseZnSys1-7 Outlet Node,               !- Name
  {c02795e3-5ff1-47eb-a61e-2979267fb061}, !- Inlet Port
  {592d0590-7a68-4f66-a179-6652ab289177}; !- Outlet Port

OS:Connection,
  {592d0590-7a68-4f66-a179-6652ab289177}, !- Handle
  {3c488808-0903-4105-bc38-5d75716069db}, !- Name
  {266c8670-d6c9-439b-86a8-fd0bbcd1e020}, !- Source Object
  3,                                      !- Outlet Port
  {1cb09814-84f3-464b-869b-af1d28632eea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c02795e3-5ff1-47eb-a61e-2979267fb061}, !- Handle
  {2a706c28-2105-4d98-bc77-2d861118e1ed}, !- Name
  {a5a85d2b-426b-4e0f-93fd-ce4b3dec92e0}, !- Source Object
  4,                                      !- Outlet Port
  {266c8670-d6c9-439b-86a8-fd0bbcd1e020}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a8da650a-b1aa-4c20-9af8-60665e641579}, !- Handle
  Thermal Zone: F2-4 3-Bed NE Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4e576afa-3409-45f3-b0a9-21d5a92cd41b}, !- Handle
  Thermal Zone: F2-4 3-Bed NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {22f82c73-8024-47d8-a146-5bd03545800e}, !- Handle
  Thermal Zone: F2-4 3-Bed NE BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.10236540043008,                       !- Maximum Flow Rate {m3/s}
  {f03e2eff-a48d-487b-a61e-48e8766eac38}, !- Air Inlet Node Name
  {09a534e5-233e-47ec-85e2-33d61a1d8a4d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d1bdcb6d-fc83-4eb9-a941-25bc4b09da60}, !- Handle
  Thermal Zone: F2-4 3-Bed NE BaseExhFan Inlet Node, !- Name
  {6421d02c-3db4-42ef-a4eb-56fb019a282b}, !- Inlet Port
  {f03e2eff-a48d-487b-a61e-48e8766eac38}; !- Outlet Port

OS:Connection,
  {6421d02c-3db4-42ef-a4eb-56fb019a282b}, !- Handle
  {39be34ad-9130-4d69-bda0-145f65844d49}, !- Name
  {15360d8c-9c59-4fc5-a8bd-667ec564abc3}, !- Source Object
  3,                                      !- Outlet Port
  {d1bdcb6d-fc83-4eb9-a941-25bc4b09da60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03e2eff-a48d-487b-a61e-48e8766eac38}, !- Handle
  {237d5e1a-cdf1-48b9-bfcf-71acb4169c5d}, !- Name
  {d1bdcb6d-fc83-4eb9-a941-25bc4b09da60}, !- Source Object
  3,                                      !- Outlet Port
  {22f82c73-8024-47d8-a146-5bd03545800e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7792ff7d-6f29-4140-90a2-228bb95786d4}, !- Handle
  Thermal Zone: F2-4 3-Bed NE BaseExhFan Outlet Node, !- Name
  {09a534e5-233e-47ec-85e2-33d61a1d8a4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09a534e5-233e-47ec-85e2-33d61a1d8a4d}, !- Handle
  {1fdfa09c-d712-494a-b00b-b6bf6ee66c7e}, !- Name
  {22f82c73-8024-47d8-a146-5bd03545800e}, !- Source Object
  7,                                      !- Outlet Port
  {7792ff7d-6f29-4140-90a2-228bb95786d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1170006f-8841-40b8-9680-a9b25b8725d0}, !- Handle
  BaseSys1 Fan-8,                         !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.913562824225536,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8266eb22-62b6-469e-ae65-75c5723e56a2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7e9a410-d1e7-466f-be79-7ecb9e6bb2f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {8266eb22-62b6-469e-ae65-75c5723e56a2}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7e9a410-d1e7-466f-be79-7ecb9e6bb2f7}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {f873d050-3700-4217-9266-fc7d55f2982e}, !- Handle
  BaseSys1 CoilHtg-8,                     !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  14530.0826667476,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d95d94fc-4568-49f6-9ec4-9d160ac17c49}, !- Handle
  BaseSys1 CoilClg-8,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  15801.3077407266,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.913562824225536,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {37fc4cea-6847-4212-ac44-345a07df670c}, !- Handle
  BaseZnSys1-8,                           !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {2ea1d3ae-1d9f-4b80-a55d-dd7b684a1caa}, !- Air Inlet Node Name
  {2cc1ea03-2e9d-427e-8bfa-81bb5de3f310}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.913562824225536,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.913562824225536,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.913562824225536,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1170006f-8841-40b8-9680-a9b25b8725d0}, !- Supply Air Fan Name
  {f873d050-3700-4217-9266-fc7d55f2982e}, !- Heating Coil Name
  {d95d94fc-4568-49f6-9ec4-9d160ac17c49}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d24da6dc-328b-41af-9ecc-23364dc86a4f}, !- Handle
  BaseZnSys1-8 Inlet Node,                !- Name
  {9eb7e08f-692e-48ca-914b-a38823014608}, !- Inlet Port
  {2ea1d3ae-1d9f-4b80-a55d-dd7b684a1caa}; !- Outlet Port

OS:Connection,
  {9eb7e08f-692e-48ca-914b-a38823014608}, !- Handle
  {c76fd25d-095c-40da-8463-eab251c09d59}, !- Name
  {15360d8c-9c59-4fc5-a8bd-667ec564abc3}, !- Source Object
  4,                                      !- Outlet Port
  {d24da6dc-328b-41af-9ecc-23364dc86a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea1d3ae-1d9f-4b80-a55d-dd7b684a1caa}, !- Handle
  {bf67fdf7-2a0d-4988-9d5e-358aced6ccea}, !- Name
  {d24da6dc-328b-41af-9ecc-23364dc86a4f}, !- Source Object
  3,                                      !- Outlet Port
  {37fc4cea-6847-4212-ac44-345a07df670c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b511ba0-6cb5-4978-8c05-73814c697d23}, !- Handle
  BaseZnSys1-8 Outlet Node,               !- Name
  {2cc1ea03-2e9d-427e-8bfa-81bb5de3f310}, !- Inlet Port
  {867e836f-77e5-4a25-8602-5fce2189f37f}; !- Outlet Port

OS:Connection,
  {867e836f-77e5-4a25-8602-5fce2189f37f}, !- Handle
  {ed4ae878-3c0d-4858-ab95-6800d5ee1f0d}, !- Name
  {6b511ba0-6cb5-4978-8c05-73814c697d23}, !- Source Object
  3,                                      !- Outlet Port
  {d027e5f5-4d4e-4415-821f-dad47409d134}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cc1ea03-2e9d-427e-8bfa-81bb5de3f310}, !- Handle
  {69df14c3-2f69-44e6-9326-11aab08db7c6}, !- Name
  {37fc4cea-6847-4212-ac44-345a07df670c}, !- Source Object
  4,                                      !- Outlet Port
  {6b511ba0-6cb5-4978-8c05-73814c697d23}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {12b94837-9d24-4606-844a-db1d264ea284}, !- Handle
  Thermal Zone: F2-4 3-Bed NW Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e8185417-a2cf-4875-bdd9-4185dd73c684}, !- Handle
  Thermal Zone: F2-4 3-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d555986e-2582-4c00-a376-594dc0437128}, !- Handle
  Thermal Zone: F2-4 3-Bed NW BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.10236540043008,                       !- Maximum Flow Rate {m3/s}
  {da167365-fa72-4308-b4cc-40887fe945d9}, !- Air Inlet Node Name
  {e9761c55-7f8a-419e-97dd-f0f420261b0d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {add2784a-db81-4a50-a649-e4ac7884d26f}, !- Handle
  Thermal Zone: F2-4 3-Bed NW BaseExhFan Inlet Node, !- Name
  {11b70ed1-c8f9-42d8-88c2-8a92c7615d64}, !- Inlet Port
  {da167365-fa72-4308-b4cc-40887fe945d9}; !- Outlet Port

OS:Connection,
  {11b70ed1-c8f9-42d8-88c2-8a92c7615d64}, !- Handle
  {6c00314d-4710-4d2c-ad92-408f89cee673}, !- Name
  {ec9fcfdd-4c17-48cf-b38e-ae55d4fa389c}, !- Source Object
  3,                                      !- Outlet Port
  {add2784a-db81-4a50-a649-e4ac7884d26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da167365-fa72-4308-b4cc-40887fe945d9}, !- Handle
  {d0a764d8-3930-4c62-b0fc-2cb758a25127}, !- Name
  {add2784a-db81-4a50-a649-e4ac7884d26f}, !- Source Object
  3,                                      !- Outlet Port
  {d555986e-2582-4c00-a376-594dc0437128}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ecad747-4a74-4a2a-bc11-8bad0796b299}, !- Handle
  Thermal Zone: F2-4 3-Bed NW BaseExhFan Outlet Node, !- Name
  {e9761c55-7f8a-419e-97dd-f0f420261b0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9761c55-7f8a-419e-97dd-f0f420261b0d}, !- Handle
  {05a5b419-3558-4907-a03b-3d306fa1e10c}, !- Name
  {d555986e-2582-4c00-a376-594dc0437128}, !- Source Object
  7,                                      !- Outlet Port
  {8ecad747-4a74-4a2a-bc11-8bad0796b299}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {2a287d82-675a-4957-8e73-11c12880b9df}, !- Handle
  BaseSys1 Fan-9,                         !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  1.04004473900314,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5212a66-0a79-4811-a20a-23766ad1944d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {12fe5660-0aa6-41e2-83ca-0eafa327ef71}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {f5212a66-0a79-4811-a20a-23766ad1944d}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {12fe5660-0aa6-41e2-83ca-0eafa327ef71}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {fe8535b6-1379-40d9-b97b-9e485c3a5e4b}, !- Handle
  BaseSys1 CoilHtg-9,                     !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  14527.2691844739,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {456c61ac-4bda-4348-ad89-de71fe4edd33}, !- Handle
  BaseSys1 CoilClg-9,                     !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  17989.0246653482,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  1.04004473900314,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8a531e21-a3a1-415c-a553-851ad090bc53}, !- Handle
  BaseZnSys1-9,                           !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {e96e4437-bbad-4767-bcfb-933424eb21d1}, !- Air Inlet Node Name
  {757b8ac7-848d-43a2-aa28-327a144bad98}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.04004473900314,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.04004473900314,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.04004473900314,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a287d82-675a-4957-8e73-11c12880b9df}, !- Supply Air Fan Name
  {fe8535b6-1379-40d9-b97b-9e485c3a5e4b}, !- Heating Coil Name
  {456c61ac-4bda-4348-ad89-de71fe4edd33}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e0204831-ca7f-41b4-9c95-aec95f3d6e14}, !- Handle
  BaseZnSys1-9 Inlet Node,                !- Name
  {bada45b7-157a-4c7d-86da-43186f9578a2}, !- Inlet Port
  {e96e4437-bbad-4767-bcfb-933424eb21d1}; !- Outlet Port

OS:Connection,
  {bada45b7-157a-4c7d-86da-43186f9578a2}, !- Handle
  {b120454a-8554-4f60-8b14-4ef166dfd799}, !- Name
  {ec9fcfdd-4c17-48cf-b38e-ae55d4fa389c}, !- Source Object
  4,                                      !- Outlet Port
  {e0204831-ca7f-41b4-9c95-aec95f3d6e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96e4437-bbad-4767-bcfb-933424eb21d1}, !- Handle
  {aef9cf07-e734-46f3-a046-d33df570e387}, !- Name
  {e0204831-ca7f-41b4-9c95-aec95f3d6e14}, !- Source Object
  3,                                      !- Outlet Port
  {8a531e21-a3a1-415c-a553-851ad090bc53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b518233-84f8-436a-bba9-c4cbf7ea4be7}, !- Handle
  BaseZnSys1-9 Outlet Node,               !- Name
  {757b8ac7-848d-43a2-aa28-327a144bad98}, !- Inlet Port
  {bd69ef74-0f93-47ce-9284-e4ed0e2af721}; !- Outlet Port

OS:Connection,
  {bd69ef74-0f93-47ce-9284-e4ed0e2af721}, !- Handle
  {06f5657d-ed97-4e38-b0d0-011e182b391c}, !- Name
  {8b518233-84f8-436a-bba9-c4cbf7ea4be7}, !- Source Object
  3,                                      !- Outlet Port
  {1bbba109-91e2-4509-8c6b-9742e8616699}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {757b8ac7-848d-43a2-aa28-327a144bad98}, !- Handle
  {0a3727eb-dc06-4d9e-a282-2e47223e1653}, !- Name
  {8a531e21-a3a1-415c-a553-851ad090bc53}, !- Source Object
  4,                                      !- Outlet Port
  {8b518233-84f8-436a-bba9-c4cbf7ea4be7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7968d2e7-2b60-44c0-9211-64a79628721c}, !- Handle
  Thermal Zone: F2-4 Studio SE Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {35d168fa-87ec-4d10-b248-a53c5f2b851b}, !- Handle
  Thermal Zone: F2-4 Studio SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {09662bcc-93c6-4293-a1ed-859c64db77e0}, !- Handle
  Thermal Zone: F2-4 Studio SE BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.04417428068352,                       !- Maximum Flow Rate {m3/s}
  {aa9a0658-bf12-48ca-b526-cb1933e677a7}, !- Air Inlet Node Name
  {52a75d21-3a48-46eb-b5b1-fb111388a4a3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {0e46d3c5-09c1-4698-82d6-550492815dba}, !- Handle
  Thermal Zone: F2-4 Studio SE BaseExhFan Inlet Node, !- Name
  {c255c5a8-1d0d-4fba-a640-c2f7fc141913}, !- Inlet Port
  {aa9a0658-bf12-48ca-b526-cb1933e677a7}; !- Outlet Port

OS:Connection,
  {c255c5a8-1d0d-4fba-a640-c2f7fc141913}, !- Handle
  {15152bf1-e7ae-4ec6-85cc-6c1cd8a62aca}, !- Name
  {002b3267-ad76-4f3c-92e1-d1d9cb32283d}, !- Source Object
  3,                                      !- Outlet Port
  {0e46d3c5-09c1-4698-82d6-550492815dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9a0658-bf12-48ca-b526-cb1933e677a7}, !- Handle
  {52e49fc8-eea4-4a8d-bf28-85b8456b7a10}, !- Name
  {0e46d3c5-09c1-4698-82d6-550492815dba}, !- Source Object
  3,                                      !- Outlet Port
  {09662bcc-93c6-4293-a1ed-859c64db77e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3e22b42-02a2-47b3-8d52-64fc05097398}, !- Handle
  Thermal Zone: F2-4 Studio SE BaseExhFan Outlet Node, !- Name
  {52a75d21-3a48-46eb-b5b1-fb111388a4a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52a75d21-3a48-46eb-b5b1-fb111388a4a3}, !- Handle
  {dd0330dd-683c-441d-a592-c6419bcd63c9}, !- Name
  {09662bcc-93c6-4293-a1ed-859c64db77e0}, !- Source Object
  7,                                      !- Outlet Port
  {d3e22b42-02a2-47b3-8d52-64fc05097398}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {2ceb24ca-0db8-417b-a3a2-5ae13cb14133}, !- Handle
  BaseSys1 Fan-10,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.57846598113024,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b13e550-a3a8-4656-8599-1952c48424c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dcd1dba9-0155-4e90-b9f1-9f59ec3d25f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {3b13e550-a3a8-4656-8599-1952c48424c4}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dcd1dba9-0155-4e90-b9f1-9f59ec3d25f6}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {f9da3b42-51c3-4896-905e-3ca4b969aa5f}, !- Handle
  BaseSys1 CoilHtg-10,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  7256.79138274843,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {807efc01-820b-410b-86a0-319b3be0f409}, !- Handle
  BaseSys1 CoilClg-10,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  10005.4463356797,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.57846598113024,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {93883143-57cb-4ea1-813d-15d122c4fa50}, !- Handle
  BaseZnSys1-10,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {e2caf55c-a39c-4208-b180-d2dd5cbceb2f}, !- Air Inlet Node Name
  {83d50bdf-6787-4460-bd38-76cfcf978466}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.57846598113024,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.57846598113024,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.57846598113024,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ceb24ca-0db8-417b-a3a2-5ae13cb14133}, !- Supply Air Fan Name
  {f9da3b42-51c3-4896-905e-3ca4b969aa5f}, !- Heating Coil Name
  {807efc01-820b-410b-86a0-319b3be0f409}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e997ec83-6303-4b85-b3f4-831aed13721a}, !- Handle
  BaseZnSys1-10 Inlet Node,               !- Name
  {7b123c76-737d-4562-a8a8-78927a824e2f}, !- Inlet Port
  {e2caf55c-a39c-4208-b180-d2dd5cbceb2f}; !- Outlet Port

OS:Connection,
  {7b123c76-737d-4562-a8a8-78927a824e2f}, !- Handle
  {08aff492-fb92-42ba-9a36-59c03377d473}, !- Name
  {002b3267-ad76-4f3c-92e1-d1d9cb32283d}, !- Source Object
  4,                                      !- Outlet Port
  {e997ec83-6303-4b85-b3f4-831aed13721a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2caf55c-a39c-4208-b180-d2dd5cbceb2f}, !- Handle
  {4043d6f5-dfb1-46f4-9766-592fa205e106}, !- Name
  {e997ec83-6303-4b85-b3f4-831aed13721a}, !- Source Object
  3,                                      !- Outlet Port
  {93883143-57cb-4ea1-813d-15d122c4fa50}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f33a469-6a00-408f-901f-8f783e55133d}, !- Handle
  BaseZnSys1-10 Outlet Node,              !- Name
  {83d50bdf-6787-4460-bd38-76cfcf978466}, !- Inlet Port
  {0b3e1114-fb51-4766-9eef-4fef73533a33}; !- Outlet Port

OS:Connection,
  {0b3e1114-fb51-4766-9eef-4fef73533a33}, !- Handle
  {8c1c4604-261b-41b2-ad29-08bd3c28a354}, !- Name
  {0f33a469-6a00-408f-901f-8f783e55133d}, !- Source Object
  3,                                      !- Outlet Port
  {e916baa0-b252-40fe-8a6c-7066f743e9b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83d50bdf-6787-4460-bd38-76cfcf978466}, !- Handle
  {769f2f49-c10b-4937-b628-0a395e1a4138}, !- Name
  {93883143-57cb-4ea1-813d-15d122c4fa50}, !- Source Object
  4,                                      !- Outlet Port
  {0f33a469-6a00-408f-901f-8f783e55133d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e55813b3-4144-4bbd-a857-379044cef99a}, !- Handle
  Thermal Zone: F2-4 Studio SW Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4d8ad334-a25b-4687-9dfb-45c9fa3639c7}, !- Handle
  Thermal Zone: F2-4 Studio SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {aa9f35d3-9a58-4723-94b4-771e6af10432}, !- Handle
  Thermal Zone: F2-4 Studio SW BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.04417428068352,                       !- Maximum Flow Rate {m3/s}
  {eaf7b158-d111-4114-91d2-6d5a062ec237}, !- Air Inlet Node Name
  {ab42d41b-a361-4a79-a5cb-ced64b70cc14}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {69b4d2b7-eb71-4e7d-ae39-9f1cc5dd3272}, !- Handle
  Thermal Zone: F2-4 Studio SW BaseExhFan Inlet Node, !- Name
  {86d90aea-6a1f-4214-b2db-ebadf84a417a}, !- Inlet Port
  {eaf7b158-d111-4114-91d2-6d5a062ec237}; !- Outlet Port

OS:Connection,
  {86d90aea-6a1f-4214-b2db-ebadf84a417a}, !- Handle
  {15cb582c-2dfa-40f4-8da8-c83470f0ad88}, !- Name
  {656dabaa-7272-4d29-8d02-005c002a0d3b}, !- Source Object
  3,                                      !- Outlet Port
  {69b4d2b7-eb71-4e7d-ae39-9f1cc5dd3272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf7b158-d111-4114-91d2-6d5a062ec237}, !- Handle
  {9cf7b497-0779-4938-8ed7-a7148d2dcf18}, !- Name
  {69b4d2b7-eb71-4e7d-ae39-9f1cc5dd3272}, !- Source Object
  3,                                      !- Outlet Port
  {aa9f35d3-9a58-4723-94b4-771e6af10432}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {809cafd0-aa00-4e00-a3d3-bea685af7bdd}, !- Handle
  Thermal Zone: F2-4 Studio SW BaseExhFan Outlet Node, !- Name
  {ab42d41b-a361-4a79-a5cb-ced64b70cc14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab42d41b-a361-4a79-a5cb-ced64b70cc14}, !- Handle
  {36426a24-3531-498f-9a36-537b99a39af5}, !- Name
  {aa9f35d3-9a58-4723-94b4-771e6af10432}, !- Source Object
  7,                                      !- Outlet Port
  {809cafd0-aa00-4e00-a3d3-bea685af7bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {77a3d407-e702-4d79-a902-64d2877f2b04}, !- Handle
  BaseSys1 Fan-11,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.536505133955328,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf7d25d0-235e-428a-870c-8a597fcc38ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a0edd2e1-91aa-41cc-bfd2-8f0ea0e34543}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {cf7d25d0-235e-428a-870c-8a597fcc38ca}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a0edd2e1-91aa-41cc-bfd2-8f0ea0e34543}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {3e03a4c3-3f0d-4fa7-88de-c97a89942f96}, !- Handle
  BaseSys1 CoilHtg-11,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  7254.76919236424,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3045b3bf-2b4d-4d89-8545-60d56b3485f3}, !- Handle
  BaseSys1 CoilClg-11,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  9279.62652329114,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.536505133955328,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ee74a2fd-20e6-47e3-a776-392dc8cd9117}, !- Handle
  BaseZnSys1-11,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {8a620852-8a9a-4cb9-bfd9-2e1615a7155f}, !- Air Inlet Node Name
  {40a6097e-cf0f-44dd-834e-8ac878a3e4a6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.536505133955328,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.536505133955328,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.536505133955328,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {77a3d407-e702-4d79-a902-64d2877f2b04}, !- Supply Air Fan Name
  {3e03a4c3-3f0d-4fa7-88de-c97a89942f96}, !- Heating Coil Name
  {3045b3bf-2b4d-4d89-8545-60d56b3485f3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e1e520c3-b69d-4f5f-b6a6-05cb0c11dc67}, !- Handle
  BaseZnSys1-11 Inlet Node,               !- Name
  {6896bba1-8c70-464d-9e87-73e601fa2e82}, !- Inlet Port
  {8a620852-8a9a-4cb9-bfd9-2e1615a7155f}; !- Outlet Port

OS:Connection,
  {6896bba1-8c70-464d-9e87-73e601fa2e82}, !- Handle
  {505b34c3-5f99-410a-af73-98b15ebbc68a}, !- Name
  {656dabaa-7272-4d29-8d02-005c002a0d3b}, !- Source Object
  4,                                      !- Outlet Port
  {e1e520c3-b69d-4f5f-b6a6-05cb0c11dc67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a620852-8a9a-4cb9-bfd9-2e1615a7155f}, !- Handle
  {188850e3-7791-4a4b-8cab-3964a5e97340}, !- Name
  {e1e520c3-b69d-4f5f-b6a6-05cb0c11dc67}, !- Source Object
  3,                                      !- Outlet Port
  {ee74a2fd-20e6-47e3-a776-392dc8cd9117}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5d24411-df06-4e14-b95c-d0f51d2f682f}, !- Handle
  BaseZnSys1-11 Outlet Node,              !- Name
  {40a6097e-cf0f-44dd-834e-8ac878a3e4a6}, !- Inlet Port
  {1f95621a-0894-4a12-b499-42d8e34b1000}; !- Outlet Port

OS:Connection,
  {1f95621a-0894-4a12-b499-42d8e34b1000}, !- Handle
  {ea6e0322-5c31-4fa1-ae4d-f353ecc6c580}, !- Name
  {b5d24411-df06-4e14-b95c-d0f51d2f682f}, !- Source Object
  3,                                      !- Outlet Port
  {ed915952-6105-492d-8a70-94353ab5f952}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40a6097e-cf0f-44dd-834e-8ac878a3e4a6}, !- Handle
  {ac3c3812-106c-4dd0-8448-8aa88a0c1ce8}, !- Name
  {ee74a2fd-20e6-47e3-a776-392dc8cd9117}, !- Source Object
  4,                                      !- Outlet Port
  {b5d24411-df06-4e14-b95c-d0f51d2f682f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {63c367e4-b62c-42f2-84ad-954d3947be58}, !- Handle
  Thermal Zone: F2-4 Corridor Thermostat, !- Name
  {13482f03-6cba-4acd-b700-61547d156a06}, !- Heating Setpoint Temperature Schedule Name
  {1c8cb0a5-3ec9-4c04-bcf3-ae79c083b08e}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {eae2810a-bb35-4726-b0cf-6b369d29d857}, !- Handle
  Thermal Zone: F2-4 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00074129392,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {32ffc34c-eab1-44b4-bca5-7d18452039bf}, !- Handle
  BaseVAVBox CoilHtg-11,                  !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fffec4c7-eaee-4632-8aa2-d57279006344}, !- Water Inlet Node Name
  {7aa27647-5d8f-4ca9-9604-44c49182e470}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  37494.9265756938,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0c0a5479-e020-4f3b-8d1c-6f9e2352a16b}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 14, !- Name
  {c163112f-092e-4706-9388-b6b892b203b6}, !- Inlet Port
  {fffec4c7-eaee-4632-8aa2-d57279006344}; !- Outlet Port

OS:Connection,
  {c163112f-092e-4706-9388-b6b892b203b6}, !- Handle
  {1d0cf3a3-d1b9-4e7b-ad6b-a4fc6d5194eb}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  16,                                     !- Outlet Port
  {0c0a5479-e020-4f3b-8d1c-6f9e2352a16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7407855-dc29-4aa0-ba58-cbe6abc176b3}, !- Handle
  BaseVAVBox CoilHtg-11 Water Outlet Node, !- Name
  {7aa27647-5d8f-4ca9-9604-44c49182e470}, !- Inlet Port
  {fbdc5e6b-a172-4d8a-aa54-1304f3b8c415}; !- Outlet Port

OS:Connection,
  {fffec4c7-eaee-4632-8aa2-d57279006344}, !- Handle
  {b76b8134-f7a0-4d81-beb5-e5b114064dbf}, !- Name
  {0c0a5479-e020-4f3b-8d1c-6f9e2352a16b}, !- Source Object
  3,                                      !- Outlet Port
  {32ffc34c-eab1-44b4-bca5-7d18452039bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7aa27647-5d8f-4ca9-9604-44c49182e470}, !- Handle
  {0da43fba-80da-4d43-bf5b-c12ecc2c9feb}, !- Name
  {32ffc34c-eab1-44b4-bca5-7d18452039bf}, !- Source Object
  6,                                      !- Outlet Port
  {f7407855-dc29-4aa0-ba58-cbe6abc176b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdc5e6b-a172-4d8a-aa54-1304f3b8c415}, !- Handle
  {c716c69c-64ac-42c2-ac30-d492cbfcab47}, !- Name
  {f7407855-dc29-4aa0-ba58-cbe6abc176b3}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c20e7d3c-da73-431f-85d5-6ce1f0b0c7d8}, !- Handle
  Controller Water Coil 14,               !- Name
  {32ffc34c-eab1-44b4-bca5-7d18452039bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {090eb985-1169-4273-a8d4-1d1dfa3ba9bd}, !- Handle
  BaseVAVBox TrmlUnit-11,                 !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {8b053e4f-f191-43b7-aaf3-c71e1db29d29}, !- Air Inlet Node Name
  2.11762345816397,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.5702304982464,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {32ffc34c-eab1-44b4-bca5-7d18452039bf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eda11775-e75a-4196-a930-5a5bc5754b16}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998885667229,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {282172eb-c867-4970-94d6-9577199c3e5e}, !- Handle
  Thermal Zone: F2-4 Corridor Return Air Node, !- Name
  {c4ac8b3c-8cda-47ac-85a2-242ff9db2fed}, !- Inlet Port
  {e718f4ba-77b3-4d92-ad5b-a7e22814dcd9}; !- Outlet Port

OS:Connection,
  {1149ffe6-3ad9-47a1-9e1b-a89bffe0e267}, !- Handle
  {0a5f6e1f-6dc5-4d77-970d-355ee8e1d5fb}, !- Name
  {15d5617b-0f38-4429-adc9-00697f446075}, !- Source Object
  3,                                      !- Outlet Port
  {38e752ca-f94c-4681-b0ed-f569d166f111}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4ac8b3c-8cda-47ac-85a2-242ff9db2fed}, !- Handle
  {aa4a0e9f-e486-4741-832f-5f97b5452025}, !- Name
  {95a186c5-44e6-46d6-bc38-04f1444f47e9}, !- Source Object
  3,                                      !- Outlet Port
  {282172eb-c867-4970-94d6-9577199c3e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e718f4ba-77b3-4d92-ad5b-a7e22814dcd9}, !- Handle
  {5838d46a-c1dc-4786-864f-386b2a4211e0}, !- Name
  {282172eb-c867-4970-94d6-9577199c3e5e}, !- Source Object
  3,                                      !- Outlet Port
  {543e8f2b-d9ca-4cfe-8e55-a5bc3e1f74d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {445750d2-27ce-42ab-b968-97ab17ecf1d9}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 1, !- Name
  {e717db81-285b-4a27-8bca-8bc66f1f1822}, !- Inlet Port
  {8b053e4f-f191-43b7-aaf3-c71e1db29d29}; !- Outlet Port

OS:Connection,
  {e717db81-285b-4a27-8bca-8bc66f1f1822}, !- Handle
  {9d05d3f4-9dfd-4b5c-8c00-81102e78f71f}, !- Name
  {336b9c9b-1d3f-46ea-9eec-30053c38fa6f}, !- Source Object
  3,                                      !- Outlet Port
  {445750d2-27ce-42ab-b968-97ab17ecf1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b053e4f-f191-43b7-aaf3-c71e1db29d29}, !- Handle
  {b8800cf8-19e4-494e-9cc0-da71d97c158e}, !- Name
  {445750d2-27ce-42ab-b968-97ab17ecf1d9}, !- Source Object
  3,                                      !- Outlet Port
  {090eb985-1169-4273-a8d4-1d1dfa3ba9bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eda11775-e75a-4196-a930-5a5bc5754b16}, !- Handle
  {3075d2fa-f4eb-466a-8a14-07f3324e8e6e}, !- Name
  {090eb985-1169-4273-a8d4-1d1dfa3ba9bd}, !- Source Object
  12,                                     !- Outlet Port
  {15d5617b-0f38-4429-adc9-00697f446075}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f3f998e0-3b6f-4ac8-b436-bd64823e4317}, !- Handle
  Thermal Zone: F5 1-Bed Core N Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a887140a-503c-43f1-ac0e-c1ba9b5233f3}, !- Handle
  Thermal Zone: F5 1-Bed Core N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {9cf81232-e3a1-446b-b481-257289baee4d}, !- Handle
  Thermal Zone: F5 1-Bed Core N BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.01727327642112,                       !- Maximum Flow Rate {m3/s}
  {fac8fc48-2b33-49d3-a5e7-55d3cf5d66d2}, !- Air Inlet Node Name
  {af8df822-ea88-4b5f-92c3-d8e790fd1958}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {eb300635-df42-4a78-8bca-91d9fd32a9b9}, !- Handle
  Thermal Zone: F5 1-Bed Core N BaseExhFan Inlet Node, !- Name
  {5a742252-cfe7-4678-8c5b-bb80b00af2c0}, !- Inlet Port
  {fac8fc48-2b33-49d3-a5e7-55d3cf5d66d2}; !- Outlet Port

OS:Connection,
  {5a742252-cfe7-4678-8c5b-bb80b00af2c0}, !- Handle
  {c1ca905e-c115-4b8d-98f1-2752df04d9d3}, !- Name
  {c721e6b4-37f5-4631-b746-7929a4c18569}, !- Source Object
  3,                                      !- Outlet Port
  {eb300635-df42-4a78-8bca-91d9fd32a9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac8fc48-2b33-49d3-a5e7-55d3cf5d66d2}, !- Handle
  {54c2793f-0847-4df6-956c-ab7d6dccac34}, !- Name
  {eb300635-df42-4a78-8bca-91d9fd32a9b9}, !- Source Object
  3,                                      !- Outlet Port
  {9cf81232-e3a1-446b-b481-257289baee4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {485ee71f-8eaa-4d47-97ad-db22db575b83}, !- Handle
  Thermal Zone: F5 1-Bed Core N BaseExhFan Outlet Node, !- Name
  {af8df822-ea88-4b5f-92c3-d8e790fd1958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af8df822-ea88-4b5f-92c3-d8e790fd1958}, !- Handle
  {24857b88-ee18-4cea-85f5-413841d50a29}, !- Name
  {9cf81232-e3a1-446b-b481-257289baee4d}, !- Source Object
  7,                                      !- Outlet Port
  {485ee71f-8eaa-4d47-97ad-db22db575b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {08daa3da-e579-4b3a-9946-104b4b9a6cb3}, !- Handle
  BaseSys1 Fan-12,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.17138629815575,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78f33707-6a40-4800-80f9-9d2d5968f437}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc2260a2-8606-4924-bc6f-8cd649046322}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {78f33707-6a40-4800-80f9-9d2d5968f437}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc2260a2-8606-4924-bc6f-8cd649046322}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b20d9955-fe2d-4c3a-8528-af6334fbe64d}, !- Handle
  BaseSys1 CoilHtg-12,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2953.92193047986,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bea05168-ce4e-433e-9c60-50aa4e41cc4c}, !- Handle
  BaseSys1 CoilClg-12,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  2964.35526057799,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.17138629815575,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {377b00ac-6d35-4d26-92ae-7a5a92e0ca38}, !- Handle
  BaseZnSys1-12,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {81833c6a-d39e-4928-90a3-c7eace7e7eb3}, !- Air Inlet Node Name
  {7643146e-460a-4423-9ca2-a1cb813dd97a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.17138629815575,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.17138629815575,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.17138629815575,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {08daa3da-e579-4b3a-9946-104b4b9a6cb3}, !- Supply Air Fan Name
  {b20d9955-fe2d-4c3a-8528-af6334fbe64d}, !- Heating Coil Name
  {bea05168-ce4e-433e-9c60-50aa4e41cc4c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {284545f8-8ef9-48d6-a984-432838cfffa8}, !- Handle
  BaseZnSys1-12 Inlet Node,               !- Name
  {217e6792-b33b-4411-bb95-da7fc2d5c664}, !- Inlet Port
  {81833c6a-d39e-4928-90a3-c7eace7e7eb3}; !- Outlet Port

OS:Connection,
  {217e6792-b33b-4411-bb95-da7fc2d5c664}, !- Handle
  {c3ecd616-1b50-4d2d-949c-264e25467c33}, !- Name
  {c721e6b4-37f5-4631-b746-7929a4c18569}, !- Source Object
  4,                                      !- Outlet Port
  {284545f8-8ef9-48d6-a984-432838cfffa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81833c6a-d39e-4928-90a3-c7eace7e7eb3}, !- Handle
  {63a1c23b-b73e-4792-a84a-cc06945c9d59}, !- Name
  {284545f8-8ef9-48d6-a984-432838cfffa8}, !- Source Object
  3,                                      !- Outlet Port
  {377b00ac-6d35-4d26-92ae-7a5a92e0ca38}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea96ad89-f249-4a22-9ba4-16ed3eb9e1b6}, !- Handle
  BaseZnSys1-12 Outlet Node,              !- Name
  {7643146e-460a-4423-9ca2-a1cb813dd97a}, !- Inlet Port
  {cf04dfb5-de4d-40cf-a0ef-4276f5f2b4dd}; !- Outlet Port

OS:Connection,
  {cf04dfb5-de4d-40cf-a0ef-4276f5f2b4dd}, !- Handle
  {34e68d95-efb4-4958-82e0-53c763088e55}, !- Name
  {ea96ad89-f249-4a22-9ba4-16ed3eb9e1b6}, !- Source Object
  3,                                      !- Outlet Port
  {245f4648-c84a-4a6c-85e6-7a5576fc7529}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7643146e-460a-4423-9ca2-a1cb813dd97a}, !- Handle
  {b7ef5a4a-0c2f-4d6f-85b9-c22a03cba6fd}, !- Name
  {377b00ac-6d35-4d26-92ae-7a5a92e0ca38}, !- Source Object
  4,                                      !- Outlet Port
  {ea96ad89-f249-4a22-9ba4-16ed3eb9e1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c34981bb-9f79-4c34-aec0-9bd97bbaf6e7}, !- Handle
  Thermal Zone: F5 1-Bed Core West Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e2808951-e7ee-47ab-86f8-3e8836240914}, !- Handle
  Thermal Zone: F5 1-Bed Core West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {2b35c92d-962c-49dd-afdd-dcfae677b2a8}, !- Handle
  Thermal Zone: F5 1-Bed Core West BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.03454655284224,                       !- Maximum Flow Rate {m3/s}
  {59190e87-4da0-42ce-b144-91cc7500905e}, !- Air Inlet Node Name
  {1c01f8fc-e198-4b8f-9f16-41c3ec508558}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {5451da9f-adf0-4cd6-bfa9-37147f5f7c5b}, !- Handle
  Thermal Zone: F5 1-Bed Core West BaseExhFan Inlet Node, !- Name
  {d86d3321-8f3c-4624-a9e6-6a5e5fecfdd6}, !- Inlet Port
  {59190e87-4da0-42ce-b144-91cc7500905e}; !- Outlet Port

OS:Connection,
  {d86d3321-8f3c-4624-a9e6-6a5e5fecfdd6}, !- Handle
  {7f2dbbb6-b1d6-452f-9615-bdaf560c18b4}, !- Name
  {939737cb-1f70-4316-9038-4557db353e7d}, !- Source Object
  3,                                      !- Outlet Port
  {5451da9f-adf0-4cd6-bfa9-37147f5f7c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59190e87-4da0-42ce-b144-91cc7500905e}, !- Handle
  {958bf03a-eb37-4129-bfbd-baf12a9993b2}, !- Name
  {5451da9f-adf0-4cd6-bfa9-37147f5f7c5b}, !- Source Object
  3,                                      !- Outlet Port
  {2b35c92d-962c-49dd-afdd-dcfae677b2a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e04535b-d559-4845-802d-c401e37f8d2d}, !- Handle
  Thermal Zone: F5 1-Bed Core West BaseExhFan Outlet Node, !- Name
  {1c01f8fc-e198-4b8f-9f16-41c3ec508558}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c01f8fc-e198-4b8f-9f16-41c3ec508558}, !- Handle
  {c6e6bca0-fbc8-48e5-b6cc-6b0cb9a1edd0}, !- Name
  {2b35c92d-962c-49dd-afdd-dcfae677b2a8}, !- Source Object
  7,                                      !- Outlet Port
  {7e04535b-d559-4845-802d-c401e37f8d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {12e69b64-f56f-42ed-bd3a-572073c0244e}, !- Handle
  BaseSys1 Fan-13,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.354712866624461,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ac538af-070a-4861-bccc-456053539d26}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {836a124b-428c-4e32-9df5-575973304f9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {8ac538af-070a-4861-bccc-456053539d26}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {836a124b-428c-4e32-9df5-575973304f9a}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {be7a1164-9862-40f0-a20f-e214a51b0466}, !- Handle
  BaseSys1 CoilHtg-13,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6129.8745037222,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {46d9282a-8db3-4de4-836d-8c04c4cbd3aa}, !- Handle
  BaseSys1 CoilClg-13,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  6135.20839719933,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.354712866624461,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ed5efb14-91e6-43e1-9692-b3ab2c7c6cb0}, !- Handle
  BaseZnSys1-13,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {dbd27cd1-0b05-4ddf-be04-0bb33723c368}, !- Air Inlet Node Name
  {bd46cf96-6254-4491-b3c9-724b29b5de4e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.354712866624461,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.354712866624461,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.354712866624461,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {12e69b64-f56f-42ed-bd3a-572073c0244e}, !- Supply Air Fan Name
  {be7a1164-9862-40f0-a20f-e214a51b0466}, !- Heating Coil Name
  {46d9282a-8db3-4de4-836d-8c04c4cbd3aa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {df78bc72-5b13-42ea-a046-6e4eda7b1527}, !- Handle
  BaseZnSys1-13 Inlet Node,               !- Name
  {35c49b41-a18f-4628-ba3a-97b4332f421a}, !- Inlet Port
  {dbd27cd1-0b05-4ddf-be04-0bb33723c368}; !- Outlet Port

OS:Connection,
  {35c49b41-a18f-4628-ba3a-97b4332f421a}, !- Handle
  {429163f2-b21c-46af-ac4b-f87793eee4e7}, !- Name
  {939737cb-1f70-4316-9038-4557db353e7d}, !- Source Object
  4,                                      !- Outlet Port
  {df78bc72-5b13-42ea-a046-6e4eda7b1527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd27cd1-0b05-4ddf-be04-0bb33723c368}, !- Handle
  {7e811e5b-c819-4274-bf2b-48560f390e49}, !- Name
  {df78bc72-5b13-42ea-a046-6e4eda7b1527}, !- Source Object
  3,                                      !- Outlet Port
  {ed5efb14-91e6-43e1-9692-b3ab2c7c6cb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f6007b1-797c-404a-82c5-efe6901ee942}, !- Handle
  BaseZnSys1-13 Outlet Node,              !- Name
  {bd46cf96-6254-4491-b3c9-724b29b5de4e}, !- Inlet Port
  {b87e5b7a-de53-4a36-8771-548fe6fc2346}; !- Outlet Port

OS:Connection,
  {b87e5b7a-de53-4a36-8771-548fe6fc2346}, !- Handle
  {8ac25b6a-f056-48da-ad0d-3d09eb218456}, !- Name
  {4f6007b1-797c-404a-82c5-efe6901ee942}, !- Source Object
  3,                                      !- Outlet Port
  {64b4d0f3-599f-4eb0-b896-240a940532f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd46cf96-6254-4491-b3c9-724b29b5de4e}, !- Handle
  {8c945ef9-0e2d-4b35-9dfa-668cf832921a}, !- Name
  {ed5efb14-91e6-43e1-9692-b3ab2c7c6cb0}, !- Source Object
  4,                                      !- Outlet Port
  {4f6007b1-797c-404a-82c5-efe6901ee942}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {cba7d1fe-4c64-4390-bbf9-d96d44f25ec5}, !- Handle
  Thermal Zone: F5 1-Bed Core East Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aea43ffa-54ee-4786-96b8-f0ec952c0c12}, !- Handle
  Thermal Zone: F5 1-Bed Core East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {fc6baf76-1c48-4938-af68-ce8fce9f0e77}, !- Handle
  Thermal Zone: F5 1-Bed Core East BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.03454655284224,                       !- Maximum Flow Rate {m3/s}
  {43fb9543-a2f5-4957-8a29-c3e8abe3d5eb}, !- Air Inlet Node Name
  {87fea08b-d0b4-4ce8-9a5b-02b51001a03d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3be8916f-90ca-4e19-a1a7-6dc2291b33a6}, !- Handle
  Thermal Zone: F5 1-Bed Core East BaseExhFan Inlet Node, !- Name
  {01f06e50-9d80-4b6f-9342-4792d9c867c6}, !- Inlet Port
  {43fb9543-a2f5-4957-8a29-c3e8abe3d5eb}; !- Outlet Port

OS:Connection,
  {01f06e50-9d80-4b6f-9342-4792d9c867c6}, !- Handle
  {b05f2636-2a89-4587-8c2d-f652c1a34fd8}, !- Name
  {33365d8f-a3c9-4eca-ba82-8ec3715eff80}, !- Source Object
  3,                                      !- Outlet Port
  {3be8916f-90ca-4e19-a1a7-6dc2291b33a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43fb9543-a2f5-4957-8a29-c3e8abe3d5eb}, !- Handle
  {d2eaba91-5ac5-4c6a-a2bb-fc416e0a8a04}, !- Name
  {3be8916f-90ca-4e19-a1a7-6dc2291b33a6}, !- Source Object
  3,                                      !- Outlet Port
  {fc6baf76-1c48-4938-af68-ce8fce9f0e77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c20433ce-12c4-40ad-af0b-ee2cdabeb528}, !- Handle
  Thermal Zone: F5 1-Bed Core East BaseExhFan Outlet Node, !- Name
  {87fea08b-d0b4-4ce8-9a5b-02b51001a03d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87fea08b-d0b4-4ce8-9a5b-02b51001a03d}, !- Handle
  {2d800459-08e6-4a93-8028-c04264a5f56c}, !- Name
  {fc6baf76-1c48-4938-af68-ce8fce9f0e77}, !- Source Object
  7,                                      !- Outlet Port
  {c20433ce-12c4-40ad-af0b-ee2cdabeb528}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b1c587dd-db08-4e9d-a19f-154eef7af6b6}, !- Handle
  BaseSys1 Fan-14,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.415553971264589,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {848597b1-96a8-4677-9445-a389af2c397d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b8c06c8a-a603-488b-b64c-497dddc82e73}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {848597b1-96a8-4677-9445-a389af2c397d}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b8c06c8a-a603-488b-b64c-497dddc82e73}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {58a2ce9a-7f61-4b8d-85c0-59166ca6d0a4}, !- Handle
  BaseSys1 CoilHtg-14,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6129.49351133098,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b1bb77e2-7079-47df-bc8a-4825cfe1b1b1}, !- Handle
  BaseSys1 CoilClg-14,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  7187.59730308077,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.415553971264589,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c9074a1a-50d2-4555-a553-a0d33a829b59}, !- Handle
  BaseZnSys1-14,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {d5a6c890-2db6-42b2-ab1e-c647c804c8f5}, !- Air Inlet Node Name
  {37116ec1-da6c-4e9b-8298-a58446d915cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.415553971264589,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.415553971264589,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.415553971264589,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1c587dd-db08-4e9d-a19f-154eef7af6b6}, !- Supply Air Fan Name
  {58a2ce9a-7f61-4b8d-85c0-59166ca6d0a4}, !- Heating Coil Name
  {b1bb77e2-7079-47df-bc8a-4825cfe1b1b1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9fd0a936-61b1-4e79-b1f0-626110c341b8}, !- Handle
  BaseZnSys1-14 Inlet Node,               !- Name
  {49b37bb2-b43e-4797-8859-c93510b47ac4}, !- Inlet Port
  {d5a6c890-2db6-42b2-ab1e-c647c804c8f5}; !- Outlet Port

OS:Connection,
  {49b37bb2-b43e-4797-8859-c93510b47ac4}, !- Handle
  {f9072fa4-6edf-4908-bc89-30045ea21f77}, !- Name
  {33365d8f-a3c9-4eca-ba82-8ec3715eff80}, !- Source Object
  4,                                      !- Outlet Port
  {9fd0a936-61b1-4e79-b1f0-626110c341b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a6c890-2db6-42b2-ab1e-c647c804c8f5}, !- Handle
  {e924db66-7c90-4bca-a6cd-228bb2f96488}, !- Name
  {9fd0a936-61b1-4e79-b1f0-626110c341b8}, !- Source Object
  3,                                      !- Outlet Port
  {c9074a1a-50d2-4555-a553-a0d33a829b59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b37880df-bc95-43c3-af02-0e31762c91b0}, !- Handle
  BaseZnSys1-14 Outlet Node,              !- Name
  {37116ec1-da6c-4e9b-8298-a58446d915cf}, !- Inlet Port
  {c74cffff-568c-44c8-862b-3788f22afd5b}; !- Outlet Port

OS:Connection,
  {c74cffff-568c-44c8-862b-3788f22afd5b}, !- Handle
  {374a5f7c-e70d-4407-a230-35ad991b29ee}, !- Name
  {b37880df-bc95-43c3-af02-0e31762c91b0}, !- Source Object
  3,                                      !- Outlet Port
  {a6bf76ac-1112-4b8f-9d2d-9f9c6f4ee20d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37116ec1-da6c-4e9b-8298-a58446d915cf}, !- Handle
  {31eada7f-9661-416e-ab4e-ec0ca310808c}, !- Name
  {c9074a1a-50d2-4555-a553-a0d33a829b59}, !- Source Object
  4,                                      !- Outlet Port
  {b37880df-bc95-43c3-af02-0e31762c91b0}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {91bd79f0-f69d-44c6-8a1f-03c6b2aab5c9}, !- Handle
  Thermal Zone: F5 1-Bed North Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c4de462f-92d9-4280-9104-52babba33e98}, !- Handle
  Thermal Zone: F5 1-Bed North Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1710414b-d69b-4b82-9406-89c8f1e43a9e}, !- Handle
  Thermal Zone: F5 1-Bed North BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.08806539290112,                       !- Maximum Flow Rate {m3/s}
  {6b088f78-6713-41d0-a366-f782736f648f}, !- Air Inlet Node Name
  {3f6050b7-9e41-407a-a215-8b386e79200d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {8663c016-fd89-411f-8232-50997aba8069}, !- Handle
  Thermal Zone: F5 1-Bed North BaseExhFan Inlet Node, !- Name
  {a4be145b-605d-4c3a-8cc8-0f5c6eb6cfd0}, !- Inlet Port
  {6b088f78-6713-41d0-a366-f782736f648f}; !- Outlet Port

OS:Connection,
  {a4be145b-605d-4c3a-8cc8-0f5c6eb6cfd0}, !- Handle
  {d1c60fa5-38d0-46f9-a8a0-a562258b910d}, !- Name
  {7acf9ec4-ed8e-4ddc-aae6-6b93bb030aed}, !- Source Object
  3,                                      !- Outlet Port
  {8663c016-fd89-411f-8232-50997aba8069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b088f78-6713-41d0-a366-f782736f648f}, !- Handle
  {bac9915f-8b52-4e90-bde4-644cb0386acc}, !- Name
  {8663c016-fd89-411f-8232-50997aba8069}, !- Source Object
  3,                                      !- Outlet Port
  {1710414b-d69b-4b82-9406-89c8f1e43a9e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0692eefb-e3d0-4298-9d5a-fc0694519a88}, !- Handle
  Thermal Zone: F5 1-Bed North BaseExhFan Outlet Node, !- Name
  {3f6050b7-9e41-407a-a215-8b386e79200d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f6050b7-9e41-407a-a215-8b386e79200d}, !- Handle
  {f4776d2c-4473-4e86-b7cc-832661a0dff3}, !- Name
  {1710414b-d69b-4b82-9406-89c8f1e43a9e}, !- Source Object
  7,                                      !- Outlet Port
  {0692eefb-e3d0-4298-9d5a-fc0694519a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f5ab6fa6-c40a-45aa-862a-d9b8ca9fec02}, !- Handle
  BaseSys1 Fan-15,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.761685417529344,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b430e924-9dac-48d7-a578-aeb571c360ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b657962-79a4-443d-a176-405e38f0595b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {b430e924-9dac-48d7-a578-aeb571c360ca}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b657962-79a4-443d-a176-405e38f0595b}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {cc145bbe-5048-49f3-9b88-7ac5f9e6658e}, !- Handle
  BaseSys1 CoilHtg-15,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  15248.3412455256,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {22b08ad4-2b24-43c9-8243-44b22deaa103}, !- Handle
  BaseSys1 CoilClg-15,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  13174.4531245589,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.761685417529344,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {90a53b9b-84c2-4745-a0ba-d2de5139f2b0}, !- Handle
  BaseZnSys1-15,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {6c89e78b-96c7-4158-a027-8f861206dc1c}, !- Air Inlet Node Name
  {af01a3bf-4225-474f-a1c1-5402100a68cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.761685417529344,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.761685417529344,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.761685417529344,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f5ab6fa6-c40a-45aa-862a-d9b8ca9fec02}, !- Supply Air Fan Name
  {cc145bbe-5048-49f3-9b88-7ac5f9e6658e}, !- Heating Coil Name
  {22b08ad4-2b24-43c9-8243-44b22deaa103}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {26ad14d4-33d7-4460-b73a-5e18c8d2d680}, !- Handle
  BaseZnSys1-15 Inlet Node,               !- Name
  {6cc55d58-07d9-4f2a-8f31-c7e884f85044}, !- Inlet Port
  {6c89e78b-96c7-4158-a027-8f861206dc1c}; !- Outlet Port

OS:Connection,
  {6cc55d58-07d9-4f2a-8f31-c7e884f85044}, !- Handle
  {ea978c43-cce3-4815-bb0f-9b525960cf61}, !- Name
  {7acf9ec4-ed8e-4ddc-aae6-6b93bb030aed}, !- Source Object
  4,                                      !- Outlet Port
  {26ad14d4-33d7-4460-b73a-5e18c8d2d680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c89e78b-96c7-4158-a027-8f861206dc1c}, !- Handle
  {f394c7c5-fc03-438d-bec1-1648057e7b9b}, !- Name
  {26ad14d4-33d7-4460-b73a-5e18c8d2d680}, !- Source Object
  3,                                      !- Outlet Port
  {90a53b9b-84c2-4745-a0ba-d2de5139f2b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7fa36122-60b1-474c-b850-de1269164989}, !- Handle
  BaseZnSys1-15 Outlet Node,              !- Name
  {af01a3bf-4225-474f-a1c1-5402100a68cf}, !- Inlet Port
  {def1fd37-e61e-4541-bb3a-e7ccf6b5c3ff}; !- Outlet Port

OS:Connection,
  {def1fd37-e61e-4541-bb3a-e7ccf6b5c3ff}, !- Handle
  {91fdc617-ae1f-4ea7-b8e9-1cee9a5146e7}, !- Name
  {7fa36122-60b1-474c-b850-de1269164989}, !- Source Object
  3,                                      !- Outlet Port
  {e24e3719-1108-4ccd-9873-d6f7ff562122}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af01a3bf-4225-474f-a1c1-5402100a68cf}, !- Handle
  {5e887bd7-e938-47c4-9701-023b347e9224}, !- Name
  {90a53b9b-84c2-4745-a0ba-d2de5139f2b0}, !- Source Object
  4,                                      !- Outlet Port
  {7fa36122-60b1-474c-b850-de1269164989}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {922b0b92-e930-49f7-99f5-f657398c663b}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5733cc90-f269-408c-a05c-2c9a3d45f907}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {a14d6771-2b6d-455f-a240-063233be1555}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.05181982926336,                       !- Maximum Flow Rate {m3/s}
  {cc5b6ca3-5e09-461d-84db-15f23f650116}, !- Air Inlet Node Name
  {dfa8ba59-cc10-43a9-97db-b5f74a30977f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {8bb50a59-7d25-4d14-8746-64f4461704e2}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW BaseExhFan Inlet Node, !- Name
  {0c25336c-7c44-493b-9bc3-db17f592bffb}, !- Inlet Port
  {cc5b6ca3-5e09-461d-84db-15f23f650116}; !- Outlet Port

OS:Connection,
  {0c25336c-7c44-493b-9bc3-db17f592bffb}, !- Handle
  {e41c4eed-a347-46a0-a205-5f46c5c48dc6}, !- Name
  {97895ee2-075c-493f-84df-8e4bb5f65efb}, !- Source Object
  3,                                      !- Outlet Port
  {8bb50a59-7d25-4d14-8746-64f4461704e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5b6ca3-5e09-461d-84db-15f23f650116}, !- Handle
  {25c86751-b90c-4ff1-9d3f-5c185b015e5f}, !- Name
  {8bb50a59-7d25-4d14-8746-64f4461704e2}, !- Source Object
  3,                                      !- Outlet Port
  {a14d6771-2b6d-455f-a240-063233be1555}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e25e8613-042f-44c2-96d0-c6dd9334997a}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW BaseExhFan Outlet Node, !- Name
  {dfa8ba59-cc10-43a9-97db-b5f74a30977f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfa8ba59-cc10-43a9-97db-b5f74a30977f}, !- Handle
  {b453fe12-1777-40c3-8dfa-727155e752d2}, !- Name
  {a14d6771-2b6d-455f-a240-063233be1555}, !- Source Object
  7,                                      !- Outlet Port
  {e25e8613-042f-44c2-96d0-c6dd9334997a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4b63dc44-1aed-459d-a5e7-74eef0b0def9}, !- Handle
  BaseSys1 Fan-16,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.37399616720617,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {437eb88b-77d4-4eb0-a9b9-69af96e8134e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73a9ff0c-fdbd-4043-9692-714eaf8045bb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {437eb88b-77d4-4eb0-a9b9-69af96e8134e}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73a9ff0c-fdbd-4043-9692-714eaf8045bb}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {45b694c4-176c-4675-887e-497eb2572506}, !- Handle
  BaseSys1 CoilHtg-16,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  7487.05732258274,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7785bb4e-f5f8-4e76-9f22-441eae55efde}, !- Handle
  BaseSys1 CoilClg-16,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  6468.75258216234,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.37399616720617,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9fe0f1f0-4f94-4afe-9fc9-9d67af06dd6f}, !- Handle
  BaseZnSys1-16,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {173d13fc-6700-4721-9546-3c4ce6a7ba72}, !- Air Inlet Node Name
  {dee9b2b0-1e48-470c-a7e3-48585bb185eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.37399616720617,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.37399616720617,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.37399616720617,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4b63dc44-1aed-459d-a5e7-74eef0b0def9}, !- Supply Air Fan Name
  {45b694c4-176c-4675-887e-497eb2572506}, !- Heating Coil Name
  {7785bb4e-f5f8-4e76-9f22-441eae55efde}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ca75c325-5232-4fb1-b95b-460300dd3dca}, !- Handle
  BaseZnSys1-16 Inlet Node,               !- Name
  {a4f53d7c-122b-4cca-8aab-d1e949be52b7}, !- Inlet Port
  {173d13fc-6700-4721-9546-3c4ce6a7ba72}; !- Outlet Port

OS:Connection,
  {a4f53d7c-122b-4cca-8aab-d1e949be52b7}, !- Handle
  {18abfd47-d27a-4505-8ad2-b601e046ae69}, !- Name
  {97895ee2-075c-493f-84df-8e4bb5f65efb}, !- Source Object
  4,                                      !- Outlet Port
  {ca75c325-5232-4fb1-b95b-460300dd3dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {173d13fc-6700-4721-9546-3c4ce6a7ba72}, !- Handle
  {fe3dba50-7a71-49b5-9e3a-a428f20f2d49}, !- Name
  {ca75c325-5232-4fb1-b95b-460300dd3dca}, !- Source Object
  3,                                      !- Outlet Port
  {9fe0f1f0-4f94-4afe-9fc9-9d67af06dd6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4da7648d-7121-471f-8fcc-48bd31a932fd}, !- Handle
  BaseZnSys1-16 Outlet Node,              !- Name
  {dee9b2b0-1e48-470c-a7e3-48585bb185eb}, !- Inlet Port
  {adadf1ba-3160-4def-9154-22accde3a428}; !- Outlet Port

OS:Connection,
  {adadf1ba-3160-4def-9154-22accde3a428}, !- Handle
  {5105bea9-c37c-4b5d-b6e3-22902087d97e}, !- Name
  {4da7648d-7121-471f-8fcc-48bd31a932fd}, !- Source Object
  3,                                      !- Outlet Port
  {35e261ae-684e-44c3-a988-c20e6bfb5b7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dee9b2b0-1e48-470c-a7e3-48585bb185eb}, !- Handle
  {69053d83-b3c1-40ab-83da-23d9dbd7ef4b}, !- Name
  {9fe0f1f0-4f94-4afe-9fc9-9d67af06dd6f}, !- Source Object
  4,                                      !- Outlet Port
  {4da7648d-7121-471f-8fcc-48bd31a932fd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {371cd00e-46e6-4067-b0af-cfd1b9bc4613}, !- Handle
  Thermal Zone: F5 2-Bed East Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {57aa11bf-5e79-4f1a-8a52-82ebecec4108}, !- Handle
  Thermal Zone: F5 2-Bed East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {e5159a53-cdc4-4343-93fe-dd1e71af4a04}, !- Handle
  Thermal Zone: F5 2-Bed East BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.07772974389504,                       !- Maximum Flow Rate {m3/s}
  {55d73d56-42b4-4b18-a058-354f6fc9f429}, !- Air Inlet Node Name
  {3d09fed1-37f0-4904-8d88-63712c33b484}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {95c05a35-6af1-4637-a2b0-bb9363f6b4e4}, !- Handle
  Thermal Zone: F5 2-Bed East BaseExhFan Inlet Node, !- Name
  {33c86f00-fe4a-4921-ba0d-4e85d6456098}, !- Inlet Port
  {55d73d56-42b4-4b18-a058-354f6fc9f429}; !- Outlet Port

OS:Connection,
  {33c86f00-fe4a-4921-ba0d-4e85d6456098}, !- Handle
  {032aba96-3b73-486c-8306-ea9673c6c8fb}, !- Name
  {252be35d-d8a4-4902-9323-75c7f56f2c0f}, !- Source Object
  3,                                      !- Outlet Port
  {95c05a35-6af1-4637-a2b0-bb9363f6b4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d73d56-42b4-4b18-a058-354f6fc9f429}, !- Handle
  {7e797f56-bc7a-4fa2-a658-5851a04ca569}, !- Name
  {95c05a35-6af1-4637-a2b0-bb9363f6b4e4}, !- Source Object
  3,                                      !- Outlet Port
  {e5159a53-cdc4-4343-93fe-dd1e71af4a04}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39edba44-bce5-46a7-9b41-672b4781bf73}, !- Handle
  Thermal Zone: F5 2-Bed East BaseExhFan Outlet Node, !- Name
  {3d09fed1-37f0-4904-8d88-63712c33b484}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d09fed1-37f0-4904-8d88-63712c33b484}, !- Handle
  {217df15d-94db-46ac-864e-9eea1e0676d2}, !- Name
  {e5159a53-cdc4-4343-93fe-dd1e71af4a04}, !- Source Object
  7,                                      !- Outlet Port
  {39edba44-bce5-46a7-9b41-672b4781bf73}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ca3ae21a-2b99-43bd-9027-16f83d3c2637}, !- Handle
  BaseSys1 Fan-17,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.754582608509184,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a895b90a-9a88-4659-a5b2-eed027ccd1b9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51ef52c6-f9d2-4c5b-aeb0-4326b1dada8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {a895b90a-9a88-4659-a5b2-eed027ccd1b9}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51ef52c6-f9d2-4c5b-aeb0-4326b1dada8d}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {97fbc824-dcb1-4de8-8a05-ac2c7c2aa4dc}, !- Handle
  BaseSys1 CoilHtg-17,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  13614.7337932787,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {11e7bed2-8d09-4868-829e-0a2333186bb0}, !- Handle
  BaseSys1 CoilClg-17,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  13051.5391177287,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.754582608509184,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0fdeeee9-3fd5-46f1-8e67-c9ba26884af2}, !- Handle
  BaseZnSys1-17,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {e7e173fd-2d3d-4081-be13-13371453ce69}, !- Air Inlet Node Name
  {0798d6bb-2001-4f3d-bfd5-ed55ba94c1fa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.754582608509184,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.754582608509184,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.754582608509184,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ca3ae21a-2b99-43bd-9027-16f83d3c2637}, !- Supply Air Fan Name
  {97fbc824-dcb1-4de8-8a05-ac2c7c2aa4dc}, !- Heating Coil Name
  {11e7bed2-8d09-4868-829e-0a2333186bb0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {02bd2666-e84b-48b3-87d0-c05746838cba}, !- Handle
  BaseZnSys1-17 Inlet Node,               !- Name
  {10e7fb9a-6116-47f8-b72c-f86c4c21f0db}, !- Inlet Port
  {e7e173fd-2d3d-4081-be13-13371453ce69}; !- Outlet Port

OS:Connection,
  {10e7fb9a-6116-47f8-b72c-f86c4c21f0db}, !- Handle
  {46e76254-9afd-41d6-8f35-1c7e4c8da473}, !- Name
  {252be35d-d8a4-4902-9323-75c7f56f2c0f}, !- Source Object
  4,                                      !- Outlet Port
  {02bd2666-e84b-48b3-87d0-c05746838cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e173fd-2d3d-4081-be13-13371453ce69}, !- Handle
  {913b2343-03e7-4378-b18d-9de798104a51}, !- Name
  {02bd2666-e84b-48b3-87d0-c05746838cba}, !- Source Object
  3,                                      !- Outlet Port
  {0fdeeee9-3fd5-46f1-8e67-c9ba26884af2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9be34a3d-1405-4555-83ab-82c7b09a1e1c}, !- Handle
  BaseZnSys1-17 Outlet Node,              !- Name
  {0798d6bb-2001-4f3d-bfd5-ed55ba94c1fa}, !- Inlet Port
  {8a7743ad-3eba-4c10-b00f-ff55b2665bdc}; !- Outlet Port

OS:Connection,
  {8a7743ad-3eba-4c10-b00f-ff55b2665bdc}, !- Handle
  {b8a96302-1bdf-4660-8e1c-55ffc28b6313}, !- Name
  {9be34a3d-1405-4555-83ab-82c7b09a1e1c}, !- Source Object
  3,                                      !- Outlet Port
  {e9ea6065-da51-4fe0-a45d-95b1a62c6cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0798d6bb-2001-4f3d-bfd5-ed55ba94c1fa}, !- Handle
  {30aa5fc5-b6f9-4869-bd58-3a5024d5012b}, !- Name
  {0fdeeee9-3fd5-46f1-8e67-c9ba26884af2}, !- Source Object
  4,                                      !- Outlet Port
  {9be34a3d-1405-4555-83ab-82c7b09a1e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bca2b8d1-5317-4217-853b-6858dba6f095}, !- Handle
  Thermal Zone: F5 2-Bed West Thermostat, !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ccf93bbe-126b-487a-af65-71968c20ae8a}, !- Handle
  Thermal Zone: F5 2-Bed West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {cbb587fa-57f5-48f3-afbf-b10bf93f4bc4}, !- Handle
  Thermal Zone: F5 2-Bed West BaseExhFan, !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.07772974389504,                       !- Maximum Flow Rate {m3/s}
  {01e3f5a5-7ad7-45a3-a7ba-6934e8104e17}, !- Air Inlet Node Name
  {693ccb90-ecde-4e89-b25b-6207a425ba65}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {93ba616c-985b-4dac-a2e6-12b42352b393}, !- Handle
  Thermal Zone: F5 2-Bed West BaseExhFan Inlet Node, !- Name
  {7d45b7fb-f20e-457b-b5ff-f6579d162ca7}, !- Inlet Port
  {01e3f5a5-7ad7-45a3-a7ba-6934e8104e17}; !- Outlet Port

OS:Connection,
  {7d45b7fb-f20e-457b-b5ff-f6579d162ca7}, !- Handle
  {a7dd72c4-5fba-4832-abec-c15d158eaa14}, !- Name
  {c7cac8c4-9d94-48ea-9ca4-f44163aed25e}, !- Source Object
  3,                                      !- Outlet Port
  {93ba616c-985b-4dac-a2e6-12b42352b393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e3f5a5-7ad7-45a3-a7ba-6934e8104e17}, !- Handle
  {503499f5-df49-43f4-9a42-9b315578b20e}, !- Name
  {93ba616c-985b-4dac-a2e6-12b42352b393}, !- Source Object
  3,                                      !- Outlet Port
  {cbb587fa-57f5-48f3-afbf-b10bf93f4bc4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad9bd6e0-4ae3-41fa-a98a-465818fd2c0e}, !- Handle
  Thermal Zone: F5 2-Bed West BaseExhFan Outlet Node, !- Name
  {693ccb90-ecde-4e89-b25b-6207a425ba65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {693ccb90-ecde-4e89-b25b-6207a425ba65}, !- Handle
  {36afbafb-c22f-4297-9851-a8e37fe2e068}, !- Name
  {cbb587fa-57f5-48f3-afbf-b10bf93f4bc4}, !- Source Object
  7,                                      !- Outlet Port
  {ad9bd6e0-4ae3-41fa-a98a-465818fd2c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3dfb2fd4-234c-404b-b98e-07928ce443e2}, !- Handle
  BaseSys1 Fan-18,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.888686474494464,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd8b19ea-5ab8-42fb-8607-0916b23233d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5f7754e2-2ed8-4212-96ab-1133a7aa02eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {cd8b19ea-5ab8-42fb-8607-0916b23233d8}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5f7754e2-2ed8-4212-96ab-1133a7aa02eb}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {3d7c69a6-3f29-48c4-8c06-04548d50d954}, !- Handle
  BaseSys1 CoilHtg-18,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  13613.9718084962,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fcfb1ff7-a71b-4526-a3c2-fb2e0aa93c61}, !- Handle
  BaseSys1 CoilClg-18,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  15371.1380239278,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.888686474494464,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6ef022b6-4a7b-4a1d-a0b9-1021821e54d6}, !- Handle
  BaseZnSys1-18,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {e1bf3d8d-d93e-49cd-b8e9-c81dee93abe8}, !- Air Inlet Node Name
  {dfaf4f12-adcf-4982-a057-b7d9de445b2d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.888686474494464,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.888686474494464,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.888686474494464,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3dfb2fd4-234c-404b-b98e-07928ce443e2}, !- Supply Air Fan Name
  {3d7c69a6-3f29-48c4-8c06-04548d50d954}, !- Heating Coil Name
  {fcfb1ff7-a71b-4526-a3c2-fb2e0aa93c61}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {29712338-e91a-42ad-8ec3-7e7c00886122}, !- Handle
  BaseZnSys1-18 Inlet Node,               !- Name
  {82cb7a49-1fdc-4f47-9a02-11fe2b03053e}, !- Inlet Port
  {e1bf3d8d-d93e-49cd-b8e9-c81dee93abe8}; !- Outlet Port

OS:Connection,
  {82cb7a49-1fdc-4f47-9a02-11fe2b03053e}, !- Handle
  {90b097c0-d8e3-47ae-9b0d-5cf2344234c5}, !- Name
  {c7cac8c4-9d94-48ea-9ca4-f44163aed25e}, !- Source Object
  4,                                      !- Outlet Port
  {29712338-e91a-42ad-8ec3-7e7c00886122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1bf3d8d-d93e-49cd-b8e9-c81dee93abe8}, !- Handle
  {c1239ad2-08cc-4200-bed9-8438aede5b87}, !- Name
  {29712338-e91a-42ad-8ec3-7e7c00886122}, !- Source Object
  3,                                      !- Outlet Port
  {6ef022b6-4a7b-4a1d-a0b9-1021821e54d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cb1949a-89fe-40c0-95c5-12262bfe0071}, !- Handle
  BaseZnSys1-18 Outlet Node,              !- Name
  {dfaf4f12-adcf-4982-a057-b7d9de445b2d}, !- Inlet Port
  {cb0f8ae5-d576-49d2-a365-8d52727dc127}; !- Outlet Port

OS:Connection,
  {cb0f8ae5-d576-49d2-a365-8d52727dc127}, !- Handle
  {77310ba7-79c5-4f6d-9479-5fd7539d733d}, !- Name
  {2cb1949a-89fe-40c0-95c5-12262bfe0071}, !- Source Object
  3,                                      !- Outlet Port
  {6156c512-ef6e-47ca-b227-a248e3c0f625}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfaf4f12-adcf-4982-a057-b7d9de445b2d}, !- Handle
  {a8577e58-2ef6-41de-806b-183e7964423b}, !- Name
  {6ef022b6-4a7b-4a1d-a0b9-1021821e54d6}, !- Source Object
  4,                                      !- Outlet Port
  {2cb1949a-89fe-40c0-95c5-12262bfe0071}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {947a68d3-1e93-4a27-a1a1-ed99840a8fcf}, !- Handle
  Thermal Zone: F5 3-Bed NE Thermostat,   !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {76b077b3-97bc-496c-9f77-a7bf31ff2842}, !- Handle
  Thermal Zone: F5 3-Bed NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {a49655c6-66d4-45df-bd26-2844dfdc3f42}, !- Handle
  Thermal Zone: F5 3-Bed NE BaseExhFan,   !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.03412180014336,                       !- Maximum Flow Rate {m3/s}
  {e76bc3cb-7108-47a8-b155-7ba09693d1ea}, !- Air Inlet Node Name
  {3725dafe-33ba-486d-814e-7e4fb2e6bae5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {0b854a5f-8f95-4120-952d-5f809d2b24f3}, !- Handle
  Thermal Zone: F5 3-Bed NE BaseExhFan Inlet Node, !- Name
  {7d930fe5-df23-4365-8a8a-5cf5779af33e}, !- Inlet Port
  {e76bc3cb-7108-47a8-b155-7ba09693d1ea}; !- Outlet Port

OS:Connection,
  {7d930fe5-df23-4365-8a8a-5cf5779af33e}, !- Handle
  {fd8e7cbf-c8f6-421d-9a27-9d293ac663d5}, !- Name
  {bf8dd4ef-1cc4-4ef3-8e39-92514b1cb6bd}, !- Source Object
  3,                                      !- Outlet Port
  {0b854a5f-8f95-4120-952d-5f809d2b24f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76bc3cb-7108-47a8-b155-7ba09693d1ea}, !- Handle
  {e4ef6767-ffef-4408-ade1-c1a6699d8b82}, !- Name
  {0b854a5f-8f95-4120-952d-5f809d2b24f3}, !- Source Object
  3,                                      !- Outlet Port
  {a49655c6-66d4-45df-bd26-2844dfdc3f42}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7fa65951-a259-41b4-9a11-5cf6403ddee5}, !- Handle
  Thermal Zone: F5 3-Bed NE BaseExhFan Outlet Node, !- Name
  {3725dafe-33ba-486d-814e-7e4fb2e6bae5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3725dafe-33ba-486d-814e-7e4fb2e6bae5}, !- Handle
  {52762438-3a02-4dd9-aed0-2ebd01d255e0}, !- Name
  {a49655c6-66d4-45df-bd26-2844dfdc3f42}, !- Source Object
  7,                                      !- Outlet Port
  {7fa65951-a259-41b4-9a11-5cf6403ddee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fda1bdd0-941e-407e-b156-56d3411abd68}, !- Handle
  BaseSys1 Fan-19,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.338148455263027,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0ef307b-6cd1-4948-80e4-4c314bb55f55}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1776433a-a08f-4f4b-8669-500225e1d223}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {b0ef307b-6cd1-4948-80e4-4c314bb55f55}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1776433a-a08f-4f4b-8669-500225e1d223}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {397424a2-6591-40a4-b457-c6bec965be1c}, !- Handle
  BaseSys1 CoilHtg-19,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6366.4121644582,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f6d63a02-5433-4fbd-a698-cf67701c0486}, !- Handle
  BaseSys1 CoilClg-19,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  5848.760733213,                         !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.338148455263027,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {283fb58d-48b6-4d5b-8250-10d0ac1c80e4}, !- Handle
  BaseZnSys1-19,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {7c6e623a-106e-41ef-8d33-172cdbf8dc8a}, !- Air Inlet Node Name
  {60e56469-77f3-4407-968a-2e58f3580220}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.338148455263027,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.338148455263027,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.338148455263027,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fda1bdd0-941e-407e-b156-56d3411abd68}, !- Supply Air Fan Name
  {397424a2-6591-40a4-b457-c6bec965be1c}, !- Heating Coil Name
  {f6d63a02-5433-4fbd-a698-cf67701c0486}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ccecc771-8981-43c6-90f5-1d75616e86b4}, !- Handle
  BaseZnSys1-19 Inlet Node,               !- Name
  {3e096be6-0207-4133-a232-d017cfb08902}, !- Inlet Port
  {7c6e623a-106e-41ef-8d33-172cdbf8dc8a}; !- Outlet Port

OS:Connection,
  {3e096be6-0207-4133-a232-d017cfb08902}, !- Handle
  {8b41fec3-1eee-4572-88bd-1009de46340b}, !- Name
  {bf8dd4ef-1cc4-4ef3-8e39-92514b1cb6bd}, !- Source Object
  4,                                      !- Outlet Port
  {ccecc771-8981-43c6-90f5-1d75616e86b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6e623a-106e-41ef-8d33-172cdbf8dc8a}, !- Handle
  {20d38207-3f64-462d-b2da-514142ebe506}, !- Name
  {ccecc771-8981-43c6-90f5-1d75616e86b4}, !- Source Object
  3,                                      !- Outlet Port
  {283fb58d-48b6-4d5b-8250-10d0ac1c80e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97cd8e95-dc3a-44cb-8fe9-9584efb8a8d6}, !- Handle
  BaseZnSys1-19 Outlet Node,              !- Name
  {60e56469-77f3-4407-968a-2e58f3580220}, !- Inlet Port
  {352e69d4-8596-4212-b872-92a90846bdd8}; !- Outlet Port

OS:Connection,
  {352e69d4-8596-4212-b872-92a90846bdd8}, !- Handle
  {3530fe53-b9ac-42b4-a141-a8cb857c186b}, !- Name
  {97cd8e95-dc3a-44cb-8fe9-9584efb8a8d6}, !- Source Object
  3,                                      !- Outlet Port
  {cbf5567e-2e3f-463c-b5da-2080b2c8a2b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60e56469-77f3-4407-968a-2e58f3580220}, !- Handle
  {f438a7b7-9adc-4355-bdca-ed72651e6623}, !- Name
  {283fb58d-48b6-4d5b-8250-10d0ac1c80e4}, !- Source Object
  4,                                      !- Outlet Port
  {97cd8e95-dc3a-44cb-8fe9-9584efb8a8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {57d0c052-fa20-4444-8ace-17c835d54572}, !- Handle
  Thermal Zone: F5 3-Bed NW Thermostat,   !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c8bb4dc3-2588-4813-8037-b33133839177}, !- Handle
  Thermal Zone: F5 3-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {c26d3873-a281-4fb6-8d90-5c56d97fc0e7}, !- Handle
  Thermal Zone: F5 3-Bed NW BaseExhFan,   !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.03412180014336,                       !- Maximum Flow Rate {m3/s}
  {3a7f9c22-26bf-4487-9e8e-f078d1592cc6}, !- Air Inlet Node Name
  {9255ee41-3a98-4d63-afd5-a7ac6bd48b57}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b6296383-4f08-4b71-9dce-bc002bef7ef3}, !- Handle
  Thermal Zone: F5 3-Bed NW BaseExhFan Inlet Node, !- Name
  {0b6f2761-1357-40a6-ba24-7e008de52c38}, !- Inlet Port
  {3a7f9c22-26bf-4487-9e8e-f078d1592cc6}; !- Outlet Port

OS:Connection,
  {0b6f2761-1357-40a6-ba24-7e008de52c38}, !- Handle
  {8868bb3f-1f74-45a6-8d21-b1df5ca11e81}, !- Name
  {955b07cd-93b4-45c9-ba84-7c5618e77a10}, !- Source Object
  3,                                      !- Outlet Port
  {b6296383-4f08-4b71-9dce-bc002bef7ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7f9c22-26bf-4487-9e8e-f078d1592cc6}, !- Handle
  {79a8569d-e988-4d0c-9757-29bff09e07b1}, !- Name
  {b6296383-4f08-4b71-9dce-bc002bef7ef3}, !- Source Object
  3,                                      !- Outlet Port
  {c26d3873-a281-4fb6-8d90-5c56d97fc0e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9c345e6-9e16-4b26-998a-921989a93c02}, !- Handle
  Thermal Zone: F5 3-Bed NW BaseExhFan Outlet Node, !- Name
  {9255ee41-3a98-4d63-afd5-a7ac6bd48b57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9255ee41-3a98-4d63-afd5-a7ac6bd48b57}, !- Handle
  {16a02e57-e77b-4f2c-9bf2-b21391ad33b4}, !- Name
  {c26d3873-a281-4fb6-8d90-5c56d97fc0e7}, !- Source Object
  7,                                      !- Outlet Port
  {f9c345e6-9e16-4b26-998a-921989a93c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ff3e756d-6ff8-463e-9d1a-bbd7200b2c09}, !- Handle
  BaseSys1 Fan-20,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.401616419372006,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7dbc498c-f6e5-420c-a853-3537f6aeba60}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13800650-02d1-4b53-af53-2ee10a7bdc94}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {7dbc498c-f6e5-420c-a853-3537f6aeba60}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13800650-02d1-4b53-af53-2ee10a7bdc94}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {4c136024-f040-4e54-87b1-820181f6a983}, !- Handle
  BaseSys1 CoilHtg-20,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6366.14840049505,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3a41bda5-f35b-48bd-b424-a32cd9307907}, !- Handle
  BaseSys1 CoilClg-20,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  6946.54634786411,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.401616419372006,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cea5579b-88bc-47ae-848e-f8a2af8444ee}, !- Handle
  BaseZnSys1-20,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {a87b7a66-9fc7-4c1b-b2b7-0eabdc264d23}, !- Air Inlet Node Name
  {45a29fb9-c782-4767-8275-c1da53bb59ec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.401616419372006,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.401616419372006,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.401616419372006,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ff3e756d-6ff8-463e-9d1a-bbd7200b2c09}, !- Supply Air Fan Name
  {4c136024-f040-4e54-87b1-820181f6a983}, !- Heating Coil Name
  {3a41bda5-f35b-48bd-b424-a32cd9307907}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {03a38f55-ef35-4429-904f-138d969bb90e}, !- Handle
  BaseZnSys1-20 Inlet Node,               !- Name
  {e9881b16-9a97-4e1c-a213-32923cb31283}, !- Inlet Port
  {a87b7a66-9fc7-4c1b-b2b7-0eabdc264d23}; !- Outlet Port

OS:Connection,
  {e9881b16-9a97-4e1c-a213-32923cb31283}, !- Handle
  {acb242bb-4cca-4d55-a575-b24d7b495d7b}, !- Name
  {955b07cd-93b4-45c9-ba84-7c5618e77a10}, !- Source Object
  4,                                      !- Outlet Port
  {03a38f55-ef35-4429-904f-138d969bb90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a87b7a66-9fc7-4c1b-b2b7-0eabdc264d23}, !- Handle
  {b642a836-198f-4cef-94bc-b4f45ed0e795}, !- Name
  {03a38f55-ef35-4429-904f-138d969bb90e}, !- Source Object
  3,                                      !- Outlet Port
  {cea5579b-88bc-47ae-848e-f8a2af8444ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0fd479c8-aa25-491f-b4ff-1b6d8ebf1045}, !- Handle
  BaseZnSys1-20 Outlet Node,              !- Name
  {45a29fb9-c782-4767-8275-c1da53bb59ec}, !- Inlet Port
  {2d16c75d-cc74-4b2e-ae2b-a5d97b68f18e}; !- Outlet Port

OS:Connection,
  {2d16c75d-cc74-4b2e-ae2b-a5d97b68f18e}, !- Handle
  {e18688b5-7159-4546-8633-f8319b856ef6}, !- Name
  {0fd479c8-aa25-491f-b4ff-1b6d8ebf1045}, !- Source Object
  3,                                      !- Outlet Port
  {a912a145-ffc3-4f54-8709-fc0b2d31b5d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45a29fb9-c782-4767-8275-c1da53bb59ec}, !- Handle
  {4ceedb43-e0d5-432c-bbda-31778f24c7ac}, !- Name
  {cea5579b-88bc-47ae-848e-f8a2af8444ee}, !- Source Object
  4,                                      !- Outlet Port
  {0fd479c8-aa25-491f-b4ff-1b6d8ebf1045}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d37d1695-5d97-4ca4-a66f-fcb770ae317d}, !- Handle
  Thermal Zone: F5 Studio SE Thermostat,  !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4d801121-92a1-414b-84cd-649da8f74979}, !- Handle
  Thermal Zone: F5 Studio SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {402168f6-607f-4499-b546-4d48b1d60eb8}, !- Handle
  Thermal Zone: F5 Studio SE BaseExhFan,  !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.01472476022784,                       !- Maximum Flow Rate {m3/s}
  {d16b0ffe-4dfd-47e4-a33a-1acb1b86f713}, !- Air Inlet Node Name
  {cf12dd82-a46a-4dbf-8436-1f255ba3744e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {497ba110-400f-432c-8d84-3cdfdf5d98bb}, !- Handle
  Thermal Zone: F5 Studio SE BaseExhFan Inlet Node, !- Name
  {7645b5b7-46aa-40d8-9db2-5700c7b310e2}, !- Inlet Port
  {d16b0ffe-4dfd-47e4-a33a-1acb1b86f713}; !- Outlet Port

OS:Connection,
  {7645b5b7-46aa-40d8-9db2-5700c7b310e2}, !- Handle
  {35cab7be-09f5-4d73-9f91-4e1f72eb6862}, !- Name
  {1225714d-19a4-4308-be06-bef93676f3cd}, !- Source Object
  3,                                      !- Outlet Port
  {497ba110-400f-432c-8d84-3cdfdf5d98bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16b0ffe-4dfd-47e4-a33a-1acb1b86f713}, !- Handle
  {6ef1dee1-61be-4a30-843c-eda140f28661}, !- Name
  {497ba110-400f-432c-8d84-3cdfdf5d98bb}, !- Source Object
  3,                                      !- Outlet Port
  {402168f6-607f-4499-b546-4d48b1d60eb8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {822a4a21-7a04-41e1-b85f-a5dbb267031f}, !- Handle
  Thermal Zone: F5 Studio SE BaseExhFan Outlet Node, !- Name
  {cf12dd82-a46a-4dbf-8436-1f255ba3744e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf12dd82-a46a-4dbf-8436-1f255ba3744e}, !- Handle
  {efc23c97-1392-4493-b1c2-6acd0f5dc434}, !- Name
  {402168f6-607f-4499-b546-4d48b1d60eb8}, !- Source Object
  7,                                      !- Outlet Port
  {822a4a21-7a04-41e1-b85f-a5dbb267031f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7c51ce2d-b34f-4b80-8961-eb5663555fac}, !- Handle
  BaseSys1 Fan-21,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.207587026786406,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5d1ecff-569a-446c-9f26-27fb0867aeab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {026b3d56-ed2c-429f-a7c9-e9866c1f30f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {d5d1ecff-569a-446c-9f26-27fb0867aeab}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {026b3d56-ed2c-429f-a7c9-e9866c1f30f3}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {fee6e977-cfd6-45db-a1cc-f99781a53a30}, !- Handle
  BaseSys1 CoilHtg-21,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  3021.0352055493,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {13258d4b-71a7-4129-a88c-f0ac8c2ed23e}, !- Handle
  BaseSys1 CoilClg-21,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  3590.50160200095,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.207587026786406,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d862ec2d-c299-4106-9789-f3ba95c85d60}, !- Handle
  BaseZnSys1-21,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {531d4f08-ebf5-4aad-b48a-ab8ee7131a48}, !- Air Inlet Node Name
  {c254751b-379d-4efc-aece-9dbd009d3317}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.207587026786406,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.207587026786406,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.207587026786406,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7c51ce2d-b34f-4b80-8961-eb5663555fac}, !- Supply Air Fan Name
  {fee6e977-cfd6-45db-a1cc-f99781a53a30}, !- Heating Coil Name
  {13258d4b-71a7-4129-a88c-f0ac8c2ed23e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c9109ebb-bf3e-4fa1-bd25-3e2da441e72b}, !- Handle
  BaseZnSys1-21 Inlet Node,               !- Name
  {83e57826-2abc-4a44-b615-70962fd46c45}, !- Inlet Port
  {531d4f08-ebf5-4aad-b48a-ab8ee7131a48}; !- Outlet Port

OS:Connection,
  {83e57826-2abc-4a44-b615-70962fd46c45}, !- Handle
  {f58aa5cd-6397-4bff-99c9-1686750c615c}, !- Name
  {1225714d-19a4-4308-be06-bef93676f3cd}, !- Source Object
  4,                                      !- Outlet Port
  {c9109ebb-bf3e-4fa1-bd25-3e2da441e72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531d4f08-ebf5-4aad-b48a-ab8ee7131a48}, !- Handle
  {ce644e4f-fcc7-4a1b-a859-6ce43368b81a}, !- Name
  {c9109ebb-bf3e-4fa1-bd25-3e2da441e72b}, !- Source Object
  3,                                      !- Outlet Port
  {d862ec2d-c299-4106-9789-f3ba95c85d60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4bad208d-7dad-466f-9932-10d7fa80821e}, !- Handle
  BaseZnSys1-21 Outlet Node,              !- Name
  {c254751b-379d-4efc-aece-9dbd009d3317}, !- Inlet Port
  {ad2cccce-f64a-48a0-bad9-723f164f1b66}; !- Outlet Port

OS:Connection,
  {ad2cccce-f64a-48a0-bad9-723f164f1b66}, !- Handle
  {1eaeb6b8-c7c4-44f7-9a4d-447c04ff1ece}, !- Name
  {4bad208d-7dad-466f-9932-10d7fa80821e}, !- Source Object
  3,                                      !- Outlet Port
  {22ebcb92-c9cf-4df0-b120-ac1251db8ce0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c254751b-379d-4efc-aece-9dbd009d3317}, !- Handle
  {b5778f35-1ae0-4c8c-842c-f868cd5266f2}, !- Name
  {d862ec2d-c299-4106-9789-f3ba95c85d60}, !- Source Object
  4,                                      !- Outlet Port
  {4bad208d-7dad-466f-9932-10d7fa80821e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {25f4259b-a711-4ea0-85bb-210fea810f44}, !- Handle
  Thermal Zone: F5 Studio SW Thermostat,  !- Name
  {e620b577-ee51-478a-81fd-ce0b43bbd1f1}, !- Heating Setpoint Temperature Schedule Name
  {dd93002a-bd0a-43cf-a6b9-fb4ca09d0139}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6b5672fa-4426-44a6-8713-604d96a9ee67}, !- Handle
  Thermal Zone: F5 Studio SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {77d9b9ab-2ecd-40a7-a11e-75158bf40248}, !- Handle
  Thermal Zone: F5 Studio SW BaseExhFan,  !- Name
  {2ec47000-19eb-44fb-a3da-a702c99b411e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.01472476022784,                       !- Maximum Flow Rate {m3/s}
  {b9f86e7b-30cc-4914-bada-523a4c4c112c}, !- Air Inlet Node Name
  {cae538f6-16b0-4a10-bd36-35df3df2407a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {ed5d3db8-9376-465b-94c9-3e72a8fceee0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9ab4a847-6c86-41eb-b85c-0cd21aea917c}, !- Handle
  Thermal Zone: F5 Studio SW BaseExhFan Inlet Node, !- Name
  {8804c1b9-99bc-42a8-add6-245f9e7473fc}, !- Inlet Port
  {b9f86e7b-30cc-4914-bada-523a4c4c112c}; !- Outlet Port

OS:Connection,
  {8804c1b9-99bc-42a8-add6-245f9e7473fc}, !- Handle
  {2ca456c8-362e-4615-85e0-8254a154d772}, !- Name
  {6a95c855-bc1f-474a-b40a-3898822e8da9}, !- Source Object
  3,                                      !- Outlet Port
  {9ab4a847-6c86-41eb-b85c-0cd21aea917c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f86e7b-30cc-4914-bada-523a4c4c112c}, !- Handle
  {a52f0711-549a-49f4-90be-cfd448014cc4}, !- Name
  {9ab4a847-6c86-41eb-b85c-0cd21aea917c}, !- Source Object
  3,                                      !- Outlet Port
  {77d9b9ab-2ecd-40a7-a11e-75158bf40248}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b8f96f0-6cf1-41c9-803e-239a0bf51e99}, !- Handle
  Thermal Zone: F5 Studio SW BaseExhFan Outlet Node, !- Name
  {cae538f6-16b0-4a10-bd36-35df3df2407a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cae538f6-16b0-4a10-bd36-35df3df2407a}, !- Handle
  {50d81ea4-76f0-4740-af20-330a9f8060fe}, !- Name
  {77d9b9ab-2ecd-40a7-a11e-75158bf40248}, !- Source Object
  7,                                      !- Outlet Port
  {2b8f96f0-6cf1-41c9-803e-239a0bf51e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {23121bd9-5af2-465a-a995-2ee5d70b975a}, !- Handle
  BaseSys1 Fan-22,                        !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  317.18980526,                           !- Pressure Rise {Pa}
  0.19477270980864,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7538e504-bc3b-4f31-8d99-19b5c8f64113}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {386aa90c-0a6e-43e0-9a2b-1fc4a916bde6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {7538e504-bc3b-4f31-8d99-19b5c8f64113}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {386aa90c-0a6e-43e0-9a2b-1fc4a916bde6}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {26bb4201-fa47-4103-abd3-7f63f40a2aee}, !- Handle
  BaseSys1 CoilHtg-22,                    !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  3021.09381976334,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {252edcd9-bbd4-4b46-b088-c32d790c27ff}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bdc21a2b-a2fa-49cb-8a0d-7684638b7b5f}, !- Handle
  BaseSys1 CoilClg-22,                    !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  3368.88125873671,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.19477270980864,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf65435-bc47-4dca-876d-7478463c13bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c79ebee-9ff9-4b00-96b7-2c44bff38cea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b2a6874-c601-4c6b-ba8e-71e62b59f119}, !- Energy Input Ratio Function of Temperature Curve Name
  {086b360a-0759-42e0-b723-7d5b6d600710}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c215796-a86c-4460-8dd5-a1523f2b955e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {39d92e85-8c4b-46a2-b653-65095ebc830e}, !- Handle
  BaseZnSys1-22,                          !- Name
  {cc35f325-2cb6-47e5-905f-96975240ad75}, !- Availability Schedule Name
  {def394d2-a2ed-4983-ab28-bcef910271a0}, !- Air Inlet Node Name
  {1cc6ae77-b4fa-4fe6-a249-0283a362a7d7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.19477270980864,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.19477270980864,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.19477270980864,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {23121bd9-5af2-465a-a995-2ee5d70b975a}, !- Supply Air Fan Name
  {26bb4201-fa47-4103-abd3-7f63f40a2aee}, !- Heating Coil Name
  {bdc21a2b-a2fa-49cb-8a0d-7684638b7b5f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1efb50d0-9787-443b-ac3e-5a35bdce8489}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4f0ea295-a2c6-4cf5-85b8-b3150c9d227f}, !- Handle
  BaseZnSys1-22 Inlet Node,               !- Name
  {84403042-4ace-4755-9d01-e4526608bea4}, !- Inlet Port
  {def394d2-a2ed-4983-ab28-bcef910271a0}; !- Outlet Port

OS:Connection,
  {84403042-4ace-4755-9d01-e4526608bea4}, !- Handle
  {4e44a39c-504e-452d-89e5-587534ec54e3}, !- Name
  {6a95c855-bc1f-474a-b40a-3898822e8da9}, !- Source Object
  4,                                      !- Outlet Port
  {4f0ea295-a2c6-4cf5-85b8-b3150c9d227f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def394d2-a2ed-4983-ab28-bcef910271a0}, !- Handle
  {1ad7b89a-0f4e-4b2b-bda9-b652e98f7088}, !- Name
  {4f0ea295-a2c6-4cf5-85b8-b3150c9d227f}, !- Source Object
  3,                                      !- Outlet Port
  {39d92e85-8c4b-46a2-b653-65095ebc830e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7238acf-1784-4dab-89bd-327b19624ddc}, !- Handle
  BaseZnSys1-22 Outlet Node,              !- Name
  {1cc6ae77-b4fa-4fe6-a249-0283a362a7d7}, !- Inlet Port
  {f6c530ce-d022-4928-a18e-4ad9ff28d740}; !- Outlet Port

OS:Connection,
  {f6c530ce-d022-4928-a18e-4ad9ff28d740}, !- Handle
  {bef277e6-ea74-414f-af76-eb6c141c5b70}, !- Name
  {a7238acf-1784-4dab-89bd-327b19624ddc}, !- Source Object
  3,                                      !- Outlet Port
  {15fc34d0-507c-475c-b86c-b3a959ca82a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cc6ae77-b4fa-4fe6-a249-0283a362a7d7}, !- Handle
  {5c51d4b3-4138-41ae-9b4f-82b092d024cb}, !- Name
  {39d92e85-8c4b-46a2-b653-65095ebc830e}, !- Source Object
  4,                                      !- Outlet Port
  {a7238acf-1784-4dab-89bd-327b19624ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {01b01cff-3c27-464d-92fe-cfe49053e134}, !- Handle
  Thermal Zone: F5 Corridor Thermostat,   !- Name
  {13482f03-6cba-4acd-b700-61547d156a06}, !- Heating Setpoint Temperature Schedule Name
  {1c8cb0a5-3ec9-4c04-bcf3-ae79c083b08e}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0f8bef66-37a8-42d2-bd8b-60e249526c35}, !- Handle
  Thermal Zone: F5 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00074129392,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {6c9e7405-ff98-4f9b-b223-321839075445}, !- Handle
  BaseVAVBox CoilHtg-12,                  !- Name
  {c79e67a8-0885-4357-ad87-78c5ffaad8d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {54e76177-a271-4a59-a2cf-0ee782b9d3e3}, !- Water Inlet Node Name
  {f6bbc1e9-acd1-4a56-838b-245a4ccc7dea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  19267.0196810482,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c243d32f-2a84-44ec-afd2-169ddd3dc739}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 15, !- Name
  {2bc0d1f9-b55a-4fcb-a8cb-213e87cdd5b9}, !- Inlet Port
  {54e76177-a271-4a59-a2cf-0ee782b9d3e3}; !- Outlet Port

OS:Connection,
  {2bc0d1f9-b55a-4fcb-a8cb-213e87cdd5b9}, !- Handle
  {4e52eaa2-9487-49ac-8dae-47804e36d882}, !- Name
  {bc2c6678-43f0-4f60-bc96-ae60e5098105}, !- Source Object
  17,                                     !- Outlet Port
  {c243d32f-2a84-44ec-afd2-169ddd3dc739}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f95a3ea0-3d19-4d51-81bf-a343292e93e6}, !- Handle
  BaseVAVBox CoilHtg-12 Water Outlet Node, !- Name
  {f6bbc1e9-acd1-4a56-838b-245a4ccc7dea}, !- Inlet Port
  {2932f51d-df68-41f1-8d6a-d7c4da65d5f7}; !- Outlet Port

OS:Connection,
  {54e76177-a271-4a59-a2cf-0ee782b9d3e3}, !- Handle
  {ad6b5df1-089d-446c-9ba4-1ab99b1e6918}, !- Name
  {c243d32f-2a84-44ec-afd2-169ddd3dc739}, !- Source Object
  3,                                      !- Outlet Port
  {6c9e7405-ff98-4f9b-b223-321839075445}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6bbc1e9-acd1-4a56-838b-245a4ccc7dea}, !- Handle
  {c9952491-dcf1-4618-b073-9bccbe7f1903}, !- Name
  {6c9e7405-ff98-4f9b-b223-321839075445}, !- Source Object
  6,                                      !- Outlet Port
  {f95a3ea0-3d19-4d51-81bf-a343292e93e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2932f51d-df68-41f1-8d6a-d7c4da65d5f7}, !- Handle
  {70bd4ee5-5492-424a-a631-0a0de6986e19}, !- Name
  {f95a3ea0-3d19-4d51-81bf-a343292e93e6}, !- Source Object
  3,                                      !- Outlet Port
  {b563a753-9efb-4ee9-85f9-f510fada3f23}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {955f8ed3-a89b-49e0-95f3-90f186f91e19}, !- Handle
  Controller Water Coil 15,               !- Name
  {6c9e7405-ff98-4f9b-b223-321839075445}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {56e80e1f-e495-4245-ac15-97324dbd4015}, !- Handle
  BaseVAVBox TrmlUnit-12,                 !- Name
  {67331102-4863-4095-8139-c7f9085b5c05}, !- Availability Schedule Name
  {26134b82-1c1a-4893-8785-9df5908e801c}, !- Air Inlet Node Name
  0.662010117525504,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1900768327488,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6c9e7405-ff98-4f9b-b223-321839075445}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {39dfdff3-4a28-45b1-8eb2-c71cf601e466}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {18ff2a14-8802-47c3-a5ee-75cf8955a29e}, !- Handle
  Thermal Zone: F5 Corridor Return Air Node, !- Name
  {8c585b4c-0139-40ce-b662-1bd8f1f270b5}, !- Inlet Port
  {e555171b-c23c-40f7-a556-a4ab5dd3c0d2}; !- Outlet Port

OS:Connection,
  {fd10db64-c2d0-4cc1-869b-66c78ad01d12}, !- Handle
  {669e34b7-97ee-4db2-a121-dd5a8e5ba004}, !- Name
  {a5abc649-b2dc-4a4f-9511-38cab1b7f26c}, !- Source Object
  3,                                      !- Outlet Port
  {ea621c8d-bd14-4fa9-b876-dd2936e52435}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c585b4c-0139-40ce-b662-1bd8f1f270b5}, !- Handle
  {9b8c3b51-2ce2-4e99-acc7-41e0c37e1d0e}, !- Name
  {724d4072-9079-4712-9237-35357d806898}, !- Source Object
  3,                                      !- Outlet Port
  {18ff2a14-8802-47c3-a5ee-75cf8955a29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e555171b-c23c-40f7-a556-a4ab5dd3c0d2}, !- Handle
  {3b9a5353-04a8-479a-83a7-30ec2b8ebb91}, !- Name
  {18ff2a14-8802-47c3-a5ee-75cf8955a29e}, !- Source Object
  3,                                      !- Outlet Port
  {a23c1406-7d2f-470c-a036-1ee6460ba4da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8222ea8-f78e-4b05-99e5-9b16add00e40}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 1, !- Name
  {45b7854f-a670-4d42-b32f-79e21cfb6739}, !- Inlet Port
  {26134b82-1c1a-4893-8785-9df5908e801c}; !- Outlet Port

OS:Connection,
  {45b7854f-a670-4d42-b32f-79e21cfb6739}, !- Handle
  {9bad95f0-a6e7-45a5-82d4-e2cbde325f51}, !- Name
  {e9d91676-b8f6-44fc-a900-a39db1b8946f}, !- Source Object
  3,                                      !- Outlet Port
  {e8222ea8-f78e-4b05-99e5-9b16add00e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26134b82-1c1a-4893-8785-9df5908e801c}, !- Handle
  {92a7f433-7276-4aa5-b892-e23b731edfb3}, !- Name
  {e8222ea8-f78e-4b05-99e5-9b16add00e40}, !- Source Object
  3,                                      !- Outlet Port
  {56e80e1f-e495-4245-ac15-97324dbd4015}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39dfdff3-4a28-45b1-8eb2-c71cf601e466}, !- Handle
  {24dc0d91-453e-4cb6-b9e8-1b322d847cac}, !- Name
  {56e80e1f-e495-4245-ac15-97324dbd4015}, !- Source Object
  12,                                     !- Outlet Port
  {a5abc649-b2dc-4a4f-9511-38cab1b7f26c}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {f2339efc-447b-452a-81a6-41d7f92c47cd}, !- Handle
  Thermal Zone: Parking Garage Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d7a764b5-7746-4c8d-9800-12cd12bccc5b}, !- Handle
  Thermal Zone: Parking Garage BaseExhFan, !- Name
  {53c7e928-6f93-462b-853f-4b3c9168f5a0}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  56.064929612,                           !- Pressure Rise {Pa}
  9.87550024896,                          !- Maximum Flow Rate {m3/s}
  {d3add430-7582-4dfd-bcbf-a3420b432e8a}, !- Air Inlet Node Name
  {8708b7b0-2a54-464d-acb9-1c291909dd8e}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  {8ade437e-db64-4680-bf06-eb1475f23c18}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {8ade437e-db64-4680-bf06-eb1475f23c18}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {595e7bad-4af2-4a8b-9bd4-84153400d495}, !- Handle
  Thermal Zone: Parking Garage BaseExhFan Inlet Node, !- Name
  {9bb3bf6a-f64b-40cc-b8bb-2f05749c5321}, !- Inlet Port
  {d3add430-7582-4dfd-bcbf-a3420b432e8a}; !- Outlet Port

OS:Connection,
  {9bb3bf6a-f64b-40cc-b8bb-2f05749c5321}, !- Handle
  {add9dc3f-f1de-494c-b1b8-ea4a0fd098b4}, !- Name
  {cec2e73a-a1b8-4b34-b67e-740d239f89a2}, !- Source Object
  3,                                      !- Outlet Port
  {595e7bad-4af2-4a8b-9bd4-84153400d495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3add430-7582-4dfd-bcbf-a3420b432e8a}, !- Handle
  {9d68e891-01e7-49d7-a5c4-75e7d8550d81}, !- Name
  {595e7bad-4af2-4a8b-9bd4-84153400d495}, !- Source Object
  3,                                      !- Outlet Port
  {d7a764b5-7746-4c8d-9800-12cd12bccc5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0b1efa9c-4346-48e0-9463-a6a136faf991}, !- Handle
  Thermal Zone: Parking Garage BaseExhFan Outlet Node, !- Name
  {8708b7b0-2a54-464d-acb9-1c291909dd8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8708b7b0-2a54-464d-acb9-1c291909dd8e}, !- Handle
  {e26d52d4-56e0-41b3-b17d-4e56781d0c32}, !- Name
  {d7a764b5-7746-4c8d-9800-12cd12bccc5b}, !- Source Object
  7,                                      !- Outlet Port
  {0b1efa9c-4346-48e0-9463-a6a136faf991}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {ebf0761b-189e-4218-98da-f4214483a277}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {7829d4bd-b4aa-4f37-8b19-6a03b1240dce}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b10b0de3-ff2e-46e8-9c13-531bdfb583de}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c74a931d-f7ca-4047-b971-f121d666b238}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b165ed37-cd97-4f1f-90d5-4418e09ffb89}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {726bd2f5-be06-4bc9-9372-8686f8f7bb8e}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8e8b9692-00a4-4f72-985f-85015b3ea06d}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a6155db5-e547-4eda-80fe-e3a4cfdab4a4}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ca41713c-d5b2-4520-afe2-5b20b6957335}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8cf8e0d7-b622-46a3-8db9-15667a6e4ecf}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d3a6ab35-7269-4724-bd34-e5c0d508bece}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {575faafd-e100-4e1e-b86f-3db02bfbbf7f}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {882cad59-a73a-4bda-938c-48375e6dd4d0}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bc799560-50e7-4882-a554-85a5d8dbdac4}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f826832e-f962-44f1-b7c9-7ee1727ac68b}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6f705d34-3cd0-4b7d-ba19-2daa106c3888}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {688efa49-2331-4f6c-8ae6-d85375c4001c}, !- Handle
  Gas:Facility,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2a23fcbe-77d2-45d5-92b4-46ca7aa27ba1}, !- Handle
  InteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a42e9c33-1b99-4841-85f2-7c5c1cf039ff}, !- Handle
  ExteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a2fbe9b8-33a9-47ed-b53c-4019a3f154ad}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {872b3e9a-7859-40e9-9cde-e577c1cafd0f}, !- Handle
  ExteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e38e2fad-0b95-480d-a251-4659dcb8220a}, !- Handle
  Fans:Gas,                               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2207710b-3e71-4510-bf6d-ac5d997192b1}, !- Handle
  Pumps:Gas,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fca63d6f-6e58-4eb2-8eb8-551c5fbd4f6b}, !- Handle
  Heating:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3f5fcf4b-b078-4746-9357-edc7661377e3}, !- Handle
  Cooling:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {37270311-e44f-4ff0-905f-62bb33602f78}, !- Handle
  HeatRejection:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f2e7387a-ce02-4cc5-87db-8ba5e2302e85}, !- Handle
  Humidifier:Gas,                         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {70b9bfb8-5030-49ba-87c1-8aa12a051de6}, !- Handle
  HeatRecovery:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b7609833-f77d-486b-af7d-08a0140f0384}, !- Handle
  WaterSystems:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c5c05a35-5482-46da-a6b5-ed66edba6e21}, !- Handle
  Cogeneration:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {132bdf2f-b687-4bba-96ab-21dbd5f3beb0}, !- Handle
  Refrigeration:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4b3b2cf4-2793-4c31-8e47-b9ad3f50c74f}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {95c00326-c3ae-403b-8d8e-bf6624a49a71}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2308137a-f279-4f68-a449-5fff33c3d76b}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ce288413-83db-49bd-bcba-bd4d61c3b1bc}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0d100474-3c59-4f52-a898-b3a990e6e7ce}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cdd8fe5f-c07c-4d8a-ae15-eff2e108e4a6}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4f27cf6c-76f5-4010-90ea-6de00afce865}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2b02f525-d614-4188-9eb5-8cb0b1516dea}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {04f27276-7422-48dc-925b-5e9849f83c09}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {58924445-3d50-4c00-8574-cda9c878b347}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5e7f877e-9987-4e1a-b678-1e001812f150}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {726807a1-d110-4042-bad0-9bcf5a485b4e}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {32872e6c-eb75-4840-9b58-ce8678e9131b}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {37baece9-c61d-4a74-9db7-240b7fa6b5e7}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6bfd1739-9e1e-4060-b9b6-61e78dcb9244}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c24dae1f-e05c-4ee6-8eab-6ef095f1e809}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {762357aa-ba96-4b9a-98ad-addb2c68cb86}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9c84fa74-c77f-4df1-8992-b85aa715261c}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {22064521-67b0-46e5-abbc-32c9f8cf1bd6}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e8f1cc6c-ea3b-45d3-9585-635b6ca07064}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fa514724-a57f-47f3-91b7-d92aa0cade24}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3cd82954-c493-4396-a43f-d048f960eb90}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {08204213-03c1-4b98-9953-f1bef9f91edc}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ff5f743b-2e8c-438d-aaf1-377af58738ab}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7db43622-46e0-4a90-8016-be5dc982d73d}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6a73f24e-65b2-4b88-883c-9771a6d51712}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dba641f1-8519-45a6-ace6-60126511d5ec}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f63e3149-d615-449e-9161-72070e8dab04}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d249d019-b509-4410-a061-b8d6a802f657}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {61d4701c-d8a4-41f5-8ad6-57cae1175878}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8571e3ae-cd7a-4145-8fd2-952d32174756}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {46ed429a-c275-4c02-9469-97aba3ffee34}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b93f91d6-d60e-4a96-8767-b455259c7de8}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {76244c15-15b7-43ff-ab65-a03f24ddf866}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a5b2ed42-dcc4-4814-85f9-b1e5c5098b6e}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {870ba153-28f7-4919-b277-468312ceebf1}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d50e924c-45e7-458f-a282-ade852ac47cb}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {684e1303-2df6-4e4d-ad16-0994f620628e}, !- Handle
  Receptacle:InteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e2ef00d1-fd81-461b-88fa-33d922bff866}, !- Handle
  Process:InteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1b5ade63-e99b-4285-b97d-3295a3d17980}, !- Handle
  Receptacle:ExteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e74b383a-dbe8-4d3e-a9a2-dde2ec735ad2}, !- Handle
  Process:ExteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c40699da-8929-4b73-821b-7bae123be946}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f74a64fe-ed9d-42c6-a336-6014a8cd887b}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {13c9864a-140b-4584-8627-a5a47d5b9de0}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c61dfbc7-9eba-493d-a5a4-911bb8a42227}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {13a0c78f-b10c-45d7-903c-ebeaf862a3ff}, !- Handle
  General:Fans:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {40b515db-d588-4aa2-a7d0-d491b1a2e1cc}, !- Handle
  ProcessMotors:Fans:Electricity,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {66c230f2-13a5-433c-b9aa-456774b8ed7f}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

