Time,THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.176232E+03,0.000000E+00,1.037200E-01,0.000000E+00,2.945108E+02,0.000000E+00,2.596992E-02,0.000000E+00,1.031498E+03,0.000000E+00,9.095739E-02,0.000000E+00,6.445748E+02,0.000000E+00,5.683853E-02,0.000000E+00,3.728182E+03,0.000000E+00,3.287506E-01,0.000000E+00,1.186139E+03,0.000000E+00,1.394582E-01,0.000000E+00,1.196473E+04,0.000000E+00,1.055048E+00,0.000000E+00,8.560986E+03,0.000000E+00,7.549066E-01,4.648740E+02,5.800491E+03,3.282391E-02,5.114865E-01,4.593063E+02,8.987398E+03,3.243079E-02,7.925077E-01,5.002234E+02,5.007957E+03,3.270359E-02,4.416010E-01,0.000000E+00,2.082572E+03,0.000000E+00,1.836410E-01,4.681174E+02,4.749614E+03,3.060456E-02,4.188203E-01,8.549835E+02,1.235297E+04,5.589708E-02,1.089283E+00,0.000000E+00,7.138540E+03,0.000000E+00,6.294756E-01,2.696161E+03,1.087691E+04,1.762695E-01,9.591249E-01,2.707607E+03,1.134543E+04,1.770178E-01,1.000438E+00,1.946056E+03,4.728787E+03,1.272292E-01,4.169838E-01,1.945061E+03,5.021944E+03,1.271641E-01,4.428344E-01,3.374618E+03,9.485932E+03,2.382757E-01,8.364683E-01,1.159415E+03,1.484998E+03,7.580019E-02,1.309469E-01,1.159160E+03,1.450658E+03,7.578353E-02,1.279188E-01,5.203323E+02,1.471516E+03,3.401827E-02,1.297581E-01,9.627722E+01,7.191570E+02,6.294408E-03,6.341517E-02,5.203702E+02,1.387952E+03,3.402074E-02,1.223894E-01,1.162297E+03,3.795556E+03,7.598861E-02,3.346916E-01,0.000000E+00,2.198819E+03,0.000000E+00,1.938916E-01,1.724915E+03,3.164061E+03,1.127714E-01,2.790065E-01,1.724616E+03,3.135913E+03,1.127519E-01,2.765244E-01,9.678431E+02,1.394330E+03,6.327561E-02,1.229518E-01,9.677182E+02,1.447021E+03,6.326745E-02,1.275982E-01,1.990796E+03,2.969470E+03,1.405666E-01,2.618475E-01,5.239124E+02,3.545263E+02,3.425233E-02,3.126208E-02,5.239498E+02,5.385800E+02,3.425477E-02,4.749191E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.205749E+03,0.000000E+00,1.063228E-01,0.000000E+00,4.846908E+02,0.000000E+00,4.273997E-02,0.000000E+00,1.061527E+03,0.000000E+00,9.360534E-02,6.621418E+00,6.635622E+02,4.675264E-04,5.851283E-02,0.000000E+00,3.780628E+03,0.000000E+00,3.333753E-01,0.000000E+00,1.208337E+03,0.000000E+00,1.420680E-01,0.000000E+00,1.216041E+04,0.000000E+00,1.072303E+00,0.000000E+00,8.703560E+03,0.000000E+00,7.674788E-01,6.787855E+02,5.884664E+03,4.792782E-02,5.189089E-01,7.282907E+02,9.114375E+03,5.142330E-02,8.037044E-01,8.204557E+02,4.943768E+03,5.363972E-02,4.359408E-01,0.000000E+00,2.057792E+03,0.000000E+00,1.814558E-01,7.800514E+02,4.699727E+03,5.099817E-02,4.144214E-01,1.537354E+03,1.223979E+04,1.005091E-01,1.079303E+00,0.000000E+00,7.096493E+03,0.000000E+00,6.257679E-01,3.748810E+03,1.076460E+04,2.450896E-01,9.492213E-01,3.757240E+03,1.121624E+04,2.456407E-01,9.890466E-01,2.220706E+03,4.670040E+03,1.451852E-01,4.118035E-01,2.219689E+03,4.948468E+03,1.451188E-01,4.363553E-01,2.295250E+03,6.313985E+03,1.620635E-01,5.567664E-01,1.262775E+03,1.448143E+03,8.255764E-02,1.276970E-01,1.262530E+03,1.415588E+03,8.254164E-02,1.248263E-01,7.384322E+02,1.441227E+03,4.827720E-02,1.270872E-01,1.680336E+02,7.094703E+02,1.098569E-02,6.256100E-02,7.384956E+02,1.368157E+03,4.828134E-02,1.206439E-01,1.684562E+03,3.737870E+03,1.101333E-01,3.296049E-01,8.390935E-01,2.177267E+03,5.485822E-05,1.919911E-01,2.033993E+03,3.119237E+03,1.329783E-01,2.750539E-01,2.033660E+03,3.077110E+03,1.329566E-01,2.713392E-01,1.090940E+03,1.368556E+03,7.132346E-02,1.206791E-01,1.090803E+03,1.414812E+03,7.131448E-02,1.247579E-01,1.352187E+03,1.972214E+03,9.547547E-02,1.739096E-01,5.783422E+02,3.426450E+02,3.781083E-02,3.021439E-02,5.783854E+02,5.267806E+02,3.781366E-02,4.645145E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.230728E+03,0.000000E+00,1.085254E-01,0.000000E+00,7.028123E+02,0.000000E+00,6.197390E-02,0.000000E+00,1.088338E+03,0.000000E+00,9.596955E-02,1.992916E+01,6.796598E+02,1.407162E-03,5.993232E-02,0.000000E+00,3.822216E+03,0.000000E+00,3.370425E-01,0.000000E+00,1.231385E+03,0.000000E+00,1.447778E-01,0.000000E+00,1.232460E+04,0.000000E+00,1.086782E+00,0.000000E+00,8.823169E+03,0.000000E+00,7.780259E-01,7.810041E+02,5.952867E+03,5.514529E-02,5.249231E-01,1.028053E+03,9.217890E+03,7.258900E-02,8.128324E-01,1.162443E+03,4.884323E+03,7.599818E-02,4.306990E-01,1.087173E+00,2.034874E+03,7.107716E-05,1.794349E-01,1.133174E+03,4.652928E+03,7.408459E-02,4.102946E-01,2.328254E+03,1.213330E+04,1.522165E-01,1.069913E+00,0.000000E+00,7.059792E+03,0.000000E+00,6.225315E-01,4.000125E+03,1.065726E+04,2.615200E-01,9.397555E-01,3.995439E+03,1.109322E+04,2.612137E-01,9.781987E-01,2.366512E+03,4.613602E+03,1.547177E-01,4.068268E-01,2.365479E+03,4.879068E+03,1.546502E-01,4.302356E-01,1.171112E+03,3.150379E+03,8.269013E-02,2.778000E-01,1.329054E+03,1.412736E+03,8.689086E-02,1.245749E-01,1.328793E+03,1.381818E+03,8.687379E-02,1.218485E-01,8.227508E+02,1.413573E+03,5.378977E-02,1.246487E-01,2.521783E+02,7.004918E+02,1.648690E-02,6.176928E-02,8.228291E+02,1.350066E+03,5.379489E-02,1.190486E-01,1.927949E+03,3.683904E+03,1.260454E-01,3.248462E-01,6.185639E+01,2.157875E+03,4.044045E-03,1.902811E-01,2.239258E+03,3.077628E+03,1.463982E-01,2.713848E-01,2.238918E+03,3.022969E+03,1.463759E-01,2.665650E-01,1.175995E+03,1.344086E+03,7.688413E-02,1.185213E-01,1.175844E+03,1.384825E+03,7.687429E-02,1.221137E-01,6.886481E+02,9.820070E+02,4.862421E-02,8.659325E-02,6.224562E+02,3.312965E+02,4.069492E-02,2.921368E-02,6.225093E+02,5.154627E+02,4.069839E-02,4.545343E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.252673E+03,0.000000E+00,1.104605E-01,0.000000E+00,7.983309E+02,0.000000E+00,7.039671E-02,0.000000E+00,1.117400E+03,0.000000E+00,9.853215E-02,3.579041E+01,6.935414E+02,2.527096E-03,6.115639E-02,0.000000E+00,3.860255E+03,0.000000E+00,3.403968E-01,0.000000E+00,1.252410E+03,0.000000E+00,1.472498E-01,0.000000E+00,1.246985E+04,0.000000E+00,1.099590E+00,8.540452E+01,8.928846E+03,6.030259E-03,7.873445E-01,8.949308E+02,6.011409E+03,6.318945E-02,5.300852E-01,1.125781E+03,9.307389E+03,7.948935E-02,8.207244E-01,1.335014E+03,4.831343E+03,8.728051E-02,4.260272E-01,5.058762E+01,2.014644E+03,3.307316E-03,1.776510E-01,1.301559E+03,4.611259E+03,8.509329E-02,4.066202E-01,2.842157E+03,1.203709E+04,1.858144E-01,1.061429E+00,0.000000E+00,7.033767E+03,0.000000E+00,6.202367E-01,4.301583E+03,1.055849E+04,2.812287E-01,9.310465E-01,4.286072E+03,1.098025E+04,2.802146E-01,9.682367E-01,2.458039E+03,4.560302E+03,1.607016E-01,4.021269E-01,2.456968E+03,4.814542E+03,1.606316E-01,4.245457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.390637E+03,1.378800E+03,9.091699E-02,1.215824E-01,1.390327E+03,1.349391E+03,9.089677E-02,1.189891E-01,9.029625E+02,1.389012E+03,5.903385E-02,1.224829E-01,3.048346E+02,6.926500E+02,1.992947E-02,6.107779E-02,9.030528E+02,1.333967E+03,5.903975E-02,1.176290E-01,2.155975E+03,3.634718E+03,1.409533E-01,3.205090E-01,1.680059E+02,2.142285E+03,1.098388E-02,1.889064E-01,2.387099E+03,3.039390E+03,1.560637E-01,2.680130E-01,2.386740E+03,2.973511E+03,1.560402E-01,2.622038E-01,1.253083E+03,1.321171E+03,8.192403E-02,1.165007E-01,1.252919E+03,1.357176E+03,8.191327E-02,1.196756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.618394E+02,3.203874E+02,4.326971E-02,2.825172E-02,6.618964E+02,5.047785E+02,4.327344E-02,4.451130E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.273216E+03,0.000000E+00,1.122721E-01,0.000000E+00,8.949779E+02,0.000000E+00,7.891904E-02,0.000000E+00,1.146987E+03,0.000000E+00,1.011412E-01,5.720281E+01,7.064777E+02,4.038988E-03,6.229711E-02,0.000000E+00,3.898534E+03,0.000000E+00,3.437722E-01,0.000000E+00,1.272753E+03,0.000000E+00,1.496416E-01,1.437102E+02,1.261545E+04,1.014712E-02,1.112429E+00,2.576903E+02,9.034632E+03,1.819505E-02,7.966727E-01,9.875175E+02,6.069862E+03,6.972683E-02,5.352397E-01,1.280782E+03,9.397459E+03,9.043370E-02,8.286668E-01,1.494867E+03,4.786350E+03,9.773136E-02,4.220597E-01,1.391385E+02,1.998086E+03,9.096590E-03,1.761910E-01,1.464150E+03,4.576392E+03,9.572315E-02,4.035457E-01,3.293563E+03,1.195381E+04,2.153264E-01,1.054085E+00,0.000000E+00,7.021715E+03,0.000000E+00,6.191740E-01,4.529692E+03,1.047050E+04,2.961420E-01,9.232875E-01,4.506681E+03,1.087951E+04,2.946376E-01,9.593539E-01,2.531705E+03,4.510850E+03,1.655177E-01,3.977662E-01,2.530574E+03,4.755249E+03,1.654438E-01,4.193172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.446382E+03,1.346810E+03,9.456153E-02,1.187616E-01,1.446052E+03,1.318800E+03,9.453993E-02,1.162916E-01,9.687558E+02,1.367932E+03,6.333528E-02,1.206241E-01,3.527703E+02,6.862463E+02,2.306340E-02,6.051311E-02,9.688548E+02,1.320563E+03,6.334175E-02,1.164471E-01,2.324726E+03,3.591202E+03,1.519859E-01,3.166717E-01,3.188769E+02,2.131546E+03,2.084752E-02,1.879595E-01,2.518467E+03,3.005762E+03,1.646522E-01,2.650477E-01,2.518078E+03,2.929616E+03,1.646268E-01,2.583332E-01,1.321706E+03,1.300085E+03,8.641043E-02,1.146413E-01,1.321530E+03,1.332028E+03,8.639892E-02,1.174580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.960182E+02,3.099421E+02,4.550425E-02,2.733065E-02,6.960787E+02,4.948665E+02,4.550821E-02,4.363726E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.290813E+03,0.000000E+00,1.138237E-01,0.000000E+00,9.700397E+02,0.000000E+00,8.553798E-02,3.207596E+01,1.172618E+03,2.264826E-03,1.034013E-01,7.636597E+01,7.175149E+02,5.392063E-03,6.327037E-02,0.000000E+00,3.930953E+03,0.000000E+00,3.466310E-01,0.000000E+00,1.291020E+03,0.000000E+00,1.517893E-01,3.620912E+02,1.274287E+04,2.556661E-02,1.123665E+00,4.583199E+02,9.127159E+03,3.236114E-02,8.048317E-01,1.066839E+03,6.119874E+03,7.532762E-02,5.396497E-01,1.403986E+03,9.474895E+03,9.913295E-02,8.354950E-01,1.617367E+03,4.749164E+03,1.057401E-01,4.187807E-01,2.471778E+02,1.985652E+03,1.615998E-02,1.750946E-01,1.587987E+03,4.548328E+03,1.038193E-01,4.010710E-01,3.612846E+03,1.188286E+04,2.362005E-01,1.047829E+00,0.000000E+00,7.023567E+03,0.000000E+00,6.193372E-01,4.714142E+03,1.039223E+04,3.082010E-01,9.163859E-01,4.684386E+03,1.078981E+04,3.062556E-01,9.514443E-01,2.594513E+03,4.464846E+03,1.696240E-01,3.937096E-01,2.593301E+03,4.700559E+03,1.695447E-01,4.144947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.494693E+03,1.316978E+03,9.771997E-02,1.161310E-01,1.494340E+03,1.290273E+03,9.769691E-02,1.137761E-01,1.024895E+03,1.350160E+03,6.700555E-02,1.190570E-01,3.896463E+02,6.812529E+02,2.547428E-02,6.007279E-02,1.025007E+03,1.309575E+03,6.701286E-02,1.154781E-01,2.465371E+03,3.553068E+03,1.611809E-01,3.133090E-01,4.986584E+02,2.125610E+03,3.260127E-02,1.874360E-01,2.643828E+03,2.976013E+03,1.728481E-01,2.624245E-01,2.643429E+03,2.890804E+03,1.728220E-01,2.549107E-01,1.382348E+03,1.280703E+03,9.037506E-02,1.129322E-01,1.382162E+03,1.309163E+03,9.036295E-02,1.154418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.254505E+02,3.001654E+02,4.742848E-02,2.646855E-02,7.255141E+02,4.856618E+02,4.743263E-02,4.282559E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.306157E+03,0.000000E+00,1.151768E-01,0.000000E+00,1.033772E+03,0.000000E+00,9.115787E-02,6.589534E+01,1.196697E+03,4.652752E-03,1.055246E-01,9.270418E+01,7.269723E+02,6.545675E-03,6.410432E-02,1.963445E+01,3.960254E+03,1.386353E-03,3.492147E-01,0.000000E+00,1.307355E+03,0.000000E+00,1.537099E-01,6.325444E+02,1.285717E+04,4.466282E-02,1.133743E+00,6.921689E+02,9.210082E+03,4.887280E-02,8.121439E-01,1.136661E+03,6.163913E+03,8.025760E-02,5.435331E-01,1.512380E+03,9.543415E+03,1.067864E-01,8.415371E-01,1.717909E+03,4.719188E+03,1.123134E-01,4.161374E-01,3.719599E+02,1.976770E+03,2.431798E-02,1.743113E-01,1.689567E+03,4.526662E+03,1.104605E-01,3.991604E-01,3.870975E+03,1.182394E+04,2.530765E-01,1.042633E+00,0.000000E+00,7.037966E+03,0.000000E+00,6.206070E-01,4.868519E+03,1.032371E+04,3.182939E-01,9.103433E-01,4.833728E+03,1.071087E+04,3.160193E-01,9.444835E-01,2.654057E+03,4.422580E+03,1.735169E-01,3.899825E-01,2.652735E+03,4.650325E+03,1.734304E-01,4.100651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.536414E+03,1.289163E+03,1.004476E-01,1.136782E-01,1.536037E+03,1.263683E+03,1.004230E-01,1.114314E-01,1.075940E+03,1.335391E+03,7.034277E-02,1.177546E-01,4.197317E+02,6.775668E+02,2.744120E-02,5.974776E-02,1.076065E+03,1.300912E+03,7.035097E-02,1.147142E-01,2.590522E+03,3.520033E+03,1.693630E-01,3.103961E-01,6.429824E+02,2.123988E+03,4.203688E-02,1.872930E-01,2.757338E+03,2.950227E+03,1.802691E-01,2.601506E-01,2.756911E+03,2.856789E+03,1.802412E-01,2.519113E-01,1.435567E+03,1.263028E+03,9.385442E-02,1.113736E-01,1.435373E+03,1.288495E+03,9.384176E-02,1.136193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.507507E+02,2.909095E+02,4.908255E-02,2.565236E-02,7.508171E+02,4.771964E+02,4.908689E-02,4.207911E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.319068E+03,0.000000E+00,1.163152E-01,0.000000E+00,1.092219E+03,0.000000E+00,9.631171E-02,1.048422E+02,1.215941E+03,7.402717E-03,1.072215E-01,1.099879E+02,7.349664E+02,7.766046E-03,6.480925E-02,6.070769E+01,3.983912E+03,4.286461E-03,3.513008E-01,0.000000E+00,1.321889E+03,0.000000E+00,1.554186E-01,9.351505E+02,1.295633E+04,6.602930E-02,1.142487E+00,8.650188E+02,9.281983E+03,6.107742E-02,8.184841E-01,1.198493E+03,6.201162E+03,8.462341E-02,5.468177E-01,1.608224E+03,9.601641E+03,1.135538E-01,8.466715E-01,1.801919E+03,4.694754E+03,1.178058E-01,4.139828E-01,4.614215E+02,1.971043E+03,3.016680E-02,1.738063E-01,1.774469E+03,4.509871E+03,1.160111E-01,3.976798E-01,4.084579E+03,1.177424E+04,2.670415E-01,1.038251E+00,0.000000E+00,7.061091E+03,0.000000E+00,6.226461E-01,5.001074E+03,1.026259E+04,3.269600E-01,9.049539E-01,4.962687E+03,1.063977E+04,3.244504E-01,9.382138E-01,2.706710E+03,4.383437E+03,1.769592E-01,3.865309E-01,2.705269E+03,4.603562E+03,1.768650E-01,4.059415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.572444E+03,1.263486E+03,1.028032E-01,1.114140E-01,1.572041E+03,1.239161E+03,1.027768E-01,1.092691E-01,1.125079E+03,1.323028E+03,7.355539E-02,1.166645E-01,4.450020E+02,6.748727E+02,2.909332E-02,5.951019E-02,1.125219E+03,1.293883E+03,7.356452E-02,1.140944E-01,2.707142E+03,3.491120E+03,1.769875E-01,3.078465E-01,7.624883E+02,2.125469E+03,4.984993E-02,1.874236E-01,2.860256E+03,2.927208E+03,1.869977E-01,2.581208E-01,2.859810E+03,2.826659E+03,1.869686E-01,2.492544E-01,1.482036E+03,1.246822E+03,9.689252E-02,1.099446E-01,1.481835E+03,1.269718E+03,9.687936E-02,1.119636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.725246E+02,2.822196E+02,5.050609E-02,2.488609E-02,7.725937E+02,4.693649E+02,5.051060E-02,4.138854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,0.000000E+00,1.330283E+03,0.000000E+00,1.173042E-01,4.590524E+01,1.152368E+03,3.241287E-03,1.016157E-01,1.539830E+02,1.233708E+03,1.087246E-02,1.087882E-01,1.248861E+02,7.417761E+02,8.817981E-03,6.540972E-02,9.279554E+01,4.005036E+03,6.552126E-03,3.531636E-01,0.000000E+00,1.334841E+03,0.000000E+00,1.569415E-01,1.128838E+03,1.304528E+04,7.970523E-02,1.150331E+00,9.730877E+02,9.346411E+03,6.870797E-02,8.241653E-01,1.253741E+03,6.233860E+03,8.852438E-02,5.497010E-01,1.693507E+03,9.653025E+03,1.195755E-01,8.512025E-01,1.873734E+03,4.674332E+03,1.225009E-01,4.121820E-01,5.234261E+02,1.967185E+03,3.422053E-02,1.734662E-01,1.846821E+03,4.496545E+03,1.207414E-01,3.965048E-01,4.265992E+03,1.173125E+04,2.789018E-01,1.034460E+00,0.000000E+00,7.090229E+03,0.000000E+00,6.252155E-01,5.118420E+03,1.020728E+04,3.346318E-01,9.000764E-01,5.077265E+03,1.057469E+04,3.319412E-01,9.324745E-01,2.754355E+03,4.346750E+03,1.800741E-01,3.832959E-01,2.752790E+03,4.559691E+03,1.799718E-01,4.020730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.603851E+03,1.239195E+03,1.048565E-01,1.092721E-01,1.603417E+03,1.215967E+03,1.048281E-01,1.072238E-01,1.171290E+03,1.312518E+03,7.657658E-02,1.157377E-01,4.670818E+02,6.729288E+02,3.053685E-02,5.933878E-02,1.171446E+03,1.288231E+03,7.658675E-02,1.135961E-01,2.819519E+03,3.465409E+03,1.843344E-01,3.055793E-01,8.552802E+02,2.129206E+03,5.591647E-02,1.877531E-01,2.952619E+03,2.906708E+03,1.930362E-01,2.563132E-01,2.952156E+03,2.799652E+03,1.930059E-01,2.468730E-01,1.522760E+03,1.231804E+03,9.955496E-02,1.086203E-01,1.522552E+03,1.252488E+03,9.954134E-02,1.104443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.913065E+02,2.738232E+02,5.173400E-02,2.414570E-02,7.913780E+02,4.620638E+02,5.173868E-02,4.074473E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,1.141490E+01,1.339986E+03,8.059852E-04,1.181598E-01,1.118655E+02,1.210226E+03,7.898621E-03,1.067176E-01,1.771926E+02,1.249395E+03,1.251125E-02,1.101715E-01,1.382477E+02,7.475554E+02,9.761423E-03,6.591934E-02,1.392009E+02,4.023563E+03,9.828724E-03,3.547973E-01,0.000000E+00,1.346381E+03,0.000000E+00,1.582983E-01,1.276580E+03,1.312451E+04,9.013702E-02,1.157318E+00,1.072795E+03,9.403744E+03,7.574810E-02,8.292209E-01,1.303463E+03,6.262288E+03,9.203519E-02,5.522077E-01,1.769969E+03,9.697941E+03,1.249743E-01,8.551632E-01,1.936255E+03,4.656944E+03,1.265884E-01,4.106487E-01,5.759173E+02,1.964787E+03,3.765230E-02,1.732547E-01,1.909901E+03,4.485792E+03,1.248654E-01,3.955566E-01,4.422192E+03,1.169347E+04,2.891139E-01,1.031129E+00,0.000000E+00,7.123152E+03,0.000000E+00,6.281186E-01,5.221808E+03,1.015657E+04,3.413912E-01,8.956051E-01,5.179178E+03,1.051449E+04,3.386041E-01,9.271661E-01,2.798155E+03,4.312223E+03,1.829377E-01,3.802512E-01,2.796445E+03,4.518378E+03,1.828259E-01,3.984300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.631413E+03,1.216272E+03,1.066585E-01,1.072507E-01,1.630946E+03,1.194089E+03,1.066279E-01,1.052946E-01,1.214380E+03,1.303535E+03,7.939370E-02,1.149455E-01,4.883147E+02,6.715719E+02,3.192502E-02,5.921913E-02,1.214548E+03,1.283645E+03,7.940467E-02,1.131917E-01,2.923626E+03,3.442414E+03,1.911407E-01,3.035516E-01,9.331209E+02,2.134573E+03,6.100554E-02,1.882264E-01,3.035410E+03,2.888249E+03,1.984489E-01,2.546854E-01,3.034930E+03,2.775332E+03,1.984176E-01,2.447284E-01,1.558459E+03,1.217861E+03,1.018889E-01,1.073908E-01,1.558244E+03,1.236641E+03,1.018748E-01,1.090469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.075516E+02,2.658621E+02,5.279608E-02,2.344368E-02,8.076254E+02,4.552482E+02,5.280091E-02,4.014373E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,2.198572E+01,1.347997E+03,1.552372E-03,1.188662E-01,1.879804E+02,1.264451E+03,1.327296E-02,1.114991E-01,2.042113E+02,1.261272E+03,1.441900E-02,1.112188E-01,1.502981E+02,7.523772E+02,1.061228E-02,6.634453E-02,1.741007E+02,4.037636E+03,1.229293E-02,3.560382E-01,0.000000E+00,1.356638E+03,0.000000E+00,1.595042E-01,1.398312E+03,1.319268E+04,9.873232E-02,1.163328E+00,1.157453E+03,9.453025E+03,8.172570E-02,8.335666E-01,1.348498E+03,6.285845E+03,9.521503E-02,5.542850E-01,1.838983E+03,9.735410E+03,1.298473E-01,8.584672E-01,1.992113E+03,4.641541E+03,1.302403E-01,4.092905E-01,6.196014E+02,1.963566E+03,4.050828E-02,1.731470E-01,1.966097E+03,4.476632E+03,1.285394E-01,3.947488E-01,4.559607E+03,1.165913E+04,2.980978E-01,1.028100E+00,0.000000E+00,7.157453E+03,0.000000E+00,6.311433E-01,5.312630E+03,1.010889E+04,3.473289E-01,8.914002E-01,5.269141E+03,1.045760E+04,3.444857E-01,9.221500E-01,2.839580E+03,4.279429E+03,1.856460E-01,3.773595E-01,2.837753E+03,4.479158E+03,1.855265E-01,3.949716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.656183E+03,1.194764E+03,1.082779E-01,1.053541E-01,1.655680E+03,1.173579E+03,1.082450E-01,1.034861E-01,1.253940E+03,1.295748E+03,8.198002E-02,1.142589E-01,5.088820E+02,6.706194E+02,3.326967E-02,5.913514E-02,1.254119E+03,1.279730E+03,8.199171E-02,1.128464E-01,3.018614E+03,3.421581E+03,1.973508E-01,3.017146E-01,9.994242E+02,2.140886E+03,6.534032E-02,1.887830E-01,3.109827E+03,2.871150E+03,2.033141E-01,2.531776E-01,3.109332E+03,2.753169E+03,2.032818E-01,2.427741E-01,1.589888E+03,1.204851E+03,1.039436E-01,1.062436E-01,1.589667E+03,1.221994E+03,1.039292E-01,1.077553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.217521E+02,2.584534E+02,5.372448E-02,2.279039E-02,8.218279E+02,4.488487E+02,5.372943E-02,3.957942E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,3.663168E+01,1.355159E+03,2.586497E-03,1.194977E-01,2.885097E+02,1.316199E+03,2.037115E-02,1.160622E-01,2.311185E+02,1.273703E+03,1.631886E-02,1.123150E-01,1.611272E+02,7.565086E+02,1.137690E-02,6.670883E-02,1.948376E+02,4.051390E+03,1.375713E-02,3.572511E-01,0.000000E+00,1.365804E+03,0.000000E+00,1.605819E-01,1.511587E+03,1.325553E+04,1.067304E-01,1.168871E+00,1.234168E+03,9.498411E+03,8.714239E-02,8.375686E-01,1.389582E+03,6.307196E+03,9.811589E-02,5.561677E-01,1.901656E+03,9.769548E+03,1.342725E-01,8.614775E-01,2.043567E+03,4.628130E+03,1.336042E-01,4.081079E-01,6.583484E+02,1.962920E+03,4.304147E-02,1.730900E-01,2.017623E+03,4.469126E+03,1.319081E-01,3.940870E-01,4.683940E+03,1.162888E+04,3.062264E-01,1.025434E+00,0.000000E+00,7.193006E+03,0.000000E+00,6.342784E-01,5.394454E+03,1.006542E+04,3.526784E-01,8.875670E-01,5.349628E+03,1.040522E+04,3.497478E-01,9.175313E-01,2.879017E+03,4.248814E+03,1.882242E-01,3.746599E-01,2.877077E+03,4.442440E+03,1.880974E-01,3.917338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.678887E+03,1.174413E+03,1.097622E-01,1.035596E-01,1.678349E+03,1.154185E+03,1.097270E-01,1.017759E-01,1.290379E+03,1.289143E+03,8.436236E-02,1.136764E-01,5.287068E+02,6.700992E+02,3.456578E-02,5.908927E-02,1.290568E+03,1.276729E+03,8.437471E-02,1.125818E-01,3.105611E+03,3.403095E+03,2.030385E-01,3.000844E-01,1.055710E+03,2.148180E+03,6.902019E-02,1.894263E-01,3.177281E+03,2.856115E+03,2.077242E-01,2.518518E-01,3.176773E+03,2.733346E+03,2.076909E-01,2.410261E-01,1.617962E+03,1.192889E+03,1.057791E-01,1.051888E-01,1.617736E+03,1.208621E+03,1.057643E-01,1.065760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.342565E+02,2.515291E+02,5.454199E-02,2.217980E-02,8.343341E+02,4.429461E+02,5.454707E-02,3.905893E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,5.560419E+01,1.361284E+03,3.926112E-03,1.200378E-01,3.636878E+02,1.364868E+03,2.567934E-02,1.203539E-01,2.523601E+02,1.283934E+03,1.781870E-02,1.132171E-01,1.708557E+02,7.599433E+02,1.206381E-02,6.701170E-02,2.311441E+02,4.063071E+03,1.632067E-02,3.582811E-01,0.000000E+00,1.373981E+03,0.000000E+00,1.615433E-01,1.611555E+03,1.331072E+04,1.137890E-01,1.173738E+00,1.303872E+03,9.538207E+03,9.206404E-02,8.410779E-01,1.427066E+03,6.325188E+03,1.007626E-01,5.577543E-01,1.958856E+03,9.798567E+03,1.383113E-01,8.640364E-01,2.090376E+03,4.615091E+03,1.366645E-01,4.069581E-01,6.929785E+02,1.962370E+03,4.530553E-02,1.730415E-01,2.064625E+03,4.461697E+03,1.349809E-01,3.934319E-01,4.795048E+03,1.159909E+04,3.134905E-01,1.022806E+00,0.000000E+00,7.227210E+03,0.000000E+00,6.372944E-01,5.462562E+03,1.002263E+04,3.571311E-01,8.837944E-01,5.417532E+03,1.035383E+04,3.541872E-01,9.129997E-01,2.915135E+03,4.218933E+03,1.905856E-01,3.720250E-01,2.913088E+03,4.406756E+03,1.904518E-01,3.885872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699222E+03,1.154780E+03,1.110917E-01,1.018283E-01,1.698650E+03,1.135474E+03,1.110543E-01,1.001259E-01,1.323322E+03,1.283160E+03,8.651610E-02,1.131488E-01,5.476158E+02,6.697328E+02,3.580201E-02,5.905695E-02,1.323520E+03,1.274037E+03,8.652902E-02,1.123444E-01,3.183682E+03,3.385700E+03,2.081427E-01,2.985506E-01,1.102782E+03,2.155651E+03,7.209762E-02,1.900851E-01,3.237383E+03,2.841821E+03,2.116535E-01,2.505914E-01,3.236862E+03,2.714739E+03,2.116194E-01,2.393853E-01,1.642440E+03,1.181462E+03,1.073794E-01,1.041812E-01,1.642209E+03,1.195979E+03,1.073643E-01,1.054613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.450654E+02,2.449527E+02,5.524865E-02,2.159990E-02,8.451448E+02,4.372899E+02,5.525384E-02,3.856017E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,6.689148E+01,1.366597E+03,4.723087E-03,1.205064E-01,4.378027E+02,1.408957E+03,3.091246E-02,1.242417E-01,2.715292E+02,1.293141E+03,1.917219E-02,1.140290E-01,1.796161E+02,7.627969E+02,1.268237E-02,6.726333E-02,2.590686E+02,4.073417E+03,1.829237E-02,3.591934E-01,0.000000E+00,1.381288E+03,0.000000E+00,1.624024E-01,1.702490E+03,1.335985E+04,1.202097E-01,1.178070E+00,1.367391E+03,9.573577E+03,9.654904E-02,8.441968E-01,1.461374E+03,6.340554E+03,1.031850E-01,5.591093E-01,2.011226E+03,9.823586E+03,1.420090E-01,8.662426E-01,2.133981E+03,4.602324E+03,1.395153E-01,4.058323E-01,7.245556E+02,1.961720E+03,4.736997E-02,1.729842E-01,2.108235E+03,4.454283E+03,1.378321E-01,3.927781E-01,4.897746E+03,1.156973E+04,3.202046E-01,1.020217E+00,6.361870E+00,7.259938E+03,4.159261E-04,6.401804E-01,5.525258E+03,9.980688E+03,3.612301E-01,8.800958E-01,5.477791E+03,1.030355E+04,3.581268E-01,9.085659E-01,2.949634E+03,4.189812E+03,1.928410E-01,3.694571E-01,2.947484E+03,4.372097E+03,1.927005E-01,3.855310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.718074E+03,1.135757E+03,1.123242E-01,1.001509E-01,1.717470E+03,1.117339E+03,1.122847E-01,9.852678E-02,1.353542E+03,1.277728E+03,8.849180E-02,1.126699E-01,5.652756E+02,6.695039E+02,3.695657E-02,5.903677E-02,1.353747E+03,1.271672E+03,8.850520E-02,1.121359E-01,3.254790E+03,3.369330E+03,2.127916E-01,2.971071E-01,1.143173E+03,2.163250E+03,7.473833E-02,1.907551E-01,3.291665E+03,2.828362E+03,2.152024E-01,2.494046E-01,3.291133E+03,2.697262E+03,2.151676E-01,2.378443E-01,1.664140E+03,1.170551E+03,1.087981E-01,1.032190E-01,1.663905E+03,1.184019E+03,1.087827E-01,1.044067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.545530E+02,2.387072E+02,5.586894E-02,2.104917E-02,8.546341E+02,4.318799E+02,5.587424E-02,3.808311E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,8.243382E+01,1.371192E+03,5.820504E-03,1.209116E-01,5.190107E+02,1.448153E+03,3.664641E-02,1.276979E-01,2.888449E+02,1.301289E+03,2.039482E-02,1.147475E-01,1.875190E+02,7.651409E+02,1.324038E-02,6.747003E-02,2.841877E+02,4.082515E+03,2.006598E-02,3.599957E-01,0.000000E+00,1.387824E+03,0.000000E+00,1.631709E-01,1.785374E+03,1.340342E+04,1.260620E-01,1.181912E+00,1.425371E+03,9.604893E+03,1.006429E-01,8.469583E-01,1.492795E+03,6.353520E+03,1.054036E-01,5.602526E-01,2.059269E+03,9.844941E+03,1.454012E-01,8.681257E-01,2.174515E+03,4.589639E+03,1.421654E-01,4.047138E-01,7.535681E+02,1.960897E+03,4.926674E-02,1.729116E-01,2.148874E+03,4.446724E+03,1.404890E-01,3.921116E-01,4.993070E+03,1.154050E+04,3.264367E-01,1.017640E+00,1.313952E+02,7.290911E+03,8.590353E-03,6.429116E-01,5.584754E+03,9.939316E+03,3.651198E-01,8.764477E-01,5.533641E+03,1.025409E+04,3.617782E-01,9.042046E-01,2.982304E+03,4.161336E+03,1.949769E-01,3.669461E-01,2.980055E+03,4.338319E+03,1.948299E-01,3.825524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.735533E+03,1.117309E+03,1.134656E-01,9.852415E-02,1.734900E+03,1.099747E+03,1.134243E-01,9.697556E-02,1.381082E+03,1.272740E+03,9.029234E-02,1.122300E-01,5.816236E+02,6.693713E+02,3.802536E-02,5.902507E-02,1.381293E+03,1.269554E+03,9.030615E-02,1.119491E-01,3.319083E+03,3.353794E+03,2.169949E-01,2.957371E-01,1.179926E+03,2.170866E+03,7.714118E-02,1.914267E-01,3.340440E+03,2.815574E+03,2.183912E-01,2.482770E-01,3.339897E+03,2.680749E+03,2.183557E-01,2.363881E-01,1.683278E+03,1.160081E+03,1.100493E-01,1.022958E-01,1.683038E+03,1.172641E+03,1.100336E-01,1.034034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.628529E+02,2.328520E+02,5.641157E-02,2.053286E-02,8.629355E+02,4.266846E+02,5.641697E-02,3.762499E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,9.697969E+01,1.375156E+03,6.847561E-03,1.212610E-01,5.913187E+02,1.482863E+03,4.175195E-02,1.307587E-01,3.044984E+02,1.308479E+03,2.150009E-02,1.153815E-01,1.946828E+02,7.670377E+02,1.374621E-02,6.763729E-02,3.068430E+02,4.090482E+03,2.166563E-02,3.606982E-01,0.000000E+00,1.393676E+03,0.000000E+00,1.638588E-01,1.861061E+03,1.344195E+04,1.314061E-01,1.185309E+00,1.478466E+03,9.632533E+03,1.043918E-01,8.493956E-01,1.521608E+03,6.364317E+03,1.074380E-01,5.612046E-01,2.103447E+03,9.862980E+03,1.485206E-01,8.697163E-01,2.212026E+03,4.576909E+03,1.446178E-01,4.035912E-01,7.804819E+02,1.959840E+03,5.102632E-02,1.728184E-01,2.186643E+03,4.438916E+03,1.429582E-01,3.914231E-01,5.081438E+03,1.151120E+04,3.322141E-01,1.015056E+00,2.466330E+02,7.319975E+03,1.612436E-02,6.454745E-01,5.642610E+03,9.898349E+03,3.689023E-01,8.728351E-01,5.587696E+03,1.020527E+04,3.653122E-01,8.998993E-01,3.013474E+03,4.133422E+03,1.970148E-01,3.644846E-01,3.011133E+03,4.305314E+03,1.968617E-01,3.796421E-01,0.000000E+00,2.939049E+02,0.000000E+00,2.591650E-02,1.751860E+03,1.099396E+03,1.145330E-01,9.694456E-02,1.751201E+03,1.082665E+03,1.144899E-01,9.546924E-02,1.406214E+03,1.268110E+03,9.193543E-02,1.118218E-01,5.967530E+02,6.693009E+02,3.901450E-02,5.901887E-02,1.406431E+03,1.267621E+03,9.194960E-02,1.117787E-01,3.377265E+03,3.338950E+03,2.207987E-01,2.944282E-01,1.215883E+03,2.178398E+03,7.949197E-02,1.920909E-01,3.384358E+03,2.803351E+03,2.212624E-01,2.471991E-01,3.383805E+03,2.665060E+03,2.212263E-01,2.350047E-01,1.700192E+03,1.149999E+03,1.111551E-01,1.014068E-01,1.699948E+03,1.161772E+03,1.111391E-01,1.024449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.701330E+02,2.272708E+02,5.688752E-02,2.004071E-02,8.702171E+02,4.216811E+02,5.689302E-02,3.718379E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.099551E+02,1.378580E+03,7.763735E-03,1.215630E-01,6.569043E+02,1.513546E+03,4.638283E-02,1.334643E-01,3.186687E+02,1.314834E+03,2.250062E-02,1.159419E-01,2.011842E+02,7.685695E+02,1.420525E-02,6.777236E-02,3.272557E+02,4.097466E+03,2.310693E-02,3.613141E-01,0.000000E+00,1.398918E+03,0.000000E+00,1.644752E-01,1.930393E+03,1.347609E+04,1.363016E-01,1.188320E+00,1.527097E+03,9.656989E+03,1.078256E-01,8.515520E-01,1.548054E+03,6.373331E+03,1.093053E-01,5.619995E-01,2.144147E+03,9.878254E+03,1.513944E-01,8.710632E-01,2.246656E+03,4.564966E+03,1.468818E-01,4.025381E-01,8.056126E+02,1.959009E+03,5.266931E-02,1.727452E-01,2.221658E+03,4.431708E+03,1.452475E-01,3.907874E-01,5.163066E+03,1.148395E+04,3.375507E-01,1.012653E+00,4.092512E+02,7.348115E+03,2.675601E-02,6.479558E-01,5.702568E+03,9.859743E+03,3.728223E-01,8.694309E-01,5.642579E+03,1.015902E+04,3.689003E-01,8.958211E-01,3.043353E+03,4.107000E+03,1.989682E-01,3.621548E-01,3.040925E+03,4.273994E+03,1.988095E-01,3.768803E-01,0.000000E+00,6.222042E+02,0.000000E+00,5.486589E-02,1.767237E+03,1.082532E+03,1.155384E-01,9.545749E-02,1.766555E+03,1.066613E+03,1.154938E-01,9.405377E-02,1.429175E+03,1.264096E+03,9.343653E-02,1.114678E-01,6.107137E+02,6.694190E+02,3.992722E-02,5.902929E-02,1.429397E+03,1.266090E+03,9.345103E-02,1.116437E-01,3.429954E+03,3.325473E+03,2.242434E-01,2.932398E-01,1.252297E+03,2.186161E+03,8.187261E-02,1.927754E-01,3.423957E+03,2.792218E+03,2.238513E-01,2.462175E-01,3.423394E+03,2.650743E+03,2.238146E-01,2.337422E-01,1.715160E+03,1.140613E+03,1.121336E-01,1.005791E-01,1.714912E+03,1.151701E+03,1.121174E-01,1.015569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.765306E+02,2.220985E+02,5.730579E-02,1.958461E-02,8.766160E+02,4.170174E+02,5.731137E-02,3.677254E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.216490E+02,1.381535E+03,8.589414E-03,1.218236E-01,7.158951E+02,1.540613E+03,5.054807E-02,1.358511E-01,3.315369E+02,1.320441E+03,2.340922E-02,1.164363E-01,2.071002E+02,7.697846E+02,1.462297E-02,6.787951E-02,3.456552E+02,4.103576E+03,2.440609E-02,3.618528E-01,0.000000E+00,1.403617E+03,0.000000E+00,1.650277E-01,1.993934E+03,1.350629E+04,1.407881E-01,1.190983E+00,1.571695E+03,9.678586E+03,1.109746E-01,8.534565E-01,1.572349E+03,6.380774E+03,1.110207E-01,5.626558E-01,2.181703E+03,9.891083E+03,1.540461E-01,8.721944E-01,2.278287E+03,4.553673E+03,1.489498E-01,4.015423E-01,8.291809E+02,1.958395E+03,5.421016E-02,1.726910E-01,2.253934E+03,4.424977E+03,1.473576E-01,3.901939E-01,5.239331E+03,1.145855E+04,3.425368E-01,1.010413E+00,5.937142E+02,7.375028E+03,3.881582E-02,6.503290E-01,5.761835E+03,9.823359E+03,3.766971E-01,8.662226E-01,5.698745E+03,1.011520E+04,3.725724E-01,8.919572E-01,3.072101E+03,4.082038E+03,2.008477E-01,3.599536E-01,3.069593E+03,4.244314E+03,2.006837E-01,3.742631E-01,0.000000E+00,1.083909E+03,0.000000E+00,9.557892E-02,1.781807E+03,1.066730E+03,1.164909E-01,9.406415E-02,1.781105E+03,1.051625E+03,1.164450E-01,9.273219E-02,1.450176E+03,1.260657E+03,9.480958E-02,1.111646E-01,6.235897E+02,6.697119E+02,4.076902E-02,5.905511E-02,1.450403E+03,1.264924E+03,9.482441E-02,1.115408E-01,3.477708E+03,3.313305E+03,2.273655E-01,2.921669E-01,1.289470E+03,2.194117E+03,8.430293E-02,1.934770E-01,3.459712E+03,2.782091E+03,2.261889E-01,2.453244E-01,3.459141E+03,2.637729E+03,2.261516E-01,2.325946E-01,1.728420E+03,1.131901E+03,1.130006E-01,9.981085E-02,1.728168E+03,1.142395E+03,1.129841E-01,1.007362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.821625E+02,2.172939E+02,5.767399E-02,1.916095E-02,8.822492E+02,4.126842E+02,5.767966E-02,3.639044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
