11:15:00,4.115476E+02,1.656532E+03,2.905863E-02,1.460728E-01,2.273788E+03,3.080115E+03,1.605481E-01,2.716041E-01,8.530168E+02,2.084765E+03,6.022998E-02,1.838343E-01,4.558495E+02,1.055067E+03,3.218672E-02,9.303570E-02,9.880181E+02,4.880915E+03,6.976218E-02,4.303984E-01,3.128668E+02,1.627320E+03,2.209096E-02,1.913292E-01,5.034908E+03,1.683777E+04,3.555058E-01,1.484753E+00,3.793248E+03,1.253179E+04,2.678344E-01,1.105051E+00,3.142568E+03,8.549135E+03,2.218911E-01,7.538616E-01,4.535016E+03,1.301273E+04,3.202093E-01,1.147461E+00,5.457617E+03,6.528741E+03,3.568079E-01,5.757035E-01,2.424348E+03,4.820471E+03,1.584990E-01,4.250685E-01,5.429380E+03,9.951486E+03,3.549618E-01,8.775207E-01,1.280175E+04,1.664383E+04,8.369523E-01,1.467651E+00,5.186492E+03,9.776973E+03,3.390823E-01,8.621322E-01,1.254524E+04,2.310812E+04,8.201824E-01,2.037671E+00,1.257809E+04,1.680796E+04,8.223297E-01,1.482124E+00,6.266161E+03,9.730357E+03,4.096688E-01,8.580217E-01,6.265132E+03,6.917936E+03,4.096015E-01,6.100227E-01,4.756855E+03,1.529316E+04,3.358730E-01,1.348549E+00,3.305602E+03,5.378385E+03,2.161135E-01,4.742653E-01,3.305214E+03,6.202313E+03,2.160881E-01,5.469191E-01,2.268735E+03,2.778980E+03,1.483253E-01,2.450501E-01,1.037710E+03,1.852382E+03,6.784339E-02,1.633428E-01,2.268722E+03,4.219282E+03,1.483244E-01,3.720558E-01,5.416380E+03,7.150173E+03,3.541119E-01,6.305014E-01,2.419328E+03,3.978983E+03,1.581707E-01,3.508662E-01,5.189636E+03,9.082659E+03,3.392878E-01,8.009077E-01,5.189513E+03,6.452662E+03,3.392798E-01,5.689949E-01,2.507318E+03,3.989062E+03,1.639234E-01,3.517550E-01,2.507259E+03,2.905893E+03,1.639195E-01,2.562413E-01,2.561546E+03,6.119627E+03,1.808662E-01,5.396280E-01,1.260933E+03,1.973388E+03,8.243720E-02,1.740131E-01,1.260948E+03,2.336683E+03,8.243819E-02,2.060484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,4.053589E+02,1.650987E+03,2.862166E-02,1.455838E-01,2.240986E+03,3.050538E+03,1.582320E-01,2.689960E-01,8.424867E+02,2.049348E+03,5.948647E-02,1.807113E-01,4.508442E+02,1.051205E+03,3.183330E-02,9.269509E-02,9.747822E+02,4.852854E+03,6.882762E-02,4.279241E-01,3.068529E+02,1.620251E+03,2.166633E-02,1.904981E-01,4.977823E+03,1.678026E+04,3.514751E-01,1.479681E+00,3.751448E+03,1.244631E+04,2.648830E-01,1.097514E+00,3.114528E+03,8.498554E+03,2.199112E-01,7.494014E-01,4.492943E+03,1.292630E+04,3.172386E-01,1.139839E+00,5.434757E+03,6.625250E+03,3.553133E-01,5.842137E-01,2.412440E+03,5.013742E+03,1.577204E-01,4.421111E-01,5.406464E+03,9.612478E+03,3.534636E-01,8.476271E-01,1.274678E+04,1.682867E+04,8.333586E-01,1.483950E+00,5.157851E+03,9.954628E+03,3.372098E-01,8.777978E-01,1.249649E+04,2.262808E+04,8.169950E-01,1.995341E+00,1.253166E+04,1.717723E+04,8.192941E-01,1.514686E+00,6.244029E+03,9.474900E+03,4.082219E-01,8.354955E-01,6.243062E+03,7.024081E+03,4.081587E-01,6.193826E-01,4.708377E+03,1.524299E+04,3.324500E-01,1.344125E+00,3.294296E+03,5.590599E+03,2.153744E-01,4.929783E-01,3.293925E+03,6.288663E+03,2.153501E-01,5.545335E-01,2.252858E+03,2.855760E+03,1.472873E-01,2.518205E-01,1.029358E+03,1.930305E+03,6.729731E-02,1.702140E-01,2.252841E+03,4.106442E+03,1.472862E-01,3.621055E-01,5.375943E+03,7.321117E+03,3.514682E-01,6.455752E-01,2.395866E+03,4.114713E+03,1.566368E-01,3.628349E-01,5.156413E+03,8.932474E+03,3.371158E-01,7.876644E-01,5.156298E+03,6.682744E+03,3.371083E-01,5.892836E-01,2.493002E+03,3.924422E+03,1.629874E-01,3.460550E-01,2.492946E+03,2.985822E+03,1.629838E-01,2.632894E-01,2.528297E+03,6.185166E+03,1.785185E-01,5.454071E-01,1.254619E+03,2.067452E+03,8.202446E-02,1.823077E-01,1.254633E+03,2.372633E+03,8.202536E-02,2.092185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,3.998860E+02,1.646120E+03,2.823523E-02,1.451546E-01,2.211962E+03,3.026020E+03,1.561826E-01,2.668340E-01,8.329892E+02,2.019414E+03,5.881586E-02,1.780717E-01,4.463827E+02,1.047795E+03,3.151828E-02,9.239442E-02,9.628887E+02,4.828749E+03,6.798784E-02,4.257985E-01,3.014848E+02,1.613943E+03,2.128730E-02,1.897564E-01,4.925987E+03,1.672840E+04,3.478151E-01,1.475109E+00,3.713509E+03,1.237354E+04,2.622042E-01,1.091097E+00,3.089098E+03,8.457100E+03,2.181156E-01,7.457460E-01,4.454747E+03,1.285471E+04,3.145417E-01,1.133527E+00,5.413389E+03,6.714174E+03,3.539163E-01,5.920550E-01,2.401357E+03,5.182907E+03,1.569958E-01,4.570281E-01,5.385036E+03,9.317336E+03,3.520627E-01,8.216015E-01,1.269519E+04,1.699989E+04,8.299856E-01,1.499048E+00,5.131141E+03,1.012663E+04,3.354635E-01,8.929653E-01,1.245076E+04,2.223416E+04,8.140054E-01,1.960606E+00,1.248780E+04,1.751302E+04,8.164267E-01,1.544296E+00,6.223067E+03,9.257128E+03,4.068514E-01,8.162924E-01,6.222158E+03,7.122364E+03,4.067920E-01,6.280491E-01,4.664982E+03,1.519734E+04,3.293860E-01,1.340100E+00,3.283764E+03,5.779009E+03,2.146858E-01,5.095923E-01,3.283407E+03,6.371921E+03,2.146624E-01,5.618751E-01,2.239045E+03,2.927363E+03,1.463842E-01,2.581345E-01,1.022100E+03,2.001242E+03,6.682280E-02,1.764693E-01,2.239023E+03,4.004405E+03,1.463828E-01,3.531079E-01,5.340616E+03,7.481065E+03,3.491586E-01,6.596794E-01,2.375309E+03,4.242128E+03,1.552929E-01,3.740703E-01,5.127445E+03,8.798958E+03,3.352219E-01,7.758910E-01,5.127338E+03,6.896862E+03,3.352149E-01,6.081644E-01,2.480604E+03,3.870110E+03,1.621768E-01,3.412658E-01,2.480552E+03,3.060396E+03,1.621734E-01,2.698653E-01,2.499293E+03,6.248938E+03,1.764706E-01,5.510305E-01,1.249184E+03,2.151425E+03,8.166912E-02,1.897124E-01,1.249197E+03,2.406132E+03,8.166993E-02,2.121724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,3.950125E+02,1.641826E+03,2.789112E-02,1.447760E-01,2.186099E+03,3.005907E+03,1.543565E-01,2.650605E-01,8.243803E+02,1.995623E+03,5.820801E-02,1.759738E-01,4.423818E+02,1.044772E+03,3.123578E-02,9.212786E-02,9.521434E+02,4.808921E+03,6.722913E-02,4.240500E-01,2.966620E+02,1.608305E+03,2.094677E-02,1.890935E-01,4.878687E+03,1.668153E+04,3.444753E-01,1.470975E+00,3.678905E+03,1.231459E+04,2.597609E-01,1.085899E+00,3.065932E+03,8.425292E+03,2.164799E-01,7.429412E-01,4.419912E+03,1.279912E+04,3.120820E-01,1.128625E+00,5.393213E+03,6.795457E+03,3.525972E-01,5.992225E-01,2.390933E+03,5.329332E+03,1.563143E-01,4.699398E-01,5.364795E+03,9.079886E+03,3.507394E-01,8.006632E-01,1.264628E+04,1.715713E+04,8.267879E-01,1.512914E+00,5.105964E+03,1.030710E+04,3.338175E-01,9.088791E-01,1.240748E+04,2.194276E+04,8.111760E-01,1.934910E+00,1.244600E+04,1.781378E+04,8.136939E-01,1.570817E+00,6.203054E+03,9.086960E+03,4.055430E-01,8.012870E-01,6.202199E+03,7.212683E+03,4.054871E-01,6.360134E-01,4.625644E+03,1.515799E+04,3.266084E-01,1.336630E+00,3.273854E+03,5.942696E+03,2.140379E-01,5.240262E-01,3.273507E+03,6.450929E+03,2.140153E-01,5.688421E-01,2.226930E+03,2.993512E+03,1.455922E-01,2.639675E-01,1.015745E+03,2.064570E+03,6.640735E-02,1.820535E-01,2.226904E+03,3.920147E+03,1.455905E-01,3.456780E-01,5.309484E+03,7.629206E+03,3.471232E-01,6.727424E-01,2.357132E+03,4.359976E+03,1.541045E-01,3.844622E-01,5.101969E+03,8.694042E+03,3.335563E-01,7.666395E-01,5.101870E+03,7.093463E+03,3.335498E-01,6.255006E-01,2.469788E+03,3.829814E+03,1.614697E-01,3.377125E-01,2.469739E+03,3.129328E+03,1.614665E-01,2.759437E-01,2.473827E+03,6.310912E+03,1.746725E-01,5.564954E-01,1.244476E+03,2.224852E+03,8.136128E-02,1.961871E-01,1.244487E+03,2.438009E+03,8.136201E-02,2.149834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,3.906542E+02,1.638067E+03,2.758339E-02,1.444446E-01,2.162950E+03,2.989624E+03,1.527220E-01,2.636247E-01,8.165614E+02,1.977383E+03,5.765593E-02,1.743653E-01,4.387816E+02,1.042154E+03,3.098158E-02,9.189702E-02,9.424113E+02,4.793025E+03,6.654196E-02,4.226483E-01,2.923143E+02,1.603262E+03,2.063978E-02,1.885006E-01,4.835462E+03,1.663939E+04,3.414233E-01,1.467259E+00,3.647299E+03,1.226838E+04,2.575292E-01,1.081825E+00,3.044801E+03,8.401909E+03,2.149879E-01,7.408793E-01,4.388100E+03,1.275762E+04,3.098359E-01,1.124965E+00,5.374038E+03,6.872290E+03,3.513437E-01,6.059977E-01,2.381061E+03,5.454625E+03,1.556689E-01,4.809881E-01,5.345555E+03,8.897861E+03,3.494815E-01,7.846123E-01,1.259963E+04,1.730740E+04,8.237379E-01,1.526165E+00,5.082075E+03,1.047244E+04,3.322557E-01,9.234584E-01,1.236630E+04,2.174018E+04,8.084836E-01,1.917046E+00,1.240596E+04,1.808269E+04,8.110764E-01,1.594530E+00,6.183862E+03,8.962491E+03,4.042883E-01,7.903113E-01,6.183056E+03,7.298470E+03,4.042356E-01,6.435781E-01,4.589621E+03,1.512516E+04,3.240649E-01,1.333734E+00,3.264466E+03,6.082273E+03,2.134241E-01,5.363341E-01,3.264128E+03,6.523229E+03,2.134020E-01,5.752175E-01,2.216313E+03,3.055140E+03,1.448980E-01,2.694019E-01,1.010182E+03,2.120311E+03,6.604361E-02,1.869687E-01,2.216283E+03,3.855055E+03,1.448961E-01,3.399383E-01,5.282080E+03,7.767374E+03,3.453316E-01,6.849261E-01,2.341074E+03,4.466238E+03,1.530546E-01,3.938323E-01,5.079596E+03,8.619811E+03,3.320936E-01,7.600938E-01,5.079504E+03,7.273669E+03,3.320876E-01,6.413912E-01,2.460356E+03,3.802978E+03,1.608531E-01,3.353461E-01,2.460310E+03,3.193639E+03,1.608501E-01,2.816146E-01,2.451442E+03,6.370462E+03,1.730919E-01,5.617466E-01,1.240395E+03,2.287919E+03,8.109447E-02,2.017484E-01,1.240405E+03,2.467562E+03,8.109512E-02,2.175893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,3.867621E+02,1.634674E+03,2.730858E-02,1.441454E-01,2.142258E+03,2.975928E+03,1.512610E-01,2.624169E-01,8.094887E+02,1.963558E+03,5.715654E-02,1.731463E-01,4.355494E+02,1.039740E+03,3.075336E-02,9.168412E-02,9.336278E+02,4.780248E+03,6.592178E-02,4.215217E-01,2.884052E+02,1.598756E+03,2.036377E-02,1.879708E-01,4.796167E+03,1.660112E+04,3.386487E-01,1.463885E+00,3.618575E+03,1.223236E+04,2.555011E-01,1.078648E+00,3.025619E+03,8.384282E+03,2.136335E-01,7.393249E-01,4.359196E+03,1.272606E+04,3.077950E-01,1.122182E+00,5.355826E+03,6.942653E+03,3.501530E-01,6.122023E-01,2.371712E+03,5.558673E+03,1.550577E-01,4.901631E-01,5.327276E+03,8.758438E+03,3.482864E-01,7.723179E-01,1.255519E+04,1.745086E+04,8.208327E-01,1.538815E+00,5.059437E+03,1.060547E+04,3.307757E-01,9.351888E-01,1.232717E+04,2.159393E+04,8.059254E-01,1.904150E+00,1.236769E+04,1.832407E+04,8.085742E-01,1.615814E+00,6.165494E+03,8.872590E+03,4.030874E-01,7.823839E-01,6.164732E+03,7.378223E+03,4.030376E-01,6.506108E-01,4.556516E+03,1.509688E+04,3.217274E-01,1.331241E+00,3.255564E+03,6.200843E+03,2.128422E-01,5.467895E-01,3.255232E+03,6.583149E+03,2.128205E-01,5.805013E-01,2.207101E+03,3.111507E+03,1.442958E-01,2.743723E-01,1.005357E+03,2.168054E+03,6.572821E-02,1.911787E-01,2.207067E+03,3.805090E+03,1.442936E-01,3.355324E-01,5.258227E+03,7.895041E+03,3.437722E-01,6.961837E-01,2.327053E+03,4.558607E+03,1.521380E-01,4.019774E-01,5.060169E+03,8.568117E+03,3.308235E-01,7.555355E-01,5.060083E+03,7.435359E+03,3.308179E-01,6.556490E-01,2.452219E+03,3.785661E+03,1.603211E-01,3.338191E-01,2.452176E+03,3.252752E+03,1.603183E-01,2.868273E-01,2.431899E+03,6.426318E+03,1.717120E-01,5.666719E-01,1.236884E+03,2.341705E+03,8.086497E-02,2.064912E-01,1.236893E+03,2.492786E+03,8.086555E-02,2.198135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,3.832801E+02,1.631822E+03,2.706272E-02,1.438938E-01,2.123728E+03,2.963946E+03,1.499526E-01,2.613604E-01,8.030886E+02,1.952861E+03,5.670464E-02,1.722030E-01,4.326441E+02,1.037848E+03,3.054822E-02,9.151730E-02,9.256956E+02,4.770029E+03,6.536170E-02,4.206205E-01,2.848861E+02,1.594731E+03,2.011530E-02,1.874976E-01,4.760426E+03,1.656732E+04,3.361251E-01,1.460904E+00,3.592461E+03,1.220356E+04,2.536572E-01,1.076109E+00,3.008201E+03,8.370712E+03,2.124037E-01,7.381283E-01,4.332925E+03,1.270167E+04,3.059401E-01,1.120031E+00,5.338466E+03,7.014025E+03,3.490181E-01,6.184958E-01,2.362826E+03,5.640415E+03,1.544768E-01,4.973711E-01,5.309849E+03,8.645994E+03,3.471471E-01,7.624027E-01,1.251272E+04,1.758775E+04,8.180559E-01,1.550885E+00,5.037904E+03,1.069790E+04,3.293679E-01,9.433399E-01,1.228988E+04,2.146879E+04,8.034872E-01,1.893115E+00,1.233100E+04,1.857064E+04,8.061758E-01,1.637556E+00,6.147874E+03,8.804267E+03,4.019355E-01,7.763592E-01,6.147152E+03,7.458099E+03,4.018883E-01,6.576543E-01,4.525881E+03,1.507212E+04,3.195643E-01,1.329058E+00,3.247094E+03,6.305674E+03,2.122884E-01,5.560336E-01,3.246766E+03,6.625797E+03,2.122670E-01,5.842619E-01,2.199093E+03,3.165535E+03,1.437722E-01,2.791364E-01,1.001166E+03,2.207471E+03,6.545419E-02,1.946545E-01,2.199056E+03,3.764741E+03,1.437698E-01,3.319744E-01,5.237415E+03,8.012196E+03,3.424115E-01,7.065144E-01,2.314783E+03,4.635670E+03,1.513358E-01,4.087728E-01,5.043259E+03,8.528238E+03,3.297180E-01,7.520190E-01,5.043180E+03,7.583279E+03,3.297129E-01,6.686926E-01,2.445181E+03,3.773389E+03,1.598609E-01,3.327370E-01,2.445141E+03,3.309109E+03,1.598583E-01,2.917968E-01,2.414822E+03,6.477800E+03,1.705062E-01,5.712116E-01,1.233860E+03,2.388769E+03,8.066727E-02,2.106414E-01,1.233868E+03,2.511495E+03,8.066778E-02,2.214633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.801563E+02,1.630072E+03,2.684215E-02,1.437395E-01,2.107085E+03,2.953288E+03,1.487775E-01,2.604206E-01,7.972869E+02,1.944149E+03,5.629499E-02,1.714348E-01,4.300269E+02,1.037383E+03,3.036343E-02,9.147632E-02,9.185183E+02,4.762286E+03,6.485492E-02,4.199377E-01,2.817106E+02,1.591141E+03,1.989108E-02,1.870754E-01,4.727856E+03,1.654025E+04,3.338254E-01,1.458517E+00,3.568674E+03,1.217937E+04,2.519777E-01,1.073976E+00,2.992359E+03,8.361159E+03,2.112851E-01,7.372859E-01,4.309005E+03,1.268419E+04,3.042511E-01,1.118490E+00,5.321846E+03,7.105082E+03,3.479314E-01,6.265252E-01,2.354340E+03,5.663301E+03,1.539220E-01,4.993892E-01,5.293163E+03,8.547535E+03,3.460562E-01,7.537206E-01,1.247195E+04,1.771808E+04,8.153908E-01,1.562378E+00,5.017321E+03,1.074438E+04,3.280222E-01,9.474377E-01,1.225418E+04,2.134460E+04,8.011536E-01,1.882164E+00,1.229571E+04,1.887464E+04,8.038683E-01,1.664363E+00,6.130918E+03,8.746600E+03,4.008269E-01,7.712741E-01,6.130232E+03,7.553383E+03,4.007821E-01,6.660563E-01,4.497316E+03,1.505187E+04,3.175474E-01,1.327272E+00,3.239000E+03,6.406325E+03,2.117593E-01,5.649089E-01,3.238675E+03,6.649811E+03,2.117380E-01,5.863795E-01,2.192113E+03,3.224265E+03,1.433159E-01,2.843153E-01,9.975150E+02,2.238323E+03,6.521550E-02,1.973751E-01,2.192072E+03,3.728609E+03,1.433132E-01,3.287883E-01,5.219200E+03,8.118516E+03,3.412207E-01,7.158897E-01,2.304010E+03,4.696440E+03,1.506315E-01,4.141314E-01,5.028496E+03,8.489895E+03,3.287529E-01,7.486379E-01,5.028423E+03,7.731559E+03,3.287481E-01,6.817679E-01,2.439076E+03,3.762464E+03,1.594618E-01,3.317736E-01,2.439039E+03,3.368412E+03,1.594594E-01,2.970262E-01,2.399872E+03,6.524988E+03,1.694506E-01,5.753726E-01,1.231250E+03,2.432478E+03,8.049659E-02,2.144956E-01,1.231256E+03,2.522446E+03,8.049704E-02,2.224290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.773478E+02,1.630195E+03,2.664385E-02,1.437504E-01,2.092104E+03,2.943916E+03,1.477197E-01,2.595941E-01,7.920217E+02,1.936989E+03,5.592323E-02,1.708034E-01,4.276652E+02,1.039561E+03,3.019667E-02,9.166832E-02,9.120154E+02,4.757557E+03,6.439577E-02,4.195208E-01,2.788400E+02,1.587947E+03,1.968839E-02,1.866999E-01,4.698142E+03,1.652256E+04,3.317274E-01,1.456957E+00,3.546984E+03,1.215888E+04,2.504461E-01,1.072168E+00,2.977934E+03,8.357445E+03,2.102666E-01,7.369584E-01,4.287202E+03,1.267636E+04,3.027116E-01,1.117800E+00,5.305882E+03,7.240416E+03,3.468877E-01,6.384590E-01,2.346207E+03,5.631857E+03,1.533902E-01,4.966165E-01,5.277136E+03,8.459741E+03,3.450084E-01,7.459789E-01,1.243271E+04,1.783906E+04,8.128250E-01,1.573046E+00,4.997577E+03,1.077427E+04,3.267314E-01,9.500741E-01,1.221992E+04,2.121719E+04,7.989134E-01,1.870929E+00,1.226167E+04,1.929502E+04,8.016427E-01,1.701432E+00,6.114563E+03,8.696396E+03,3.997577E-01,7.668471E-01,6.113911E+03,7.683664E+03,3.997150E-01,6.775445E-01,4.470504E+03,1.503966E+04,3.156542E-01,1.326195E+00,3.231243E+03,6.512200E+03,2.112521E-01,5.742450E-01,3.230919E+03,6.653848E+03,2.112309E-01,5.867355E-01,2.186023E+03,3.296792E+03,1.429177E-01,2.907107E-01,9.943321E+02,2.260273E+03,6.500741E-02,1.993106E-01,2.185979E+03,3.694482E+03,1.429149E-01,3.257789E-01,5.203246E+03,8.212880E+03,3.401776E-01,7.242107E-01,2.294545E+03,4.741989E+03,1.500126E-01,4.181480E-01,5.015597E+03,8.448775E+03,3.279095E-01,7.450119E-01,5.015529E+03,7.899335E+03,3.279051E-01,6.965623E-01,2.433777E+03,3.751937E+03,1.591154E-01,3.308454E-01,2.433742E+03,3.437869E+03,1.591131E-01,3.031508E-01,2.386774E+03,6.568876E+03,1.685258E-01,5.792427E-01,1.228994E+03,2.476066E+03,8.034912E-02,2.183392E-01,1.229000E+03,2.525286E+03,8.034951E-02,2.226794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.748016E+02,1.633138E+03,2.646406E-02,1.440099E-01,2.078507E+03,2.936477E+03,1.467596E-01,2.589382E-01,7.872049E+02,1.930992E+03,5.558312E-02,1.702746E-01,4.255175E+02,1.045856E+03,3.004502E-02,9.222349E-02,9.060760E+02,4.756580E+03,6.397640E-02,4.194346E-01,2.762227E+02,1.585119E+03,1.950359E-02,1.863674E-01,4.670798E+03,1.651788E+04,3.297967E-01,1.456544E+00,3.527035E+03,1.214116E+04,2.490376E-01,1.070606E+00,2.964695E+03,8.362238E+03,2.093318E-01,7.373811E-01,4.267166E+03,1.268209E+04,3.012969E-01,1.118305E+00,5.290417E+03,7.450128E+03,3.458767E-01,6.569514E-01,2.338342E+03,5.553734E+03,1.528760E-01,4.897276E-01,5.261609E+03,8.381291E+03,3.439933E-01,7.390612E-01,1.239460E+04,1.795036E+04,8.103334E-01,1.582860E+00,4.978446E+03,1.079792E+04,3.254806E-01,9.521592E-01,1.218674E+04,2.108401E+04,7.967441E-01,1.859186E+00,1.222856E+04,1.988071E+04,7.994785E-01,1.753079E+00,6.098673E+03,8.652488E+03,3.987188E-01,7.629753E-01,6.098050E+03,7.872959E+03,3.986781E-01,6.942365E-01,4.445027E+03,1.504035E+04,3.138553E-01,1.326256E+00,3.223754E+03,6.627729E+03,2.107625E-01,5.844323E-01,3.223431E+03,6.637641E+03,2.107413E-01,5.853064E-01,2.180624E+03,3.393984E+03,1.425647E-01,2.992811E-01,9.915126E+02,2.273211E+03,6.482307E-02,2.004515E-01,2.180578E+03,3.662192E+03,1.425617E-01,3.229316E-01,5.189027E+03,8.295153E+03,3.392480E-01,7.314655E-01,2.286075E+03,4.773156E+03,1.494589E-01,4.208963E-01,5.004130E+03,8.404671E+03,3.271598E-01,7.411228E-01,5.004067E+03,8.108332E+03,3.271557E-01,7.149917E-01,2.429100E+03,3.741619E+03,1.588096E-01,3.299355E-01,2.429067E+03,3.526113E+03,1.588074E-01,3.109322E-01,2.375152E+03,6.611021E+03,1.677052E-01,5.829590E-01,1.227019E+03,2.520984E+03,8.022001E-02,2.223000E-01,1.227024E+03,2.519866E+03,8.022035E-02,2.222015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.724877E+02,1.639420E+03,2.630068E-02,1.445638E-01,2.066135E+03,2.931404E+03,1.458861E-01,2.584909E-01,7.827932E+02,1.925823E+03,5.527162E-02,1.698189E-01,4.235607E+02,1.057085E+03,2.990686E-02,9.321358E-02,9.006438E+02,4.759666E+03,6.359284E-02,4.197067E-01,2.738319E+02,1.582642E+03,1.933478E-02,1.860762E-01,4.645625E+03,1.652794E+04,3.280192E-01,1.457431E+00,3.508679E+03,1.212541E+04,2.477415E-01,1.069217E+00,2.952538E+03,8.376861E+03,2.084734E-01,7.386706E-01,4.248746E+03,1.270324E+04,2.999963E-01,1.120170E+00,5.275405E+03,7.752625E+03,3.448953E-01,6.836255E-01,2.330717E+03,5.433841E+03,1.523775E-01,4.791554E-01,5.246537E+03,8.311601E+03,3.430079E-01,7.329159E-01,1.235752E+04,1.805137E+04,8.079095E-01,1.591767E+00,4.959864E+03,1.081173E+04,3.242658E-01,9.533766E-01,1.215455E+04,2.094419E+04,7.946399E-01,1.846856E+00,1.219633E+04,2.063963E+04,7.973713E-01,1.820000E+00,6.083215E+03,8.614043E+03,3.977082E-01,7.595852E-01,6.082619E+03,8.135400E+03,3.976693E-01,7.173785E-01,4.420673E+03,1.505731E+04,3.121358E-01,1.327751E+00,3.216510E+03,6.755654E+03,2.102889E-01,5.957127E-01,3.216185E+03,6.603916E+03,2.102676E-01,5.823325E-01,2.175851E+03,3.521953E+03,1.422527E-01,3.105653E-01,9.890215E+02,2.277060E+03,6.466021E-02,2.007909E-01,2.175802E+03,3.631541E+03,1.422495E-01,3.202289E-01,5.176400E+03,8.364672E+03,3.384225E-01,7.375957E-01,2.278520E+03,4.790234E+03,1.489650E-01,4.224022E-01,4.993976E+03,8.357454E+03,3.264959E-01,7.369593E-01,4.993917E+03,8.371109E+03,3.264921E-01,7.381633E-01,2.424988E+03,3.731231E+03,1.585408E-01,3.290194E-01,2.424957E+03,3.637748E+03,1.585388E-01,3.207762E-01,2.364839E+03,6.652291E+03,1.669771E-01,5.865982E-01,1.225293E+03,2.568221E+03,8.010717E-02,2.264654E-01,1.225298E+03,2.506099E+03,8.010746E-02,2.209875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.703849E+02,1.648998E+03,2.615221E-02,1.454084E-01,2.054878E+03,2.928829E+03,1.450912E-01,2.582638E-01,7.787580E+02,1.921248E+03,5.498670E-02,1.694154E-01,4.217790E+02,1.073186E+03,2.978106E-02,9.463339E-02,8.956808E+02,4.766575E+03,6.324241E-02,4.203159E-01,2.716493E+02,1.580505E+03,1.918067E-02,1.858249E-01,4.622492E+03,1.655200E+04,3.263859E-01,1.459553E+00,3.491820E+03,1.211104E+04,2.465511E-01,1.067950E+00,2.941394E+03,8.400900E+03,2.076866E-01,7.407903E-01,4.231842E+03,1.273902E+04,2.988028E-01,1.123325E+00,5.260836E+03,8.149789E+03,3.439428E-01,7.186473E-01,2.323325E+03,5.308936E+03,1.518942E-01,4.681413E-01,5.231910E+03,8.250074E+03,3.420516E-01,7.274905E-01,1.232147E+04,1.814145E+04,8.055525E-01,1.599710E+00,4.941816E+03,1.081609E+04,3.230859E-01,9.537610E-01,1.212334E+04,2.079645E+04,7.925995E-01,1.833828E+00,1.216497E+04,2.154362E+04,7.953212E-01,1.899714E+00,6.068188E+03,8.580419E+03,3.967258E-01,7.566202E-01,6.067617E+03,8.471308E+03,3.966885E-01,7.469989E-01,4.397320E+03,1.509156E+04,3.104868E-01,1.330772E+00,3.209501E+03,6.886064E+03,2.098306E-01,6.072123E-01,3.209174E+03,6.550531E+03,2.098093E-01,5.776249E-01,2.171649E+03,3.680607E+03,1.419780E-01,3.245554E-01,9.868287E+02,2.271875E+03,6.451685E-02,2.003337E-01,2.171597E+03,3.602418E+03,1.419746E-01,3.176608E-01,5.165238E+03,8.421128E+03,3.376927E-01,7.425740E-01,2.271812E+03,4.793560E+03,1.485264E-01,4.226955E-01,4.985025E+03,8.307228E+03,3.259108E-01,7.325303E-01,4.984971E+03,8.686123E+03,3.259073E-01,7.659412E-01,2.421391E+03,3.720476E+03,1.583056E-01,3.280711E-01,2.421361E+03,3.772345E+03,1.583037E-01,3.326449E-01,2.355704E+03,6.692774E+03,1.663320E-01,5.901680E-01,1.223789E+03,2.614137E+03,8.000885E-02,2.305143E-01,1.223793E+03,2.483961E+03,8.000910E-02,2.190354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.684737E+02,1.661346E+03,2.601726E-02,1.464973E-01,2.044634E+03,2.928410E+03,1.443679E-01,2.582268E-01,7.750696E+02,1.917061E+03,5.472627E-02,1.690462E-01,4.201570E+02,1.093369E+03,2.966653E-02,9.641314E-02,8.911489E+02,4.776579E+03,6.292242E-02,4.211981E-01,2.696571E+02,1.578696E+03,1.904000E-02,1.856122E-01,4.601255E+03,1.658722E+04,3.248864E-01,1.462659E+00,3.476351E+03,1.209748E+04,2.454589E-01,1.066754E+00,2.931189E+03,8.432671E+03,2.069660E-01,7.435919E-01,4.216346E+03,1.278678E+04,2.977086E-01,1.127537E+00,5.246694E+03,8.627254E+03,3.430181E-01,7.607501E-01,2.316154E+03,5.197377E+03,1.514254E-01,4.583040E-01,5.217712E+03,8.193942E+03,3.411234E-01,7.225407E-01,1.228641E+04,1.821558E+04,8.032605E-01,1.606248E+00,4.924279E+03,1.079203E+04,3.219393E-01,9.516402E-01,1.209308E+04,2.063443E+04,7.906206E-01,1.819542E+00,1.213447E+04,2.253747E+04,7.933268E-01,1.987351E+00,6.053584E+03,8.548553E+03,3.957710E-01,7.538103E-01,6.053036E+03,8.867243E+03,3.957352E-01,7.819124E-01,4.374860E+03,1.514157E+04,3.089010E-01,1.335182E+00,3.202717E+03,7.006997E+03,2.093871E-01,6.178761E-01,3.202388E+03,6.475392E+03,2.093656E-01,5.709992E-01,2.167951E+03,3.864136E+03,1.417362E-01,3.407390E-01,9.848996E+02,2.257455E+03,6.439073E-02,1.990621E-01,2.167898E+03,3.573865E+03,1.417327E-01,3.151429E-01,5.155378E+03,8.462632E+03,3.370481E-01,7.462338E-01,2.265860E+03,4.782819E+03,1.481373E-01,4.217483E-01,4.977143E+03,8.252408E+03,3.253955E-01,7.276963E-01,4.977093E+03,9.039166E+03,3.253922E-01,7.970725E-01,2.418245E+03,3.708154E+03,1.580999E-01,3.269846E-01,2.418218E+03,3.924651E+03,1.580981E-01,3.460752E-01,2.347613E+03,6.731697E+03,1.657607E-01,5.936002E-01,1.222480E+03,2.654547E+03,7.992323E-02,2.340776E-01,1.222483E+03,2.453047E+03,7.992344E-02,2.163094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.667364E+02,1.675704E+03,2.589460E-02,1.477634E-01,2.035309E+03,2.929896E+03,1.437095E-01,2.583578E-01,7.717002E+02,1.913122E+03,5.448836E-02,1.686989E-01,4.186806E+02,1.116470E+03,2.956229E-02,9.845014E-02,8.870127E+02,4.788759E+03,6.263037E-02,4.222722E-01,2.678390E+02,1.577200E+03,1.891163E-02,1.854364E-01,4.581770E+03,1.662996E+04,3.235105E-01,1.466428E+00,3.462164E+03,1.208433E+04,2.444572E-01,1.065594E+00,2.921849E+03,8.469784E+03,2.063065E-01,7.468644E-01,4.202148E+03,1.284270E+04,2.967061E-01,1.132468E+00,5.232961E+03,9.163317E+03,3.421204E-01,8.080201E-01,2.309195E+03,5.123482E+03,1.509705E-01,4.517880E-01,5.203927E+03,8.141294E+03,3.402221E-01,7.178983E-01,1.225232E+04,1.827278E+04,8.010314E-01,1.611291E+00,4.907232E+03,1.073787E+04,3.208248E-01,9.468644E-01,1.206371E+04,2.045553E+04,7.887009E-01,1.803766E+00,1.210479E+04,2.356213E+04,7.913868E-01,2.077705E+00,6.039393E+03,8.516771E+03,3.948432E-01,7.510078E-01,6.038865E+03,9.304594E+03,3.948087E-01,8.204779E-01,4.353211E+03,1.520447E+04,3.073724E-01,1.340728E+00,3.196150E+03,7.107852E+03,2.089578E-01,6.267695E-01,3.195818E+03,6.377777E+03,2.089361E-01,5.623916E-01,2.164700E+03,4.064157E+03,1.415237E-01,3.583768E-01,9.832033E+02,2.233988E+03,6.427983E-02,1.969928E-01,2.164644E+03,3.545030E+03,1.415200E-01,3.126003E-01,5.146672E+03,8.488731E+03,3.364789E-01,7.485352E-01,2.260580E+03,4.758518E+03,1.477921E-01,4.196056E-01,4.970205E+03,8.191953E+03,3.249419E-01,7.223654E-01,4.970159E+03,9.411786E+03,3.249389E-01,8.299301E-01,2.415496E+03,3.693520E+03,1.579202E-01,3.256942E-01,2.415470E+03,4.087626E+03,1.579185E-01,3.604464E-01,2.340448E+03,6.767829E+03,1.652548E-01,5.967863E-01,1.221340E+03,2.685890E+03,7.984871E-02,2.368414E-01,1.221342E+03,2.413331E+03,7.984887E-02,2.128072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.651571E+02,1.691224E+03,2.578308E-02,1.491319E-01,2.026821E+03,2.932913E+03,1.431102E-01,2.586239E-01,7.686235E+02,1.909315E+03,5.427112E-02,1.683632E-01,4.173371E+02,1.141195E+03,2.946742E-02,1.006305E-01,8.832389E+02,4.802152E+03,6.236391E-02,4.234531E-01,2.661802E+02,1.575995E+03,1.879450E-02,1.852947E-01,4.563900E+03,1.667641E+04,3.222488E-01,1.470524E+00,3.449160E+03,1.207121E+04,2.435390E-01,1.064437E+00,2.913305E+03,8.509659E+03,2.057033E-01,7.503807E-01,4.189146E+03,1.290273E+04,2.957881E-01,1.137761E+00,5.219624E+03,9.732227E+03,3.412484E-01,8.581865E-01,2.302440E+03,5.087793E+03,1.505289E-01,4.486409E-01,5.190539E+03,8.090680E+03,3.393469E-01,7.134351E-01,1.221915E+04,1.831222E+04,7.988632E-01,1.614769E+00,4.890654E+03,1.066312E+04,3.197410E-01,9.402727E-01,1.203521E+04,2.025405E+04,7.868378E-01,1.785999E+00,1.207593E+04,2.457777E+04,7.894996E-01,2.167264E+00,6.025603E+03,8.483174E+03,3.939416E-01,7.480452E-01,6.025093E+03,9.762033E+03,3.939083E-01,8.608149E-01,4.332301E+03,1.527650E+04,3.058959E-01,1.347080E+00,3.189791E+03,7.174524E+03,2.085420E-01,6.326486E-01,3.189455E+03,6.254188E+03,2.085201E-01,5.514935E-01,2.161841E+03,4.271282E+03,1.413368E-01,3.766411E-01,9.817120E+02,2.202421E+03,6.418233E-02,1.942092E-01,2.161784E+03,3.515195E+03,1.413330E-01,3.099694E-01,5.138987E+03,8.499132E+03,3.359765E-01,7.494523E-01,2.255899E+03,4.721726E+03,1.474861E-01,4.163612E-01,4.964101E+03,8.125140E+03,3.245428E-01,7.164738E-01,4.964058E+03,9.784451E+03,3.245400E-01,8.627917E-01,2.413094E+03,3.675724E+03,1.577632E-01,3.241249E-01,2.413070E+03,4.253593E+03,1.577616E-01,3.750813E-01,2.334106E+03,6.799711E+03,1.648070E-01,5.995976E-01,1.220348E+03,2.703270E+03,7.978385E-02,2.383740E-01,1.220350E+03,2.365390E+03,7.978398E-02,2.085798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.637214E+02,1.707115E+03,2.568171E-02,1.505332E-01,2.019094E+03,2.937115E+03,1.425646E-01,2.589944E-01,7.658153E+02,1.905579E+03,5.407284E-02,1.680337E-01,4.161147E+02,1.166345E+03,2.938111E-02,1.028482E-01,8.797970E+02,4.815887E+03,6.212088E-02,4.246643E-01,2.646669E+02,1.575052E+03,1.868765E-02,1.851839E-01,4.547518E+03,1.672320E+04,3.210921E-01,1.474649E+00,3.437245E+03,1.205796E+04,2.426977E-01,1.063269E+00,2.905493E+03,8.550137E+03,2.051516E-01,7.539500E-01,4.177245E+03,1.296340E+04,2.949477E-01,1.143111E+00,5.206669E+03,1.030873E+04,3.404014E-01,9.090227E-01,2.295881E+03,5.070107E+03,1.501000E-01,4.470814E-01,5.177535E+03,8.040443E+03,3.384967E-01,7.090053E-01,1.218689E+04,1.833272E+04,7.967539E-01,1.616577E+00,4.874528E+03,1.057072E+04,3.186867E-01,9.321245E-01,1.200755E+04,2.002949E+04,7.850293E-01,1.766198E+00,1.204785E+04,2.553389E+04,7.876637E-01,2.251575E+00,6.012202E+03,8.446454E+03,3.930655E-01,7.448073E-01,6.011710E+03,1.021917E+04,3.930333E-01,9.011253E-01,4.312074E+03,1.535361E+04,3.044678E-01,1.353880E+00,3.183632E+03,7.202639E+03,2.081393E-01,6.351278E-01,3.183292E+03,6.106219E+03,2.081172E-01,5.384456E-01,2.159329E+03,4.476628E+03,1.411725E-01,3.947485E-01,9.804012E+02,2.162772E+03,6.409663E-02,1.907130E-01,2.159269E+03,3.483582E+03,1.411686E-01,3.071819E-01,5.132205E+03,8.493387E+03,3.355331E-01,7.489458E-01,2.251749E+03,4.672892E+03,1.472147E-01,4.120550E-01,4.958730E+03,8.051209E+03,3.241917E-01,7.099546E-01,4.958690E+03,1.014003E+04,3.241891E-01,8.941469E-01,2.410996E+03,3.654178E+03,1.576260E-01,3.222250E-01,2.410973E+03,4.415422E+03,1.576245E-01,3.893514E-01,2.328492E+03,6.825851E+03,1.644106E-01,6.019027E-01,1.219485E+03,2.705457E+03,7.972742E-02,2.385669E-01,1.219486E+03,2.309150E+03,7.972752E-02,2.036205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.624163E+02,1.722730E+03,2.558956E-02,1.519101E-01,2.012061E+03,2.941946E+03,1.420680E-01,2.594204E-01,7.632530E+02,1.901816E+03,5.389192E-02,1.677019E-01,4.150028E+02,1.190926E+03,2.930260E-02,1.050157E-01,8.766588E+02,4.829243E+03,6.189930E-02,4.258421E-01,2.632867E+02,1.574338E+03,1.859020E-02,1.850999E-01,4.532506E+03,1.676728E+04,3.200321E-01,1.478537E+00,3.426332E+03,1.204424E+04,2.419271E-01,1.062059E+00,2.898352E+03,8.589372E+03,2.046474E-01,7.574098E-01,4.166354E+03,1.302186E+04,2.941788E-01,1.148266E+00,5.194080E+03,1.087029E+04,3.395784E-01,9.585404E-01,2.289509E+03,5.038668E+03,1.496834E-01,4.443091E-01,5.164901E+03,7.987812E+03,3.376707E-01,7.043643E-01,1.215550E+04,1.833121E+04,7.947016E-01,1.616444E+00,4.858836E+03,1.045760E+04,3.176608E-01,9.221498E-01,1.198069E+04,1.977924E+04,7.832731E-01,1.744131E+00,1.202053E+04,2.639501E+04,7.858776E-01,2.327508E+00,5.999180E+03,8.403852E+03,3.922141E-01,7.410506E-01,5.998703E+03,1.065793E+04,3.921830E-01,9.398150E-01,4.292482E+03,1.543183E+04,3.030844E-01,1.360777E+00,3.177665E+03,7.187583E+03,2.077492E-01,6.338002E-01,3.177321E+03,5.933998E+03,2.077268E-01,5.232592E-01,2.157121E+03,4.672368E+03,1.410282E-01,4.120088E-01,9.792490E+02,2.115383E+03,6.402131E-02,1.865342E-01,2.157060E+03,3.449116E+03,1.410242E-01,3.041426E-01,5.126221E+03,8.470503E+03,3.351419E-01,7.469278E-01,2.248070E+03,4.612473E+03,1.469742E-01,4.067273E-01,4.954006E+03,7.968745E+03,3.238828E-01,7.026830E-01,4.953969E+03,1.047173E+04,3.238804E-01,9.233961E-01,2.409163E+03,3.627804E+03,1.575062E-01,3.198993E-01,2.409142E+03,4.566833E+03,1.575048E-01,4.027027E-01,2.323524E+03,6.844877E+03,1.640599E-01,6.035803E-01,1.218734E+03,2.691115E+03,7.967833E-02,2.373022E-01,1.218735E+03,2.244855E+03,7.967839E-02,1.979510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.612301E+02,1.737602E+03,2.550581E-02,1.532215E-01,2.005658E+03,2.946988E+03,1.416159E-01,2.598650E-01,7.609159E+02,1.897988E+03,5.372690E-02,1.673644E-01,4.139914E+02,1.214239E+03,2.923119E-02,1.070714E-01,8.737985E+02,4.841740E+03,6.169734E-02,4.269440E-01,2.620283E+02,1.573817E+03,1.850135E-02,1.850387E-01,4.518753E+03,1.680692E+04,3.190610E-01,1.482032E+00,3.416340E+03,1.202994E+04,2.412216E-01,1.060798E+00,2.891827E+03,8.626164E+03,2.041867E-01,7.606540E-01,4.156392E+03,1.307628E+04,2.934753E-01,1.153064E+00,5.181847E+03,1.140036E+04,3.387786E-01,1.005282E+00,2.283318E+03,4.957006E+03,1.492787E-01,4.371082E-01,5.152624E+03,7.931747E+03,3.368680E-01,6.994205E-01,1.212495E+04,1.830701E+04,7.927047E-01,1.614310E+00,4.843563E+03,1.031423E+04,3.166622E-01,9.095074E-01,1.195460E+04,1.950329E+04,7.815674E-01,1.719798E+00,1.199395E+04,2.714070E+04,7.841398E-01,2.393263E+00,5.986524E+03,8.354209E+03,3.913868E-01,7.366731E-01,5.986062E+03,1.106559E+04,3.913565E-01,9.757625E-01,4.273486E+03,1.550772E+04,3.017432E-01,1.367469E+00,3.171883E+03,7.126486E+03,2.073713E-01,6.284127E-01,3.171535E+03,5.738396E+03,2.073485E-01,5.060110E-01,2.155180E+03,4.852881E+03,1.409013E-01,4.279264E-01,9.782365E+02,2.061093E+03,6.395511E-02,1.817469E-01,2.155118E+03,3.411295E+03,1.408972E-01,3.008076E-01,5.120942E+03,8.430301E+03,3.347967E-01,7.433829E-01,2.244809E+03,4.541610E+03,1.467610E-01,4.004786E-01,4.949851E+03,7.877430E+03,3.236111E-01,6.946308E-01,4.949817E+03,1.076726E+04,3.236089E-01,9.494554E-01,2.407563E+03,3.596105E+03,1.574016E-01,3.171041E-01,2.407542E+03,4.703463E+03,1.574002E-01,4.147508E-01,2.319129E+03,6.855626E+03,1.637495E-01,6.045282E-01,1.218080E+03,2.659375E+03,7.963562E-02,2.345033E-01,1.218081E+03,2.173310E+03,7.963566E-02,1.916422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.601521E+02,1.751421E+03,2.542969E-02,1.544401E-01,1.999832E+03,2.951839E+03,1.412045E-01,2.602928E-01,7.587849E+02,1.894071E+03,5.357644E-02,1.670190E-01,4.130718E+02,1.235820E+03,2.916625E-02,1.089744E-01,8.711923E+02,4.853056E+03,6.151332E-02,4.279418E-01,2.608813E+02,1.573453E+03,1.842036E-02,1.849958E-01,4.506159E+03,1.684098E+04,3.181718E-01,1.485035E+00,3.407194E+03,1.201502E+04,2.405758E-01,1.059483E+00,2.885866E+03,8.659630E+03,2.037658E-01,7.636050E-01,4.147282E+03,1.312541E+04,2.928321E-01,1.157397E+00,5.169957E+03,1.188723E+04,3.380013E-01,1.048214E+00,2.277303E+03,4.818405E+03,1.488854E-01,4.248864E-01,5.140692E+03,7.870746E+03,3.360880E-01,6.940414E-01,1.209523E+04,1.825934E+04,7.907613E-01,1.610106E+00,4.828694E+03,1.014951E+04,3.156902E-01,8.949821E-01,1.192925E+04,1.920588E+04,7.799102E-01,1.693572E+00,1.196808E+04,2.774188E+04,7.824489E-01,2.446275E+00,5.974225E+03,8.296663E+03,3.905826E-01,7.315986E-01,5.973775E+03,1.143340E+04,3.905532E-01,1.008196E+00,4.255052E+03,1.557811E+04,3.004416E-01,1.373676E+00,3.166281E+03,7.020386E+03,2.070050E-01,6.190567E-01,3.165928E+03,5.521174E+03,2.069819E-01,4.868564E-01,2.153475E+03,5.014136E+03,1.407898E-01,4.421459E-01,9.773467E+02,2.000209E+03,6.389694E-02,1.763782E-01,2.153412E+03,3.368392E+03,1.407857E-01,2.970244E-01,5.116284E+03,8.372702E+03,3.344922E-01,7.383038E-01,2.241919E+03,4.461048E+03,1.465721E-01,3.933747E-01,4.946196E+03,7.774195E+03,3.233722E-01,6.855276E-01,4.946165E+03,1.101975E+04,3.233702E-01,9.717202E-01,2.406165E+03,3.558776E+03,1.573102E-01,3.138124E-01,2.406146E+03,4.822251E+03,1.573089E-01,4.252255E-01,2.315240E+03,6.857106E+03,1.634750E-01,6.046587E-01,1.217512E+03,2.610659E+03,7.959847E-02,2.302076E-01,1.217512E+03,2.095120E+03,7.959848E-02,1.847475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.591725E+02,1.763971E+03,2.536053E-02,1.555467E-01,1.994530E+03,2.955429E+03,1.408302E-01,2.606094E-01,7.568425E+02,1.890014E+03,5.343929E-02,1.666612E-01,4.122357E+02,1.255350E+03,2.910722E-02,1.106966E-01,8.688184E+02,4.862974E+03,6.134570E-02,4.288164E-01,2.598360E+02,1.573211E+03,1.834655E-02,1.849674E-01,4.494629E+03,1.686885E+04,3.173576E-01,1.487493E+00,3.398825E+03,1.199937E+04,2.399849E-01,1.058103E+00,2.880422E+03,8.688851E+03,2.033814E-01,7.661818E-01,4.138953E+03,1.316817E+04,2.922440E-01,1.161167E+00,5.158399E+03,1.232262E+04,3.372456E-01,1.086607E+00,2.271456E+03,4.642928E+03,1.485031E-01,4.094128E-01,5.129095E+03,7.803644E+03,3.353298E-01,6.881243E-01,1.206630E+04,1.818833E+04,7.888699E-01,1.603844E+00,4.814216E+03,9.982635E+03,3.147436E-01,8.802675E-01,1.190462E+04,1.888731E+04,7.782998E-01,1.665480E+00,1.194291E+04,2.819453E+04,7.808034E-01,2.486190E+00,5.962270E+03,8.230036E+03,3.898011E-01,7.257235E-01,5.961832E+03,1.175548E+04,3.897724E-01,1.036597E+00,4.237151E+03,1.563793E+04,2.991776E-01,1.378950E+00,3.160851E+03,6.867734E+03,2.066500E-01,6.055959E-01,3.160494E+03,5.284777E+03,2.066266E-01,4.660110E-01,2.151977E+03,5.153331E+03,1.406919E-01,4.544201E-01,9.765648E+02,1.934118E+03,6.384582E-02,1.705503E-01,2.151912E+03,3.320601E+03,1.406877E-01,2.928102E-01,5.112175E+03,8.298015E+03,3.342236E-01,7.317179E-01,2.239358E+03,4.372803E+03,1.464046E-01,3.855932E-01,4.942983E+03,7.659692E+03,3.231621E-01,6.754307E-01,4.942953E+03,1.122534E+04,3.231602E-01,9.898493E-01,2.404945E+03,3.515374E+03,1.572304E-01,3.099853E-01,2.404926E+03,4.921173E+03,1.572292E-01,4.339484E-01,2.311801E+03,6.848335E+03,1.632321E-01,6.038853E-01,1.217018E+03,2.544222E+03,7.956615E-02,2.243492E-01,1.217018E+03,2.011998E+03,7.956615E-02,1.774177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.582827E+02,1.753487E+03,2.529770E-02,1.546222E-01,1.989707E+03,2.947241E+03,1.404896E-01,2.598873E-01,7.550727E+02,1.885649E+03,5.331432E-02,1.662763E-01,4.114759E+02,1.273201E+03,2.905357E-02,1.122707E-01,8.666569E+02,4.848519E+03,6.119308E-02,4.275418E-01,2.588839E+02,1.573059E+03,1.827933E-02,1.849495E-01,4.484077E+03,1.689089E+04,3.166126E-01,1.489437E+00,3.391170E+03,1.198220E+04,2.394444E-01,1.056589E+00,2.875453E+03,8.637262E+03,2.030305E-01,7.616327E-01,4.131342E+03,1.320494E+04,2.917066E-01,1.164410E+00,5.147162E+03,1.271512E+04,3.365110E-01,1.121217E+00,2.265772E+03,4.443070E+03,1.481315E-01,3.917893E-01,5.117821E+03,7.731050E+03,3.345927E-01,6.817230E-01,1.203814E+04,1.809674E+04,7.870290E-01,1.595768E+00,4.800116E+03,9.828167E+03,3.138218E-01,8.666466E-01,1.188068E+04,1.855819E+04,7.767346E-01,1.636459E+00,1.191842E+04,2.849734E+04,7.792021E-01,2.512892E+00,5.950650E+03,8.154010E+03,3.890414E-01,7.190196E-01,5.950223E+03,1.203844E+04,3.890135E-01,1.061548E+00,4.219758E+03,1.567913E+04,2.979495E-01,1.382584E+00,3.155588E+03,6.670384E+03,2.063059E-01,5.881937E-01,3.155225E+03,5.035084E+03,2.062822E-01,4.439931E-01,2.150661E+03,5.273734E+03,1.406059E-01,4.650372E-01,9.758776E+02,1.864656E+03,6.380089E-02,1.644251E-01,2.150595E+03,3.268874E+03,1.406015E-01,2.882489E-01,5.108551E+03,8.207170E+03,3.339867E-01,7.237072E-01,2.237088E+03,4.279953E+03,1.462562E-01,3.774057E-01,4.940157E+03,7.535920E+03,3.229774E-01,6.645165E-01,4.940129E+03,1.137687E+04,3.229756E-01,1.003211E+00,2.403879E+03,3.465620E+03,1.571607E-01,3.055979E-01,2.403861E+03,5.002835E+03,1.571595E-01,4.411493E-01,2.308759E+03,6.828121E+03,1.630173E-01,6.021028E-01,1.216588E+03,2.460500E+03,7.953804E-02,2.169666E-01,1.216588E+03,1.926291E+03,7.953802E-02,1.698601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.574746E+02,1.732445E+03,2.524064E-02,1.527668E-01,1.985320E+03,2.935693E+03,1.401799E-01,2.588690E-01,7.534606E+02,1.881023E+03,5.320050E-02,1.658683E-01,4.107855E+02,1.288924E+03,2.900482E-02,1.136572E-01,8.646894E+02,4.822822E+03,6.105416E-02,4.252758E-01,2.580169E+02,1.572962E+03,1.821811E-02,1.849381E-01,4.474424E+03,1.690636E+04,3.159310E-01,1.490801E+00,3.384170E+03,1.196440E+04,2.389502E-01,1.055020E+00,2.870918E+03,8.549683E+03,2.027103E-01,7.539100E-01,4.124389E+03,1.323567E+04,2.912157E-01,1.167120E+00,5.136237E+03,1.305519E+04,3.357967E-01,1.151205E+00,2.260246E+03,4.229632E+03,1.477703E-01,3.729684E-01,5.106861E+03,7.653450E+03,3.338761E-01,6.748802E-01,1.201073E+04,1.798845E+04,7.852370E-01,1.586220E+00,4.786383E+03,9.696186E+03,3.129239E-01,8.550084E-01,1.185741E+04,1.821733E+04,7.752130E-01,1.606402E+00,1.189458E+04,2.864577E+04,7.776436E-01,2.525981E+00,5.939355E+03,8.070203E+03,3.883029E-01,7.116295E-01,5.938938E+03,1.227648E+04,3.882756E-01,1.082539E+00,4.202849E+03,1.569424E+04,2.967556E-01,1.383916E+00,3.150485E+03,6.427089E+03,2.059723E-01,5.667399E-01,3.150118E+03,4.776569E+03,2.059483E-01,4.211973E-01,2.149505E+03,5.371740E+03,1.405303E-01,4.736793E-01,9.752737E+02,1.793179E+03,6.376141E-02,1.581223E-01,2.149438E+03,3.213039E+03,1.405259E-01,2.833254E-01,5.105354E+03,8.102349E+03,3.337776E-01,7.144641E-01,2.235076E+03,4.183681E+03,1.461247E-01,3.689164E-01,4.937671E+03,7.402263E+03,3.228149E-01,6.527306E-01,4.937646E+03,1.147416E+04,3.228132E-01,1.011790E+00,2.402948E+03,3.410380E+03,1.570999E-01,3.007269E-01,2.402931E+03,5.064978E+03,1.570988E-01,4.466291E-01,2.306069E+03,6.795265E+03,1.628274E-01,5.992056E-01,1.216214E+03,2.358967E+03,7.951359E-02,2.080134E-01,1.216213E+03,1.839280E+03,7.951355E-02,1.621875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.567408E+02,1.726644E+03,2.518883E-02,1.522552E-01,1.981332E+03,2.926387E+03,1.398983E-01,2.580484E-01,7.519930E+02,1.876139E+03,5.309687E-02,1.654377E-01,4.101583E+02,1.302232E+03,2.896054E-02,1.148307E-01,8.628993E+02,4.813642E+03,6.092777E-02,4.244664E-01,2.572279E+02,1.572894E+03,1.816240E-02,1.849302E-01,4.465598E+03,1.691525E+04,3.153078E-01,1.491585E+00,3.377773E+03,1.194666E+04,2.384985E-01,1.053455E+00,2.866780E+03,8.519679E+03,2.024182E-01,7.512642E-01,4.118040E+03,1.326005E+04,2.907674E-01,1.169270E+00,5.125613E+03,1.293656E+04,3.351021E-01,1.140745E+00,2.254873E+03,4.020317E+03,1.474190E-01,3.545110E-01,5.096203E+03,7.570725E+03,3.331794E-01,6.675856E-01,1.198405E+04,1.787063E+04,7.834925E-01,1.575830E+00,4.773004E+03,9.579884E+03,3.120493E-01,8.447529E-01,1.183478E+04,1.787044E+04,7.737335E-01,1.575813E+00,1.187138E+04,2.861720E+04,7.761268E-01,2.523461E+00,5.928375E+03,7.980651E+03,3.875851E-01,7.037328E-01,5.927966E+03,1.246688E+04,3.875584E-01,1.099328E+00,4.186406E+03,1.566489E+04,2.955946E-01,1.381328E+00,3.145538E+03,6.132408E+03,2.056489E-01,5.407550E-01,3.145166E+03,4.514229E+03,2.056245E-01,3.980642E-01,2.148489E+03,5.445009E+03,1.404639E-01,4.801402E-01,9.747430E+02,1.721430E+03,6.372671E-02,1.517955E-01,2.148421E+03,3.154046E+03,1.404594E-01,2.781234E-01,5.102534E+03,7.986758E+03,3.335933E-01,7.042713E-01,2.233293E+03,4.085208E+03,1.460081E-01,3.602331E-01,4.935486E+03,7.260626E+03,3.226720E-01,6.402411E-01,4.935462E+03,1.151703E+04,3.226705E-01,1.015570E+00,2.402135E+03,3.350574E+03,1.570467E-01,2.954532E-01,2.402119E+03,5.106606E+03,1.570457E-01,4.502999E-01,2.303691E+03,6.748914E+03,1.626595E-01,5.951184E-01,1.215889E+03,2.237731E+03,7.949232E-02,1.973229E-01,1.215888E+03,1.752870E+03,7.949226E-02,1.545678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.560749E+02,1.724398E+03,2.514181E-02,1.520572E-01,1.977706E+03,2.915205E+03,1.396423E-01,2.570624E-01,7.506573E+02,1.871051E+03,5.300256E-02,1.649890E-01,4.095888E+02,1.312882E+03,2.892033E-02,1.157698E-01,8.612714E+02,4.808451E+03,6.081282E-02,4.240086E-01,2.565100E+02,1.572839E+03,1.811171E-02,1.849237E-01,4.457530E+03,1.691813E+04,3.147381E-01,1.491838E+00,3.371929E+03,1.192981E+04,2.380858E-01,1.051969E+00,2.863007E+03,8.506224E+03,2.021518E-01,7.500777E-01,4.112243E+03,1.327787E+04,2.903581E-01,1.170841E+00,5.115281E+03,1.230522E+04,3.344267E-01,1.085073E+00,2.249648E+03,3.830026E+03,1.470774E-01,3.377312E-01,5.085840E+03,7.482639E+03,3.325019E-01,6.598181E-01,1.195807E+04,1.775412E+04,7.817941E-01,1.565556E+00,4.759970E+03,9.464555E+03,3.111971E-01,8.345833E-01,1.181277E+04,1.752131E+04,7.722949E-01,1.545027E+00,1.184880E+04,2.838735E+04,7.746503E-01,2.503193E+00,5.917700E+03,7.888094E+03,3.868872E-01,6.955712E-01,5.917300E+03,1.260900E+04,3.868610E-01,1.111860E+00,4.170411E+03,1.561586E+04,2.944652E-01,1.377005E+00,3.140741E+03,5.776416E+03,2.053353E-01,5.093636E-01,3.140364E+03,4.252169E+03,2.053106E-01,3.749558E-01,2.147597E+03,5.491791E+03,1.404055E-01,4.842654E-01,9.742766E+02,1.650938E+03,6.369622E-02,1.455795E-01,2.147528E+03,3.091282E+03,1.404010E-01,2.725889E-01,5.100046E+03,7.864883E+03,3.334306E-01,6.935244E-01,2.231713E+03,3.984724E+03,1.459048E-01,3.513724E-01,4.933564E+03,7.109829E+03,3.225464E-01,6.269439E-01,4.933542E+03,1.149808E+04,3.225449E-01,1.013900E+00,2.401426E+03,3.287300E+03,1.570003E-01,2.898737E-01,2.401410E+03,5.127536E+03,1.569993E-01,4.521454E-01,2.301588E+03,6.688462E+03,1.625110E-01,5.897877E-01,1.215606E+03,2.093420E+03,7.947382E-02,1.845975E-01,1.215604E+03,1.668386E+03,7.947374E-02,1.471180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.554708E+02,1.744417E+03,2.509915E-02,1.538224E-01,1.974412E+03,2.911067E+03,1.394097E-01,2.566975E-01,7.494424E+02,1.866044E+03,5.291678E-02,1.645475E-01,4.090719E+02,1.320076E+03,2.888383E-02,1.164041E-01,8.597916E+02,4.826798E+03,6.070834E-02,4.256264E-01,2.558573E+02,1.572783E+03,1.806563E-02,1.849171E-01,4.450159E+03,1.691218E+04,3.142177E-01,1.491314E+00,3.366592E+03,1.191590E+04,2.377090E-01,1.050742E+00,2.859568E+03,8.571773E+03,2.019090E-01,7.558579E-01,4.106955E+03,1.328709E+04,2.899847E-01,1.171653E+00,5.105233E+03,1.140478E+04,3.337697E-01,1.005672E+00,2.244566E+03,3.664547E+03,1.467451E-01,3.231393E-01,5.075763E+03,7.391472E+03,3.318430E-01,6.517791E-01,1.193278E+04,1.765909E+04,7.801405E-01,1.557176E+00,4.747270E+03,9.347595E+03,3.103668E-01,8.242697E-01,1.179137E+04,1.717207E+04,7.708957E-01,1.514231E+00,1.182682E+04,2.792569E+04,7.732131E-01,2.462484E+00,5.907322E+03,7.799992E+03,3.862086E-01,6.878023E-01,5.906929E+03,1.269621E+04,3.861830E-01,1.119550E+00,4.154846E+03,1.556082E+04,2.933662E-01,1.372151E+00,3.136090E+03,5.351034E+03,2.050312E-01,4.718535E-01,3.135708E+03,3.995306E+03,2.050062E-01,3.523056E-01,2.146813E+03,5.506239E+03,1.403542E-01,4.855395E-01,9.738667E+02,1.582825E+03,6.366942E-02,1.395733E-01,2.146743E+03,3.023618E+03,1.403497E-01,2.666223E-01,5.097852E+03,7.744776E+03,3.332872E-01,6.829333E-01,2.230312E+03,3.882530E+03,1.458133E-01,3.423610E-01,4.931874E+03,6.947385E+03,3.224359E-01,6.126196E-01,4.931853E+03,1.141038E+04,3.224345E-01,1.006166E+00,2.400806E+03,3.223492E+03,1.569598E-01,2.842471E-01,2.400791E+03,5.125209E+03,1.569588E-01,4.519402E-01,2.299729E+03,6.613952E+03,1.623797E-01,5.832175E-01,1.215359E+03,1.923533E+03,7.945772E-02,1.696169E-01,1.215358E+03,1.586692E+03,7.945763E-02,1.399143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.549229E+02,1.773070E+03,2.506047E-02,1.563491E-01,1.971420E+03,2.904128E+03,1.391984E-01,2.560856E-01,7.483379E+02,1.861062E+03,5.283879E-02,1.641082E-01,4.086028E+02,1.323795E+03,2.885071E-02,1.167321E-01,8.584472E+02,4.854287E+03,6.061341E-02,4.280504E-01,2.552643E+02,1.572715E+03,1.802375E-02,1.849091E-01,4.443429E+03,1.690311E+04,3.137425E-01,1.490514E+00,3.361722E+03,1.190518E+04,2.373651E-01,1.049797E+00,2.856435E+03,8.667387E+03,2.016877E-01,7.642891E-01,4.102132E+03,1.328678E+04,2.896441E-01,1.171626E+00,5.095460E+03,1.090817E+04,3.331308E-01,9.618814E-01,2.239623E+03,3.525038E+03,1.464220E-01,3.108374E-01,5.065962E+03,7.295884E+03,3.312023E-01,6.433502E-01,1.190815E+04,1.759739E+04,7.785306E-01,1.551736E+00,4.734894E+03,9.232821E+03,3.095577E-01,8.141489E-01,1.177055E+04,1.682678E+04,7.695348E-01,1.483783E+00,1.180542E+04,2.718032E+04,7.718141E-01,2.396757E+00,5.897231E+03,7.718154E+03,3.855489E-01,6.805858E-01,5.896846E+03,1.273121E+04,3.855238E-01,1.122637E+00,4.139699E+03,1.549066E+04,2.922967E-01,1.365964E+00,3.131579E+03,4.885745E+03,2.047363E-01,4.308244E-01,3.131193E+03,3.748713E+03,2.047110E-01,3.305610E-01,2.146124E+03,5.488372E+03,1.403092E-01,4.839639E-01,9.735064E+02,1.517519E+03,6.364587E-02,1.338146E-01,2.146053E+03,2.951566E+03,1.403046E-01,2.602687E-01,5.095917E+03,7.630755E+03,3.331607E-01,6.728790E-01,2.229071E+03,3.778897E+03,1.457322E-01,3.332227E-01,4.930388E+03,6.775005E+03,3.223387E-01,5.974191E-01,4.930368E+03,1.124740E+04,3.223374E-01,9.917944E-01,2.400264E+03,3.159729E+03,1.569244E-01,2.786245E-01,2.400250E+03,5.100826E+03,1.569234E-01,4.497902E-01,2.298085E+03,6.525341E+03,1.622637E-01,5.754037E-01,1.215145E+03,1.739463E+03,7.944372E-02,1.533856E-01,1.215144E+03,1.508344E+03,7.944361E-02,1.330056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
