17:45:00,3.544264E+02,1.783959E+03,2.502541E-02,1.573093E-01,1.968704E+03,2.890726E+03,1.390067E-01,2.549038E-01,7.473343E+02,1.855908E+03,5.276793E-02,1.636538E-01,4.081775E+02,1.324129E+03,2.882067E-02,1.167615E-01,8.572266E+02,4.858297E+03,6.052723E-02,4.284040E-01,2.547257E+02,1.572619E+03,1.798572E-02,1.848978E-01,4.437287E+03,1.689252E+04,3.133089E-01,1.489580E+00,3.357279E+03,1.189769E+04,2.370514E-01,1.049137E+00,2.853582E+03,8.697494E+03,2.014863E-01,7.669439E-01,4.097735E+03,1.327702E+04,2.893337E-01,1.170766E+00,5.085954E+03,1.093477E+04,3.325093E-01,9.642264E-01,2.234816E+03,3.404994E+03,1.461077E-01,3.002519E-01,5.056430E+03,7.193475E+03,3.305791E-01,6.343197E-01,1.188417E+04,1.757594E+04,7.769629E-01,1.549844E+00,4.722833E+03,9.119836E+03,3.087692E-01,8.041860E-01,1.175030E+04,1.647765E+04,7.682109E-01,1.452997E+00,1.178458E+04,2.609429E+04,7.704521E-01,2.300992E+00,5.887420E+03,7.641737E+03,3.849075E-01,6.738474E-01,5.887041E+03,1.271729E+04,3.848827E-01,1.121409E+00,4.124954E+03,1.541852E+04,2.912555E-01,1.359603E+00,3.127205E+03,4.433474E+03,2.044503E-01,3.909432E-01,3.126813E+03,3.522559E+03,2.044247E-01,3.106188E-01,2.145519E+03,5.439406E+03,1.402696E-01,4.796461E-01,9.731897E+02,1.454553E+03,6.362516E-02,1.282623E-01,2.145447E+03,2.875645E+03,1.402650E-01,2.535740E-01,5.094210E+03,7.525632E+03,3.330490E-01,6.636093E-01,2.227972E+03,3.673602E+03,1.456602E-01,3.239378E-01,4.929081E+03,6.594211E+03,3.222533E-01,5.814767E-01,4.929063E+03,1.099986E+04,3.222521E-01,9.699662E-01,2.399791E+03,3.095772E+03,1.568935E-01,2.729848E-01,2.399777E+03,5.055975E+03,1.568926E-01,4.458353E-01,2.296633E+03,6.422437E+03,1.621611E-01,5.663297E-01,1.214959E+03,1.561111E+03,7.943154E-02,1.376586E-01,1.214957E+03,1.432139E+03,7.943142E-02,1.262858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.539766E+02,1.787966E+03,2.499365E-02,1.576626E-01,1.966240E+03,2.877063E+03,1.388327E-01,2.536991E-01,7.464231E+02,1.850604E+03,5.270359E-02,1.631860E-01,4.077919E+02,1.320681E+03,2.879345E-02,1.164575E-01,8.561191E+02,4.847295E+03,6.044902E-02,4.274339E-01,2.542370E+02,1.572478E+03,1.795122E-02,1.848813E-01,4.431687E+03,1.687981E+04,3.129134E-01,1.488459E+00,3.353230E+03,1.189400E+04,2.367655E-01,1.048812E+00,2.850986E+03,8.701721E+03,2.013030E-01,7.673166E-01,4.093731E+03,1.325743E+04,2.890510E-01,1.169039E+00,5.076707E+03,1.139436E+04,3.319048E-01,1.004753E+00,2.230139E+03,3.297084E+03,1.458020E-01,2.907365E-01,5.047158E+03,7.085185E+03,3.299729E-01,6.247707E-01,1.186082E+04,1.759590E+04,7.754363E-01,1.551604E+00,4.711078E+03,9.007701E+03,3.080007E-01,7.942980E-01,1.173060E+04,1.612224E+04,7.669229E-01,1.421657E+00,1.176430E+04,2.459430E+04,7.691262E-01,2.168723E+00,5.877880E+03,7.571925E+03,3.842838E-01,6.676914E-01,5.877507E+03,1.264851E+04,3.842594E-01,1.115344E+00,4.110598E+03,1.531830E+04,2.902419E-01,1.350766E+00,3.122962E+03,4.032938E+03,2.041729E-01,3.556240E-01,3.122566E+03,3.321801E+03,2.041470E-01,2.929160E-01,2.144987E+03,5.356419E+03,1.402349E-01,4.723283E-01,9.729114E+02,1.393638E+03,6.360696E-02,1.228908E-01,2.144915E+03,2.795897E+03,1.402302E-01,2.465418E-01,5.092704E+03,7.430284E+03,3.329506E-01,6.552015E-01,2.226997E+03,3.567383E+03,1.455965E-01,3.145714E-01,4.927932E+03,6.405254E+03,3.221782E-01,5.648145E-01,4.927915E+03,1.066168E+04,3.221770E-01,9.401453E-01,2.399378E+03,3.032241E+03,1.568665E-01,2.673827E-01,2.399365E+03,4.988408E+03,1.568656E-01,4.398772E-01,2.295348E+03,6.304935E+03,1.620704E-01,5.559683E-01,1.214797E+03,1.402467E+03,7.942093E-02,1.236694E-01,1.214795E+03,1.357473E+03,7.942081E-02,1.197018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.535695E+02,1.769706E+03,2.496490E-02,1.560524E-01,1.964006E+03,2.864796E+03,1.386749E-01,2.526174E-01,7.455964E+02,1.845016E+03,5.264522E-02,1.626933E-01,4.074425E+02,1.313073E+03,2.876878E-02,1.157866E-01,8.551149E+02,4.819578E+03,6.037812E-02,4.249898E-01,2.537939E+02,1.572278E+03,1.791993E-02,1.848577E-01,4.426583E+03,1.684251E+04,3.125530E-01,1.485170E+00,3.349541E+03,1.189314E+04,2.365051E-01,1.048736E+00,2.848624E+03,8.632828E+03,2.011362E-01,7.612417E-01,4.090085E+03,1.322537E+04,2.887936E-01,1.166212E+00,5.067712E+03,1.199012E+04,3.313167E-01,1.057287E+00,2.225590E+03,3.197628E+03,1.455045E-01,2.819665E-01,5.038140E+03,6.968413E+03,3.293833E-01,6.144738E-01,1.183808E+04,1.764278E+04,7.739498E-01,1.555738E+00,4.699621E+03,8.891894E+03,3.072517E-01,7.840861E-01,1.171144E+04,1.575216E+04,7.656698E-01,1.389023E+00,1.174456E+04,2.281527E+04,7.678353E-01,2.011847E+00,5.868603E+03,7.503794E+03,3.836773E-01,6.616836E-01,5.868235E+03,1.251391E+04,3.836533E-01,1.103475E+00,4.096621E+03,1.517740E+04,2.892550E-01,1.338342E+00,3.118847E+03,3.711461E+03,2.039039E-01,3.272761E-01,3.118446E+03,3.145431E+03,2.038776E-01,2.773637E-01,2.144520E+03,5.236156E+03,1.402043E-01,4.617235E-01,9.726667E+02,1.334045E+03,6.359096E-02,1.176359E-01,2.144447E+03,2.712799E+03,1.401996E-01,2.392143E-01,5.091375E+03,7.339653E+03,3.328638E-01,6.472097E-01,2.226133E+03,3.459881E+03,1.455400E-01,3.050918E-01,4.926922E+03,6.209508E+03,3.221121E-01,5.475536E-01,4.926905E+03,1.022028E+04,3.221110E-01,9.012229E-01,2.399018E+03,2.967679E+03,1.568429E-01,2.616896E-01,2.399004E+03,4.894346E+03,1.568420E-01,4.315828E-01,2.294213E+03,6.172258E+03,1.619903E-01,5.442689E-01,1.214656E+03,1.273099E+03,7.941171E-02,1.122618E-01,1.214654E+03,1.283516E+03,7.941157E-02,1.131802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.532058E+02,1.742288E+03,2.493923E-02,1.536347E-01,1.962007E+03,2.855601E+03,1.385338E-01,2.518065E-01,7.448571E+02,1.839091E+03,5.259302E-02,1.621708E-01,4.071303E+02,1.300842E+03,2.874673E-02,1.147081E-01,8.542173E+02,4.784197E+03,6.031475E-02,4.218699E-01,2.533980E+02,1.572008E+03,1.789198E-02,1.848260E-01,4.422004E+03,1.679210E+04,3.122297E-01,1.480725E+00,3.346233E+03,1.189390E+04,2.362715E-01,1.048803E+00,2.846508E+03,8.536195E+03,2.009868E-01,7.527206E-01,4.086817E+03,1.318117E+04,2.885628E-01,1.162314E+00,5.059095E+03,1.201675E+04,3.307533E-01,1.059636E+00,2.221232E+03,3.106024E+03,1.452196E-01,2.738888E-01,5.029501E+03,6.843263E+03,3.288185E-01,6.034381E-01,1.181629E+04,1.769612E+04,7.725252E-01,1.560441E+00,4.688643E+03,8.773442E+03,3.065340E-01,7.736410E-01,1.169308E+04,1.538078E+04,7.644696E-01,1.356275E+00,1.172563E+04,2.103586E+04,7.665980E-01,1.854939E+00,5.859713E+03,7.432084E+03,3.830961E-01,6.553602E-01,5.859351E+03,1.230005E+04,3.830724E-01,1.084617E+00,4.083224E+03,1.501543E+04,2.883091E-01,1.324059E+00,3.114907E+03,3.459223E+03,2.036463E-01,3.050339E-01,3.114501E+03,2.991805E+03,2.036197E-01,2.638170E-01,2.144118E+03,5.070744E+03,1.401780E-01,4.471375E-01,9.724556E+02,1.276598E+03,6.357716E-02,1.125703E-01,2.144045E+03,2.626156E+03,1.401733E-01,2.315741E-01,5.090230E+03,7.246904E+03,3.327889E-01,6.390311E-01,2.225385E+03,3.352947E+03,1.454911E-01,2.956625E-01,4.926052E+03,6.006372E+03,3.220553E-01,5.296411E-01,4.926037E+03,9.661256E+03,3.220542E-01,8.519283E-01,2.398708E+03,2.900416E+03,1.568227E-01,2.557583E-01,2.398695E+03,4.769282E+03,1.568218E-01,4.205547E-01,2.293228E+03,6.027951E+03,1.619207E-01,5.315440E-01,1.214535E+03,1.169033E+03,7.940381E-02,1.030852E-01,1.214533E+03,1.211994E+03,7.940367E-02,1.068735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.528822E+02,1.709762E+03,2.491638E-02,1.507666E-01,1.960225E+03,2.847820E+03,1.384080E-01,2.511204E-01,7.441977E+02,1.832975E+03,5.254646E-02,1.616315E-01,4.068520E+02,1.283067E+03,2.872708E-02,1.131407E-01,8.534174E+02,4.748730E+03,6.025827E-02,4.187424E-01,2.530455E+02,1.571659E+03,1.786708E-02,1.847849E-01,4.417904E+03,1.672354E+04,3.119403E-01,1.474680E+00,3.343272E+03,1.189450E+04,2.360624E-01,1.048856E+00,2.844616E+03,8.427363E+03,2.008532E-01,7.431238E-01,4.083891E+03,1.312347E+04,2.883562E-01,1.157226E+00,5.050848E+03,1.170817E+04,3.302141E-01,1.032425E+00,2.217063E+03,3.019938E+03,1.449471E-01,2.662977E-01,5.021233E+03,6.711724E+03,3.282780E-01,5.918390E-01,1.179543E+04,1.772431E+04,7.711610E-01,1.562928E+00,4.678138E+03,8.653595E+03,3.058471E-01,7.630729E-01,1.167550E+04,1.501903E+04,7.633205E-01,1.324376E+00,1.170751E+04,1.944352E+04,7.654129E-01,1.714527E+00,5.851201E+03,7.350682E+03,3.825396E-01,6.481822E-01,5.850843E+03,1.198386E+04,3.825162E-01,1.056735E+00,4.070421E+03,1.484857E+04,2.874051E-01,1.309345E+00,3.111138E+03,3.243210E+03,2.033999E-01,2.859858E-01,3.110728E+03,2.852229E+03,2.033730E-01,2.515092E-01,2.143771E+03,4.844037E+03,1.401554E-01,4.271466E-01,9.722737E+02,1.222078E+03,6.356527E-02,1.077627E-01,2.143698E+03,2.535897E+03,1.401506E-01,2.236150E-01,5.089239E+03,7.141067E+03,3.327241E-01,6.296984E-01,2.224736E+03,3.248638E+03,1.454487E-01,2.864645E-01,4.925303E+03,5.795490E+03,3.220063E-01,5.110456E-01,4.925288E+03,8.966636E+03,3.220053E-01,7.906768E-01,2.398443E+03,2.828486E+03,1.568053E-01,2.494155E-01,2.398431E+03,4.605023E+03,1.568045E-01,4.060704E-01,2.292373E+03,5.878455E+03,1.618604E-01,5.183614E-01,1.214432E+03,1.077976E+03,7.939706E-02,9.505581E-02,1.214429E+03,1.144572E+03,7.939691E-02,1.009282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.525938E+02,1.674580E+03,2.489601E-02,1.476642E-01,1.958635E+03,2.840256E+03,1.382957E-01,2.504534E-01,7.436085E+02,1.826568E+03,5.250485E-02,1.610666E-01,4.066036E+02,1.259072E+03,2.870954E-02,1.110248E-01,8.527033E+02,4.718627E+03,6.020784E-02,4.160879E-01,2.527311E+02,1.571215E+03,1.784489E-02,1.847327E-01,4.414223E+03,1.665929E+04,3.116803E-01,1.469014E+00,3.340614E+03,1.189083E+04,2.358748E-01,1.048532E+00,2.842918E+03,8.312704E+03,2.007333E-01,7.330132E-01,4.081265E+03,1.304977E+04,2.881708E-01,1.150727E+00,5.042923E+03,1.107687E+04,3.296960E-01,9.767572E-01,2.213059E+03,2.938098E+03,1.446853E-01,2.590811E-01,5.013288E+03,6.572816E+03,3.277586E-01,5.795901E-01,1.177536E+04,1.768059E+04,7.698491E-01,1.559072E+00,4.668044E+03,8.532707E+03,3.051872E-01,7.524130E-01,1.165860E+04,1.467099E+04,7.622157E-01,1.293686E+00,1.169007E+04,1.820854E+04,7.642727E-01,1.605627E+00,5.843014E+03,7.246581E+03,3.820043E-01,6.390026E-01,5.842660E+03,1.154169E+04,3.819812E-01,1.017744E+00,4.058158E+03,1.468510E+04,2.865392E-01,1.294930E+00,3.107521E+03,3.051514E+03,2.031634E-01,2.690821E-01,3.107106E+03,2.722865E+03,2.031363E-01,2.401019E-01,2.143471E+03,4.513180E+03,1.401357E-01,3.979716E-01,9.721162E+02,1.170912E+03,6.355498E-02,1.032509E-01,2.143397E+03,2.442054E+03,1.401310E-01,2.153400E-01,5.088377E+03,7.005784E+03,3.326677E-01,6.177691E-01,2.224170E+03,3.148271E+03,1.454117E-01,2.776142E-01,4.924652E+03,5.576611E+03,3.219637E-01,4.917449E-01,4.924638E+03,8.191715E+03,3.219628E-01,7.223444E-01,2.398215E+03,2.747489E+03,1.567904E-01,2.422732E-01,2.398203E+03,4.393633E+03,1.567896E-01,3.874300E-01,2.291630E+03,5.728033E+03,1.618079E-01,5.050973E-01,1.214343E+03,9.961529E+02,7.939126E-02,8.784064E-02,1.214340E+03,1.082031E+03,7.939110E-02,9.541338E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.523368E+02,1.656332E+03,2.487787E-02,1.460552E-01,1.957216E+03,2.834367E+03,1.381955E-01,2.499341E-01,7.430816E+02,1.819989E+03,5.246765E-02,1.604864E-01,4.063817E+02,1.227660E+03,2.869388E-02,1.082549E-01,8.520654E+02,4.700097E+03,6.016281E-02,4.144539E-01,2.524509E+02,1.570657E+03,1.782510E-02,1.846671E-01,4.410914E+03,1.661692E+04,3.114467E-01,1.465278E+00,3.338227E+03,1.187915E+04,2.357062E-01,1.047502E+00,2.841394E+03,8.259380E+03,2.006257E-01,7.283110E-01,4.078906E+03,1.296226E+04,2.880042E-01,1.143010E+00,5.035287E+03,1.023867E+04,3.291968E-01,9.028445E-01,2.209205E+03,2.863804E+03,1.444333E-01,2.525299E-01,5.005635E+03,6.433975E+03,3.272582E-01,5.673471E-01,1.175601E+04,1.751305E+04,7.685841E-01,1.544299E+00,4.658319E+03,8.421424E+03,3.045514E-01,7.426001E-01,1.164231E+04,1.435947E+04,7.611504E-01,1.266216E+00,1.167324E+04,1.730706E+04,7.631726E-01,1.526135E+00,5.835121E+03,7.109585E+03,3.814883E-01,6.269223E-01,5.834771E+03,1.094253E+04,3.814654E-01,9.649107E-01,4.046392E+03,1.453304E+04,2.857084E-01,1.281522E+00,3.104041E+03,2.883714E+03,2.029359E-01,2.542855E-01,3.103622E+03,2.606360E+03,2.029085E-01,2.298285E-01,2.143210E+03,4.114395E+03,1.401187E-01,3.628068E-01,9.719797E+02,1.124869E+03,6.354605E-02,9.919085E-02,2.143136E+03,2.347810E+03,1.401139E-01,2.070296E-01,5.087626E+03,6.822860E+03,3.326186E-01,6.016390E-01,2.223675E+03,3.056273E+03,1.453793E-01,2.695017E-01,4.924086E+03,5.357078E+03,3.219267E-01,4.723865E-01,4.924072E+03,7.441330E+03,3.219258E-01,6.561756E-01,2.398018E+03,2.653929E+03,1.567775E-01,2.340232E-01,2.398006E+03,4.124023E+03,1.567767E-01,3.636559E-01,2.290983E+03,5.580797E+03,1.617622E-01,4.921140E-01,1.214266E+03,9.239139E+02,7.938627E-02,8.147061E-02,1.214264E+03,1.026411E+03,7.938611E-02,9.050877E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.521032E+02,1.643834E+03,2.486137E-02,1.449531E-01,1.955923E+03,2.828820E+03,1.381042E-01,2.494450E-01,7.426004E+02,1.813070E+03,5.243367E-02,1.598763E-01,4.061796E+02,1.188233E+03,2.867961E-02,1.047782E-01,8.514836E+02,4.685877E+03,6.012172E-02,4.132000E-01,2.521957E+02,1.569957E+03,1.780708E-02,1.845848E-01,4.407872E+03,1.654989E+04,3.112319E-01,1.459367E+00,3.336032E+03,1.185113E+04,2.355512E-01,1.045031E+00,2.839996E+03,8.226590E+03,2.005270E-01,7.254197E-01,4.076738E+03,1.285187E+04,2.878511E-01,1.133277E+00,5.027784E+03,9.349337E+03,3.287062E-01,8.244233E-01,2.205420E+03,2.796362E+03,1.441858E-01,2.465828E-01,4.998114E+03,6.293295E+03,3.267665E-01,5.549420E-01,1.173697E+04,1.714502E+04,7.673391E-01,1.511846E+00,4.648742E+03,8.318613E+03,3.039253E-01,7.335342E-01,1.162628E+04,1.407432E+04,7.601023E-01,1.241072E+00,1.165667E+04,1.657037E+04,7.620896E-01,1.461173E+00,5.827364E+03,6.918404E+03,3.809812E-01,6.100640E-01,5.827018E+03,1.015720E+04,3.809586E-01,8.956610E-01,4.034870E+03,1.438792E+04,2.848949E-01,1.268725E+00,3.100637E+03,2.736423E+03,2.027133E-01,2.412974E-01,3.100213E+03,2.501363E+03,2.026856E-01,2.205699E-01,2.142975E+03,3.705259E+03,1.401033E-01,3.267293E-01,9.718572E+02,1.083341E+03,6.353804E-02,9.552891E-02,2.142901E+03,2.253804E+03,1.400985E-01,1.987401E-01,5.086944E+03,6.565667E+03,3.325740E-01,5.789596E-01,2.223224E+03,2.972462E+03,1.453499E-01,2.621113E-01,4.923574E+03,5.138255E+03,3.218932E-01,4.530906E-01,4.923561E+03,6.775528E+03,3.218924E-01,5.974652E-01,2.397842E+03,2.540638E+03,1.567660E-01,2.240332E-01,2.397830E+03,3.786168E+03,1.567652E-01,3.338638E-01,2.290402E+03,5.436377E+03,1.617212E-01,4.793790E-01,1.214199E+03,8.602772E+02,7.938184E-02,7.585913E-02,1.214196E+03,9.763722E+02,7.938167E-02,8.609638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.518900E+02,1.634506E+03,2.484632E-02,1.441305E-01,1.954742E+03,2.822424E+03,1.380208E-01,2.488810E-01,7.421599E+02,1.806398E+03,5.240257E-02,1.592879E-01,4.059949E+02,1.148982E+03,2.866657E-02,1.013171E-01,8.509516E+02,4.674356E+03,6.008416E-02,4.121841E-01,2.519627E+02,1.569095E+03,1.779063E-02,1.844834E-01,4.405071E+03,1.648210E+04,3.110342E-01,1.453389E+00,3.334013E+03,1.181519E+04,2.354087E-01,1.041862E+00,2.838711E+03,8.201236E+03,2.004363E-01,7.231839E-01,4.074744E+03,1.273938E+04,2.877103E-01,1.123357E+00,5.020393E+03,8.517149E+03,3.282231E-01,7.510411E-01,2.201693E+03,2.735129E+03,1.439422E-01,2.411833E-01,4.990707E+03,6.157199E+03,3.262823E-01,5.429410E-01,1.171819E+04,1.666960E+04,7.661112E-01,1.469923E+00,4.639286E+03,8.223834E+03,3.033070E-01,7.251767E-01,1.161048E+04,1.381170E+04,7.590693E-01,1.217914E+00,1.164034E+04,1.594257E+04,7.610216E-01,1.405814E+00,5.819729E+03,6.702778E+03,3.804820E-01,5.910501E-01,5.819386E+03,9.337770E+03,3.804596E-01,8.234033E-01,4.023537E+03,1.424176E+04,2.840947E-01,1.255837E+00,3.097298E+03,2.606820E+03,2.024951E-01,2.298691E-01,3.096871E+03,2.406639E+03,2.024671E-01,2.122171E-01,2.142764E+03,3.324853E+03,1.400895E-01,2.931851E-01,9.717471E+02,1.045962E+03,6.353084E-02,9.223275E-02,2.142689E+03,2.163275E+03,1.400847E-01,1.907573E-01,5.086328E+03,6.274831E+03,3.325338E-01,5.533138E-01,2.222815E+03,2.896527E+03,1.453231E-01,2.554154E-01,4.923113E+03,4.928083E+03,3.218631E-01,4.345577E-01,4.923100E+03,6.246670E+03,3.218622E-01,5.508306E-01,2.397684E+03,2.420406E+03,1.567557E-01,2.134311E-01,2.397673E+03,3.439555E+03,1.567550E-01,3.032995E-01,2.289880E+03,5.293422E+03,1.616843E-01,4.667733E-01,1.214139E+03,8.043008E+02,7.937791E-02,7.092314E-02,1.214136E+03,9.313148E+02,7.937773E-02,8.212322E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.516963E+02,1.627389E+03,2.483264E-02,1.435029E-01,1.953666E+03,2.815275E+03,1.379449E-01,2.482506E-01,7.417590E+02,1.800226E+03,5.237426E-02,1.587437E-01,4.058268E+02,1.114140E+03,2.865470E-02,9.824474E-02,8.504677E+02,4.664908E+03,6.004999E-02,4.113510E-01,2.517510E+02,1.568086E+03,1.777568E-02,1.843648E-01,4.402511E+03,1.640141E+04,3.108534E-01,1.446274E+00,3.332168E+03,1.177718E+04,2.352784E-01,1.038510E+00,2.837538E+03,8.180452E+03,2.003534E-01,7.213512E-01,4.072922E+03,1.263755E+04,2.875817E-01,1.114377E+00,5.013140E+03,7.906748E+03,3.277489E-01,6.972161E-01,2.198035E+03,2.679555E+03,1.437031E-01,2.362828E-01,4.983440E+03,6.029043E+03,3.258071E-01,5.316402E-01,1.169973E+04,1.614942E+04,7.649048E-01,1.424054E+00,4.629981E+03,8.136811E+03,3.026987E-01,7.175029E-01,1.159497E+04,1.357000E+04,7.580553E-01,1.196601E+00,1.162430E+04,1.540234E+04,7.599728E-01,1.358176E+00,5.812242E+03,6.482244E+03,3.799925E-01,5.716035E-01,5.811903E+03,8.570915E+03,3.799704E-01,7.557822E-01,4.012405E+03,1.409371E+04,2.833087E-01,1.242782E+00,3.094035E+03,2.492557E+03,2.022817E-01,2.197934E-01,3.093604E+03,2.321141E+03,2.022535E-01,2.046779E-01,2.142576E+03,3.033599E+03,1.400772E-01,2.675024E-01,9.716489E+02,1.012404E+03,6.352443E-02,8.927364E-02,2.142501E+03,2.078835E+03,1.400724E-01,1.833114E-01,5.085778E+03,5.976342E+03,3.324978E-01,5.269931E-01,2.222448E+03,2.827972E+03,1.452991E-01,2.493702E-01,4.922702E+03,4.732916E+03,3.218362E-01,4.173479E-01,4.922690E+03,5.835824E+03,3.218354E-01,5.146022E-01,2.397545E+03,2.301351E+03,1.567466E-01,2.029328E-01,2.397534E+03,3.116190E+03,1.567459E-01,2.747853E-01,2.289412E+03,5.153458E+03,1.616513E-01,4.544313E-01,1.214086E+03,7.551339E+02,7.937444E-02,6.658761E-02,1.214083E+03,8.908492E+02,7.937426E-02,7.855497E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.515208E+02,1.621878E+03,2.482025E-02,1.430170E-01,1.952690E+03,2.806474E+03,1.378759E-01,2.474746E-01,7.413954E+02,1.794722E+03,5.234860E-02,1.582584E-01,4.056743E+02,1.087398E+03,2.864393E-02,9.588664E-02,8.500292E+02,4.657131E+03,6.001903E-02,4.106652E-01,2.515592E+02,1.566983E+03,1.776215E-02,1.842352E-01,4.400180E+03,1.632124E+04,3.106888E-01,1.439205E+00,3.330489E+03,1.174267E+04,2.351598E-01,1.035467E+00,2.836471E+03,8.160697E+03,2.002781E-01,7.196092E-01,4.071264E+03,1.255428E+04,2.874647E-01,1.107035E+00,5.006038E+03,7.476102E+03,3.272845E-01,6.592417E-01,2.194453E+03,2.628213E+03,1.434688E-01,2.317555E-01,4.976323E+03,5.909780E+03,3.253419E-01,5.211236E-01,1.168164E+04,1.565663E+04,7.637221E-01,1.380600E+00,4.620845E+03,8.054979E+03,3.021014E-01,7.102870E-01,1.157978E+04,1.334351E+04,7.570623E-01,1.176629E+00,1.160858E+04,1.493128E+04,7.589450E-01,1.316638E+00,5.804916E+03,6.276754E+03,3.795136E-01,5.534834E-01,5.804581E+03,7.933617E+03,3.794916E-01,6.995853E-01,4.001480E+03,1.394668E+04,2.825373E-01,1.229816E+00,3.090852E+03,2.390589E+03,2.020736E-01,2.108019E-01,3.090416E+03,2.242939E+03,2.020451E-01,1.977821E-01,2.142409E+03,2.813515E+03,1.400663E-01,2.480954E-01,9.715616E+02,9.820171E+02,6.351872E-02,8.659414E-02,2.142334E+03,2.001231E+03,1.400614E-01,1.764683E-01,5.085288E+03,5.698292E+03,3.324658E-01,5.024747E-01,2.222119E+03,2.765457E+03,1.452776E-01,2.438576E-01,4.922337E+03,4.554402E+03,3.218124E-01,4.016066E-01,4.922325E+03,5.482944E+03,3.218116E-01,4.834853E-01,2.397422E+03,2.191312E+03,1.567386E-01,1.932296E-01,2.397411E+03,2.843475E+03,1.567378E-01,2.507373E-01,2.288994E+03,5.019202E+03,1.616217E-01,4.425926E-01,1.214039E+03,7.114240E+02,7.937138E-02,6.273328E-02,1.214036E+03,8.542138E+02,7.937120E-02,7.532446E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.513623E+02,1.617656E+03,2.480906E-02,1.426447E-01,1.951805E+03,2.797266E+03,1.378134E-01,2.466626E-01,7.410670E+02,1.790211E+03,5.232540E-02,1.578606E-01,4.055363E+02,1.071502E+03,2.863419E-02,9.448491E-02,8.496331E+02,4.650971E+03,5.999107E-02,4.101221E-01,2.513862E+02,1.565867E+03,1.774993E-02,1.841039E-01,4.398066E+03,1.627490E+04,3.105395E-01,1.435119E+00,3.328966E+03,1.172081E+04,2.350523E-01,1.033539E+00,2.835504E+03,8.142562E+03,2.002099E-01,7.180101E-01,4.069761E+03,1.250238E+04,2.873585E-01,1.102459E+00,4.999092E+03,7.132543E+03,3.268305E-01,6.289467E-01,2.190948E+03,2.580717E+03,1.432397E-01,2.275673E-01,4.969365E+03,5.803643E+03,3.248870E-01,5.117645E-01,1.166394E+04,1.528215E+04,7.625644E-01,1.347578E+00,4.611886E+03,7.978143E+03,3.015157E-01,7.035116E-01,1.156493E+04,1.313152E+04,7.560913E-01,1.157936E+00,1.159320E+04,1.451879E+04,7.579395E-01,1.280265E+00,5.797760E+03,6.113123E+03,3.790457E-01,5.390544E-01,5.797427E+03,7.494432E+03,3.790240E-01,6.608581E-01,3.990766E+03,1.380621E+04,2.817808E-01,1.217430E+00,3.087749E+03,2.299248E+03,2.018707E-01,2.027474E-01,3.087309E+03,2.171285E+03,2.018420E-01,1.914636E-01,2.142261E+03,2.628567E+03,1.400566E-01,2.317867E-01,9.714840E+02,9.545092E+02,6.351365E-02,8.416850E-02,2.142186E+03,1.931855E+03,1.400517E-01,1.703507E-01,5.084852E+03,5.475136E+03,3.324373E-01,4.827968E-01,2.221824E+03,2.708472E+03,1.452583E-01,2.388327E-01,4.922014E+03,4.395733E+03,3.217912E-01,3.876152E-01,4.922002E+03,5.172250E+03,3.217905E-01,4.560884E-01,2.397313E+03,2.100458E+03,1.567315E-01,1.852181E-01,2.397302E+03,2.646254E+03,1.567307E-01,2.333463E-01,2.288620E+03,4.893841E+03,1.615953E-01,4.315383E-01,1.213998E+03,6.723649E+02,7.936870E-02,5.928905E-02,1.213995E+03,8.210620E+02,7.936851E-02,7.240115E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.512194E+02,1.614276E+03,2.479897E-02,1.423466E-01,1.951006E+03,2.788726E+03,1.377571E-01,2.459095E-01,7.407712E+02,1.786233E+03,5.230452E-02,1.575098E-01,4.054119E+02,1.060403E+03,2.862540E-02,9.350622E-02,8.492767E+02,4.645761E+03,5.996590E-02,4.096626E-01,2.512307E+02,1.564816E+03,1.773894E-02,1.839804E-01,4.396154E+03,1.624420E+04,3.104045E-01,1.432411E+00,3.327589E+03,1.170464E+04,2.349551E-01,1.032114E+00,2.834631E+03,8.126638E+03,2.001482E-01,7.166059E-01,4.068403E+03,1.246507E+04,2.872626E-01,1.099168E+00,4.992308E+03,6.841440E+03,3.263870E-01,6.032773E-01,2.187523E+03,2.536614E+03,1.430158E-01,2.236783E-01,4.962570E+03,5.705935E+03,3.244427E-01,5.031486E-01,1.164662E+04,1.495877E+04,7.614323E-01,1.319063E+00,4.603111E+03,7.905952E+03,3.009420E-01,6.971458E-01,1.155042E+04,1.293257E+04,7.551427E-01,1.140392E+00,1.157816E+04,1.415568E+04,7.569568E-01,1.248246E+00,5.790776E+03,5.969542E+03,3.785891E-01,5.263935E-01,5.790446E+03,7.144805E+03,3.785675E-01,6.300280E-01,3.980268E+03,1.367408E+04,2.810396E-01,1.205779E+00,3.084729E+03,2.217162E+03,2.016733E-01,1.955091E-01,3.084284E+03,2.105293E+03,2.016442E-01,1.856445E-01,2.142130E+03,2.467013E+03,1.400481E-01,2.175409E-01,9.714152E+02,9.295482E+02,6.350914E-02,8.196744E-02,2.142055E+03,1.869272E+03,1.400432E-01,1.648322E-01,5.084465E+03,5.278451E+03,3.324120E-01,4.654531E-01,2.221561E+03,2.656448E+03,1.452412E-01,2.342453E-01,4.921728E+03,4.253052E+03,3.217725E-01,3.750336E-01,4.921717E+03,4.899295E+03,3.217718E-01,4.320192E-01,2.397218E+03,2.019892E+03,1.567252E-01,1.781138E-01,2.397207E+03,2.481839E+03,1.567245E-01,2.188483E-01,2.288287E+03,4.778514E+03,1.615718E-01,4.213688E-01,1.213962E+03,6.372493E+02,7.936634E-02,5.619256E-02,1.213959E+03,7.909838E+02,7.936615E-02,6.974885E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.510911E+02,1.611479E+03,2.478991E-02,1.421000E-01,1.950287E+03,2.780805E+03,1.377063E-01,2.452111E-01,7.405057E+02,1.782593E+03,5.228578E-02,1.571888E-01,4.052999E+02,1.052074E+03,2.861749E-02,9.277176E-02,8.489569E+02,4.641184E+03,5.994332E-02,4.092590E-01,2.510913E+02,1.563878E+03,1.772910E-02,1.838700E-01,4.394431E+03,1.622084E+04,3.102829E-01,1.430352E+00,3.326349E+03,1.169124E+04,2.348675E-01,1.030932E+00,2.833845E+03,8.112033E+03,2.000927E-01,7.153180E-01,4.067179E+03,1.243498E+04,2.871762E-01,1.096515E+00,4.985687E+03,6.590702E+03,3.259541E-01,5.811673E-01,2.184179E+03,2.495478E+03,1.427972E-01,2.200509E-01,4.955937E+03,5.615203E+03,3.240091E-01,4.951479E-01,1.162970E+04,1.466625E+04,7.603262E-01,1.293268E+00,4.594523E+03,7.838226E+03,3.003806E-01,6.911738E-01,1.153626E+04,1.274613E+04,7.542169E-01,1.123952E+00,1.156349E+04,1.383454E+04,7.559972E-01,1.219928E+00,5.783966E+03,5.838782E+03,3.781439E-01,5.148631E-01,5.783638E+03,6.848217E+03,3.781225E-01,6.038749E-01,3.969988E+03,1.355183E+04,2.803137E-01,1.194998E+00,3.081790E+03,2.142737E+03,2.014812E-01,1.889463E-01,3.081342E+03,2.044102E+03,2.014519E-01,1.802487E-01,2.142014E+03,2.325804E+03,1.400405E-01,2.050891E-01,9.713541E+02,9.068747E+02,6.350515E-02,7.996810E-02,2.141938E+03,1.812769E+03,1.400356E-01,1.598498E-01,5.084121E+03,5.100025E+03,3.323895E-01,4.497196E-01,2.221327E+03,2.608876E+03,1.452258E-01,2.300503E-01,4.921474E+03,4.124485E+03,3.217560E-01,3.636966E-01,4.921463E+03,4.660064E+03,3.217553E-01,4.109238E-01,2.397134E+03,1.946760E+03,1.567197E-01,1.716650E-01,2.397123E+03,2.337544E+03,1.567190E-01,2.061243E-01,2.287989E+03,4.673656E+03,1.615508E-01,4.121224E-01,1.213930E+03,6.054560E+02,7.936427E-02,5.338903E-02,1.213927E+03,7.636784E+02,7.936408E-02,6.734107E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.632712E+02,1.207612E+03,1.858911E-02,1.064871E-01,1.462451E+03,2.082686E+03,1.032610E-01,1.836510E-01,5.552819E+02,1.335612E+03,3.920745E-02,1.177741E-01,3.039338E+02,7.861737E+02,2.146022E-02,6.932470E-02,6.366004E+02,3.601815E+03,4.494920E-02,3.176076E-01,1.882673E+02,1.172563E+03,1.329321E-02,1.378620E-01,3.295190E+03,1.215752E+04,2.326675E-01,1.072049E+00,2.494306E+03,8.763649E+03,1.761184E-01,7.727775E-01,2.125095E+03,6.078672E+03,1.500491E-01,5.360166E-01,3.049935E+03,9.315587E+03,2.153504E-01,8.214472E-01,4.980266E+03,6.371102E+03,3.255996E-01,5.618030E-01,2.181411E+03,2.456288E+03,1.426162E-01,2.165952E-01,4.950503E+03,5.528378E+03,3.236538E-01,4.874917E-01,1.161573E+04,1.439523E+04,7.594129E-01,1.269369E+00,4.587396E+03,7.771568E+03,2.999146E-01,6.852959E-01,1.152479E+04,1.256562E+04,7.534672E-01,1.108035E+00,1.155151E+04,1.354346E+04,7.552144E-01,1.194261E+00,5.778409E+03,5.716654E+03,3.777806E-01,5.040938E-01,5.778083E+03,6.590637E+03,3.777593E-01,5.811615E-01,3.959957E+03,1.343558E+04,2.796054E-01,1.184748E+00,3.079435E+03,2.073961E+03,2.013272E-01,1.828816E-01,3.078982E+03,1.986226E+03,2.012976E-01,1.751452E-01,2.142288E+03,2.201981E+03,1.400584E-01,1.941704E-01,9.714826E+02,8.858497E+02,6.351355E-02,7.811411E-02,2.142212E+03,1.760975E+03,1.400535E-01,1.552825E-01,5.084754E+03,4.936884E+03,3.324309E-01,4.353338E-01,2.221617E+03,2.564257E+03,1.452448E-01,2.261159E-01,4.922103E+03,4.006851E+03,3.217971E-01,3.533236E-01,4.922092E+03,4.449058E+03,3.217964E-01,3.923174E-01,2.397446E+03,1.879681E+03,1.567401E-01,1.657500E-01,2.397435E+03,2.210100E+03,1.567394E-01,1.948863E-01,2.287736E+03,4.577540E+03,1.615329E-01,4.036469E-01,1.214076E+03,5.763979E+02,7.937384E-02,5.082670E-02,1.214073E+03,7.384078E+02,7.937365E-02,6.511270E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.754850E+02,8.892841E+02,1.239068E-02,7.841696E-02,9.748038E+02,1.386573E+03,6.882914E-02,1.222678E-01,3.701277E+02,8.895595E+02,2.613405E-02,7.844125E-02,2.025971E+02,5.225006E+02,1.430501E-02,4.607404E-02,4.243278E+02,2.907397E+03,2.996102E-02,2.563739E-01,1.254800E+02,8.625845E+02,8.859915E-03,1.014168E-01,2.196401E+03,8.687440E+03,1.550839E-01,7.660573E-01,1.662588E+03,6.243014E+03,1.173924E-01,5.505082E-01,1.416551E+03,4.341008E+03,1.000201E-01,3.827895E-01,2.033011E+03,6.680669E+03,1.435473E-01,5.891006E-01,4.974471E+03,6.178176E+03,3.252208E-01,5.447908E-01,2.178464E+03,2.418319E+03,1.424235E-01,2.132471E-01,4.944698E+03,5.445569E+03,3.232743E-01,4.801895E-01,1.160073E+04,1.414497E+04,7.584320E-01,1.247302E+00,4.579662E+03,7.706995E+03,2.994089E-01,6.796018E-01,1.151239E+04,1.239207E+04,7.526567E-01,1.092731E+00,1.153860E+04,1.327877E+04,7.543702E-01,1.170920E+00,5.772460E+03,5.602695E+03,3.773917E-01,4.940449E-01,5.772137E+03,6.365628E+03,3.773705E-01,5.613203E-01,3.949871E+03,1.333013E+04,2.788933E-01,1.175449E+00,3.076960E+03,2.009435E+03,2.011654E-01,1.771917E-01,3.076503E+03,1.930676E+03,2.011355E-01,1.702468E-01,2.142446E+03,2.093494E+03,1.400688E-01,1.846040E-01,9.715584E+02,8.663278E+02,6.351851E-02,7.639268E-02,2.142370E+03,1.713796E+03,1.400638E-01,1.511223E-01,5.085077E+03,4.788406E+03,3.324520E-01,4.222410E-01,2.221741E+03,2.522502E+03,1.452529E-01,2.224339E-01,4.922441E+03,3.899854E+03,3.218192E-01,3.438886E-01,4.922431E+03,4.262575E+03,3.218185E-01,3.758733E-01,2.397632E+03,1.818328E+03,1.567523E-01,1.603399E-01,2.397621E+03,2.097840E+03,1.567516E-01,1.849873E-01,2.287501E+03,4.491078E+03,1.615163E-01,3.960227E-01,1.214179E+03,5.495961E+02,7.938053E-02,4.846331E-02,1.214176E+03,7.149892E+02,7.938034E-02,6.304765E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,8.772904E+01,6.505655E+02,6.194389E-03,5.736678E-02,4.873259E+02,6.923914E+02,3.440921E-02,6.105498E-02,1.850360E+02,4.443636E+02,1.306506E-02,3.918393E-02,1.012867E+02,3.016507E+02,7.151673E-03,2.659952E-02,2.121304E+02,2.417121E+03,1.497814E-02,2.131414E-01,6.272541E+01,6.392300E+02,4.428928E-03,7.515629E-02,1.098019E+03,6.215365E+03,7.752912E-02,5.480701E-01,8.311631E+02,4.435859E+03,5.868693E-02,3.911535E-01,7.081927E+02,3.084436E+03,5.000421E-02,2.719852E-01,1.016376E+03,4.794084E+03,7.176449E-02,4.227418E-01,4.968277E+03,6.007633E+03,3.248158E-01,5.297523E-01,2.175324E+03,2.381434E+03,1.422183E-01,2.099945E-01,4.938494E+03,5.366305E+03,3.228687E-01,4.732001E-01,1.158473E+04,1.391325E+04,7.573858E-01,1.226869E+00,4.571417E+03,7.644098E+03,2.988699E-01,6.740556E-01,1.149909E+04,1.222425E+04,7.517872E-01,1.077933E+00,1.152478E+04,1.303569E+04,7.534667E-01,1.149485E+00,5.766106E+03,5.495941E+03,3.769763E-01,4.846314E-01,5.765784E+03,6.167602E+03,3.769552E-01,5.438583E-01,3.939699E+03,1.323435E+04,2.781751E-01,1.167003E+00,3.074296E+03,1.948253E+03,2.009912E-01,1.717967E-01,3.073835E+03,1.877154E+03,2.009611E-01,1.655272E-01,2.142443E+03,1.998204E+03,1.400686E-01,1.762014E-01,9.715568E+02,8.481181E+02,6.351841E-02,7.478695E-02,2.142368E+03,1.670638E+03,1.400636E-01,1.473166E-01,5.085006E+03,4.653156E+03,3.324474E-01,4.103147E-01,2.221667E+03,2.483205E+03,1.452480E-01,2.189687E-01,4.922415E+03,3.802064E+03,3.218175E-01,3.352655E-01,4.922405E+03,4.097096E+03,3.218168E-01,3.612814E-01,2.397648E+03,1.762096E+03,1.567533E-01,1.553814E-01,2.397637E+03,1.998869E+03,1.567526E-01,1.762600E-01,2.287274E+03,4.413308E+03,1.615003E-01,3.891649E-01,1.214201E+03,5.247477E+02,7.938196E-02,4.627218E-02,1.214198E+03,6.931693E+02,7.938176E-02,6.112358E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.569627E+02,0.000000E+00,4.029491E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.822581E+01,0.000000E+00,6.016143E-03,0.000000E+00,1.279437E+02,0.000000E+00,1.128206E-02,0.000000E+00,2.005303E+03,0.000000E+00,1.768274E-01,0.000000E+00,4.671155E+02,0.000000E+00,5.492025E-02,0.000000E+00,4.374071E+03,0.000000E+00,3.857050E-01,0.000000E+00,3.090035E+03,0.000000E+00,2.724789E-01,0.000000E+00,2.127784E+03,0.000000E+00,1.876277E-01,0.000000E+00,3.358732E+03,0.000000E+00,2.961726E-01,4.962194E+03,5.855665E+03,3.244181E-01,5.163518E-01,2.172234E+03,2.345558E+03,1.420163E-01,2.068310E-01,4.932404E+03,5.289935E+03,3.224705E-01,4.664658E-01,1.156900E+04,1.369792E+04,7.563579E-01,1.207881E+00,4.563297E+03,7.582476E+03,2.983391E-01,6.686218E-01,1.148607E+04,1.206124E+04,7.509355E-01,1.063559E+00,1.151124E+04,1.281000E+04,7.525812E-01,1.129584E+00,5.759886E+03,5.395413E+03,3.765696E-01,4.757668E-01,5.759566E+03,5.991986E+03,3.765487E-01,5.283726E-01,3.929505E+03,1.314713E+04,2.774553E-01,1.159312E+00,3.071686E+03,1.890102E+03,2.008205E-01,1.666689E-01,3.071220E+03,1.825500E+03,2.007901E-01,1.609723E-01,2.142465E+03,1.914144E+03,1.400700E-01,1.687890E-01,9.715663E+02,8.310176E+02,6.351902E-02,7.327903E-02,2.142389E+03,1.630991E+03,1.400651E-01,1.438206E-01,5.085010E+03,4.529562E+03,3.324476E-01,3.994162E-01,2.221636E+03,2.446019E+03,1.452460E-01,2.156897E-01,4.922455E+03,3.712250E+03,3.218201E-01,3.273457E-01,4.922445E+03,3.949538E+03,3.218194E-01,3.482697E-01,2.397688E+03,1.710366E+03,1.567560E-01,1.508199E-01,2.397678E+03,1.911312E+03,1.567553E-01,1.685392E-01,2.287059E+03,4.343226E+03,1.614851E-01,3.829851E-01,1.214228E+03,5.015917E+02,7.938378E-02,4.423029E-02,1.214225E+03,6.727309E+02,7.938358E-02,5.932133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,6.856008E+02,0.000000E+00,6.045619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.112849E+02,0.000000E+00,1.863108E-02,0.000000E+00,2.410828E+02,0.000000E+00,2.125865E-02,0.000000E+00,2.654064E+03,0.000000E+00,2.340350E-01,0.000000E+00,7.075753E+02,0.000000E+00,8.319187E-02,0.000000E+00,6.752363E+03,0.000000E+00,5.954225E-01,0.000000E+00,4.791536E+03,0.000000E+00,4.225170E-01,0.000000E+00,3.267656E+03,0.000000E+00,2.881415E-01,0.000000E+00,5.126708E+03,0.000000E+00,4.520725E-01,3.718721E+03,5.721590E+03,2.431224E-01,5.045291E-01,1.627709E+03,2.311221E+03,1.064163E-01,2.038031E-01,3.696376E+03,5.218537E+03,2.416616E-01,4.601700E-01,8.669228E+03,1.350253E+04,5.667765E-01,1.190651E+00,3.418585E+03,7.525402E+03,2.235001E-01,6.635890E-01,8.608179E+03,1.190839E+04,5.627852E-01,1.050080E+00,8.626856E+03,1.260459E+04,5.640063E-01,1.111471E+00,4.316909E+03,5.302771E+03,2.822307E-01,4.675977E-01,4.316669E+03,5.837427E+03,2.822151E-01,5.147436E-01,3.919302E+03,1.307219E+04,2.767349E-01,1.152704E+00,2.302497E+03,1.835311E+03,1.505326E-01,1.618375E-01,2.302146E+03,1.776245E+03,1.505096E-01,1.566291E-01,1.606646E+03,1.840376E+03,1.050392E-01,1.622841E-01,7.285769E+02,8.152965E+02,4.763287E-02,7.189274E-02,1.606589E+03,1.595293E+03,1.050355E-01,1.406727E-01,3.813221E+03,4.418036E+03,2.493006E-01,3.895818E-01,1.665928E+03,2.411805E+03,1.089150E-01,2.126727E-01,3.691365E+03,3.631337E+03,2.413339E-01,3.202108E-01,3.691357E+03,3.818834E+03,2.413334E-01,3.367443E-01,1.798062E+03,1.663392E+03,1.175536E-01,1.466777E-01,1.798054E+03,1.834297E+03,1.175531E-01,1.617481E-01,2.286846E+03,4.281474E+03,1.614701E-01,3.775398E-01,9.105881E+02,4.801696E+02,5.953239E-02,4.234130E-02,9.105857E+02,6.539443E+02,5.953224E-02,5.766473E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.451311E+02,0.000000E+00,7.452355E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.912067E+02,0.000000E+00,3.449655E-02,0.000000E+00,3.693747E+02,0.000000E+00,3.257141E-02,0.000000E+00,2.986790E+03,0.000000E+00,2.633748E-01,0.000000E+00,8.851337E+02,0.000000E+00,1.040680E-01,0.000000E+00,8.667452E+03,0.000000E+00,7.642948E-01,0.000000E+00,6.168607E+03,0.000000E+00,5.439470E-01,0.000000E+00,4.189501E+03,0.000000E+00,3.694296E-01,0.000000E+00,6.545204E+03,0.000000E+00,5.771552E-01,2.477296E+03,5.601939E+03,1.619606E-01,4.939782E-01,1.084208E+03,2.278713E+03,7.088333E-02,2.009366E-01,2.462399E+03,5.150906E+03,1.609866E-01,4.542062E-01,5.774766E+03,1.332328E+04,3.775425E-01,1.174845E+00,2.276650E+03,7.471043E+03,1.488428E-01,6.587956E-01,5.734808E+03,1.176240E+04,3.749301E-01,1.037207E+00,5.747129E+03,1.241439E+04,3.757356E-01,1.094699E+00,2.876047E+03,5.216461E+03,1.880301E-01,4.599869E-01,2.875888E+03,5.699965E+03,1.880197E-01,5.026222E-01,3.912512E+03,1.300230E+04,2.762554E-01,1.146541E+00,1.534172E+03,1.783891E+03,1.003011E-01,1.573033E-01,1.533937E+03,1.729562E+03,1.002857E-01,1.525126E-01,1.070972E+03,1.775243E+03,7.001796E-02,1.565407E-01,4.856563E+02,8.006827E+02,3.175122E-02,7.060410E-02,1.070934E+03,1.562550E+03,7.001548E-02,1.377855E-01,2.541832E+03,4.316710E+03,1.661798E-01,3.806469E-01,1.110448E+03,2.379834E+03,7.259883E-02,2.098535E-01,2.460632E+03,3.557267E+03,1.608711E-01,3.136793E-01,2.460627E+03,3.702414E+03,1.608708E-01,3.264784E-01,1.198584E+03,1.620434E+03,7.836098E-02,1.428897E-01,1.198579E+03,1.766170E+03,7.836064E-02,1.557406E-01,2.288756E+03,4.225216E+03,1.616050E-01,3.725790E-01,6.070001E+02,4.604284E+02,3.968443E-02,4.060052E-02,6.069985E+02,6.365183E+02,3.968433E-02,5.612811E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.345035E+02,0.000000E+00,8.240440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.089890E+02,0.000000E+00,5.370057E-02,0.000000E+00,4.660640E+02,0.000000E+00,4.109747E-02,0.000000E+00,3.150757E+03,0.000000E+00,2.778334E-01,0.000000E+00,9.879439E+02,0.000000E+00,1.161557E-01,0.000000E+00,9.724072E+03,0.000000E+00,8.574675E-01,0.000000E+00,6.937685E+03,0.000000E+00,6.117642E-01,0.000000E+00,4.702493E+03,0.000000E+00,4.146652E-01,0.000000E+00,7.323445E+03,0.000000E+00,6.457805E-01,1.237907E+03,5.494740E+03,8.093186E-02,4.845255E-01,5.417261E+02,2.247969E+03,3.541695E-02,1.982256E-01,1.230458E+03,5.087025E+03,8.044483E-02,4.485732E-01,2.885483E+03,1.315886E+04,1.886470E-01,1.160347E+00,1.137350E+03,7.419578E+03,7.435761E-02,6.542574E-01,2.865836E+03,1.162384E+04,1.873625E-01,1.024989E+00,2.871933E+03,1.223792E+04,1.877611E-01,1.079139E+00,1.437272E+03,5.136186E+03,9.396590E-02,4.529082E-01,1.437192E+03,5.577159E+03,9.396071E-02,4.917932E-01,3.918799E+03,1.293708E+04,2.766993E-01,1.140790E+00,7.667608E+02,1.735594E+03,5.012926E-02,1.530445E-01,7.666428E+02,1.685345E+03,5.012155E-02,1.486135E-01,5.354865E+02,1.717579E+03,3.500901E-02,1.514559E-01,2.428274E+02,7.871163E+02,1.587556E-02,6.940781E-02,5.354675E+02,1.532484E+03,3.500777E-02,1.351343E-01,1.270917E+03,4.224588E+03,8.308999E-02,3.725236E-01,5.552214E+02,2.350013E+03,3.629924E-02,2.072238E-01,1.230323E+03,3.489418E+03,8.043600E-02,3.076964E-01,1.230320E+03,3.598300E+03,8.043584E-02,3.172977E-01,5.992956E+02,1.581190E+03,3.918073E-02,1.394291E-01,5.992931E+02,1.705754E+03,3.918056E-02,1.504132E-01,2.298916E+03,4.173875E+03,1.623223E-01,3.680517E-01,3.034998E+02,4.422305E+02,1.984220E-02,3.899583E-02,3.034991E+02,6.203762E+02,1.984215E-02,5.470470E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.857628E+02,0.000000E+00,8.692444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.721398E+02,0.000000E+00,6.808719E-02,0.000000E+00,5.234178E+02,0.000000E+00,4.615491E-02,0.000000E+00,3.266615E+03,0.000000E+00,2.880497E-01,0.000000E+00,1.048118E+03,0.000000E+00,1.232306E-01,0.000000E+00,1.025785E+04,0.000000E+00,9.045355E-01,0.000000E+00,7.322973E+03,0.000000E+00,6.457389E-01,0.000000E+00,4.970512E+03,0.000000E+00,4.382992E-01,0.000000E+00,7.733235E+03,0.000000E+00,6.819157E-01,0.000000E+00,5.398301E+03,0.000000E+00,4.760215E-01,0.000000E+00,2.218883E+03,0.000000E+00,1.956608E-01,0.000000E+00,5.026795E+03,0.000000E+00,4.432621E-01,0.000000E+00,1.300796E+04,0.000000E+00,1.147040E+00,0.000000E+00,7.371121E+03,0.000000E+00,6.499845E-01,0.000000E+00,1.149238E+04,0.000000E+00,1.013397E+00,0.000000E+00,1.207407E+04,0.000000E+00,1.064690E+00,4.755517E+01,5.061373E+03,3.109060E-03,4.463113E-01,4.736609E+01,5.466877E+03,3.096698E-03,4.820685E-01,3.948941E+03,1.287629E+04,2.788276E-01,1.135430E+00,1.463554E+02,1.690167E+03,9.568418E-03,1.490387E-01,1.461773E+02,1.643456E+03,9.556777E-03,1.449198E-01,0.000000E+00,1.666410E+03,0.000000E+00,1.469438E-01,0.000000E+00,7.745380E+02,0.000000E+00,6.829866E-02,0.000000E+00,1.505018E+03,0.000000E+00,1.327123E-01,0.000000E+00,4.140790E+03,0.000000E+00,3.651343E-01,0.000000E+00,2.322258E+03,0.000000E+00,2.047764E-01,0.000000E+00,3.427595E+03,0.000000E+00,3.022449E-01,0.000000E+00,3.505045E+03,0.000000E+00,3.090744E-01,6.123645E+01,1.545302E+03,4.003514E-03,1.362645E-01,6.122870E+01,1.652044E+03,4.003008E-03,1.456770E-01,2.323442E+03,4.127017E+03,1.640540E-01,3.639199E-01,6.276230E+01,4.254428E+02,4.103271E-03,3.751549E-02,6.276566E+01,6.053286E+02,4.103491E-03,5.337780E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.028453E+03,0.000000E+00,9.068888E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.715337E+02,0.000000E+00,7.685173E-02,0.000000E+00,5.586141E+02,0.000000E+00,4.925852E-02,0.000000E+00,3.385409E+03,0.000000E+00,2.985249E-01,0.000000E+00,1.092078E+03,0.000000E+00,1.283990E-01,0.000000E+00,1.071195E+04,0.000000E+00,9.445785E-01,0.000000E+00,7.646035E+03,0.000000E+00,6.742264E-01,0.000000E+00,5.208890E+03,0.000000E+00,4.593193E-01,0.000000E+00,8.104487E+03,0.000000E+00,7.146527E-01,0.000000E+00,5.309608E+03,0.000000E+00,4.682005E-01,0.000000E+00,2.190342E+03,0.000000E+00,1.931441E-01,0.000000E+00,4.968549E+03,0.000000E+00,4.381260E-01,0.000000E+00,1.286556E+04,0.000000E+00,1.134483E+00,0.000000E+00,7.323685E+03,0.000000E+00,6.458016E-01,0.000000E+00,1.136451E+04,0.000000E+00,1.002121E+00,0.000000E+00,1.191800E+04,0.000000E+00,1.050928E+00,2.654157E+02,4.990018E+03,1.735234E-02,4.400192E-01,2.653416E+02,5.365643E+03,1.734749E-02,4.731417E-01,4.012581E+03,1.282080E+04,2.833211E-01,1.130536E+00,3.415247E+02,1.646355E+03,2.232819E-02,1.451754E-01,3.412164E+02,1.602734E+03,2.230804E-02,1.413289E-01,0.000000E+00,1.620358E+03,0.000000E+00,1.428829E-01,0.000000E+00,7.625974E+02,0.000000E+00,6.724574E-02,0.000000E+00,1.478964E+03,0.000000E+00,1.304149E-01,0.000000E+00,4.063186E+03,0.000000E+00,3.582912E-01,0.000000E+00,2.295793E+03,0.000000E+00,2.024428E-01,1.084692E+02,3.369084E+03,7.091497E-03,2.970854E-01,1.085458E+02,3.419411E+03,7.096505E-03,3.015232E-01,1.836908E+02,1.511835E+03,1.200933E-02,1.333134E-01,1.836586E+02,1.603618E+03,1.200723E-02,1.414068E-01,2.367293E+03,4.084550E+03,1.671503E-01,3.601751E-01,1.494533E+02,4.095899E+02,9.770950E-03,3.611759E-02,1.494632E+02,5.910040E+02,9.771598E-03,5.211466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.065387E+03,0.000000E+00,9.394568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.374497E+02,0.000000E+00,8.266420E-02,0.000000E+00,5.832651E+02,0.000000E+00,5.143224E-02,0.000000E+00,3.494402E+03,0.000000E+00,3.081359E-01,0.000000E+00,1.121931E+03,0.000000E+00,1.319090E-01,0.000000E+00,1.111478E+04,0.000000E+00,9.801000E-01,0.000000E+00,7.942960E+03,0.000000E+00,7.004092E-01,0.000000E+00,5.407150E+03,0.000000E+00,4.768018E-01,0.000000E+00,8.399020E+03,0.000000E+00,7.406245E-01,0.000000E+00,5.226871E+03,0.000000E+00,4.609048E-01,0.000000E+00,2.162544E+03,0.000000E+00,1.906928E-01,0.000000E+00,4.911544E+03,0.000000E+00,4.330994E-01,0.000000E+00,1.272904E+04,0.000000E+00,1.122445E+00,0.000000E+00,7.276239E+03,0.000000E+00,6.416178E-01,0.000000E+00,1.123844E+04,0.000000E+00,9.910038E-01,0.000000E+00,1.176712E+04,0.000000E+00,1.037623E+00,5.993879E+02,4.921113E+03,3.918676E-02,4.339431E-01,5.990904E+02,5.271386E+03,3.916731E-02,4.648301E-01,4.115084E+03,1.276675E+04,2.905587E-01,1.125771E+00,5.795554E+02,1.604117E+03,3.789015E-02,1.414508E-01,5.791623E+02,1.563221E+03,3.786445E-02,1.378446E-01,1.290011E+00,1.578407E+03,8.433832E-05,1.391837E-01,0.000000E+00,7.511108E+02,0.000000E+00,6.623285E-02,1.285837E+00,1.454480E+03,8.406538E-05,1.282559E-01,0.000000E+00,3.990403E+03,0.000000E+00,3.518732E-01,0.000000E+00,2.270201E+03,0.000000E+00,2.001860E-01,3.784109E+02,3.314036E+03,2.473974E-02,2.922313E-01,3.784210E+02,3.340587E+03,2.474039E-02,2.945726E-01,3.658737E+02,1.480224E+03,2.392008E-02,1.305259E-01,3.658138E+02,1.559546E+03,2.391616E-02,1.375205E-01,2.432200E+03,4.044958E+03,1.717333E-01,3.566839E-01,2.566575E+02,3.946329E+02,1.677974E-02,3.479868E-02,2.566754E+02,5.771712E+02,1.678092E-02,5.089489E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.103604E+03,0.000000E+00,9.731563E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.768144E+02,0.000000E+00,8.613537E-02,0.000000E+00,6.047696E+02,0.000000E+00,5.332851E-02,0.000000E+00,3.590605E+03,0.000000E+00,3.166191E-01,0.000000E+00,1.144638E+03,0.000000E+00,1.345787E-01,0.000000E+00,1.145330E+04,0.000000E+00,1.009950E+00,0.000000E+00,8.188547E+03,0.000000E+00,7.220650E-01,1.356323E+02,5.568308E+03,9.576751E-03,4.910127E-01,6.352806E+00,8.639705E+03,4.485602E-04,7.618481E-01,1.893701E+01,5.149860E+03,1.238063E-03,4.541140E-01,0.000000E+00,2.135182E+03,0.000000E+00,1.882801E-01,0.000000E+00,4.856447E+03,0.000000E+00,4.282409E-01,0.000000E+00,1.259949E+04,0.000000E+00,1.111021E+00,0.000000E+00,7.230403E+03,0.000000E+00,6.375760E-01,8.622003E+02,1.111642E+04,5.636890E-02,9.802441E-01,8.702497E+02,1.162301E+04,5.689515E-02,1.024915E+00,1.077269E+03,4.855110E+03,7.042967E-02,4.281229E-01,1.076715E+03,5.183653E+03,7.039343E-02,4.570939E-01,4.251909E+03,1.271932E+04,3.002196E-01,1.121588E+00,8.693731E+02,1.563089E+03,5.683784E-02,1.378330E-01,8.689161E+02,1.524615E+03,5.680797E-02,1.344404E-01,1.536347E+02,1.540078E+03,1.004432E-02,1.358039E-01,0.000000E+00,7.401529E+02,0.000000E+00,6.526659E-02,1.536396E+02,1.431284E+03,1.004464E-02,1.262104E-01,3.240558E+02,3.922221E+03,2.118611E-02,3.458610E-01,0.000000E+00,2.245833E+03,0.000000E+00,1.980373E-01,7.882416E+02,3.261793E+03,5.153363E-02,2.876245E-01,7.881742E+02,3.267536E+03,5.152922E-02,2.881309E-01,6.042910E+02,1.450358E+03,3.950732E-02,1.278924E-01,6.042014E+02,1.519234E+03,3.950146E-02,1.339658E-01,2.513847E+03,4.009548E+03,1.774982E-01,3.535614E-01,3.832285E+02,3.804289E+02,2.505470E-02,3.354617E-02,3.832513E+02,5.638977E+02,2.505619E-02,4.972443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.143096E+03,0.000000E+00,1.007980E-01,0.000000E+00,1.419566E+02,0.000000E+00,1.251771E-02,0.000000E+00,1.007044E+03,0.000000E+00,8.880101E-02,0.000000E+00,6.250100E+02,0.000000E+00,5.511330E-02,0.000000E+00,3.669693E+03,0.000000E+00,3.235931E-01,0.000000E+00,1.165756E+03,0.000000E+00,1.370617E-01,0.000000E+00,1.174047E+04,0.000000E+00,1.035273E+00,0.000000E+00,8.397528E+03,0.000000E+00,7.404929E-01,2.804107E+02,5.700698E+03,1.979929E-02,5.026868E-01,2.472194E+02,8.837883E+03,1.745572E-02,7.793234E-01,2.395614E+02,5.076893E+03,1.566204E-02,4.476798E-01,0.000000E+00,2.108269E+03,0.000000E+00,1.859069E-01,2.173718E+02,4.802257E+03,1.421132E-02,4.234624E-01,3.612168E+02,1.247368E+04,2.361562E-02,1.099927E+00,0.000000E+00,7.184214E+03,0.000000E+00,6.335031E-01,1.721715E+03,1.099538E+04,1.125622E-01,9.695710E-01,1.733815E+03,1.148207E+04,1.133533E-01,1.012487E+00,1.579556E+03,4.790780E+03,1.032681E-01,4.224504E-01,1.578934E+03,5.100498E+03,1.032275E-01,4.497612E-01,4.414363E+03,1.267242E+04,3.116902E-01,1.117452E+00,1.030143E+03,1.523165E+03,6.734865E-02,1.343125E-01,1.029827E+03,1.486864E+03,6.732802E-02,1.311114E-01,3.229779E+02,1.504519E+03,2.111564E-02,1.326683E-01,4.160182E+01,7.294709E+02,2.719842E-03,6.432465E-02,3.229971E+02,1.409021E+03,2.111689E-02,1.242473E-01,6.985594E+02,3.857235E+03,4.567039E-02,3.401305E-01,0.000000E+00,2.221975E+03,0.000000E+00,1.959335E-01,1.287245E+03,3.211590E+03,8.415744E-02,2.831976E-01,1.287097E+03,3.199264E+03,8.414778E-02,2.821106E-01,8.052526E+02,1.421676E+03,5.264577E-02,1.253632E-01,8.051394E+02,1.481802E+03,5.263838E-02,1.306651E-01,2.606289E+03,3.976149E+03,1.840253E-01,3.506163E-01,4.594938E+02,3.669571E+02,3.004077E-02,3.235823E-02,4.595249E+02,5.510053E+02,3.004280E-02,4.858758E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.549920E+03,2.810334E+03,1.094371E-01,2.478149E-01,8.360802E+03,8.391357E+03,5.903412E-01,7.399488E-01,2.789016E+03,3.927496E+03,1.969274E-01,3.463261E-01,1.416795E+03,1.899720E+03,1.000373E-01,1.675171E-01,3.409416E+03,7.369920E+03,2.407327E-01,6.498786E-01,1.372284E+03,2.774900E+03,9.689449E-02,3.262538E-01,1.592864E+04,2.665677E+04,1.124693E+00,2.350590E+00,1.177544E+04,1.982120E+04,8.314427E-01,1.747831E+00,8.649092E+03,1.337836E+04,6.106968E-01,1.179702E+00,1.278169E+04,2.023729E+04,9.024922E-01,1.784521E+00,1.108275E+04,1.305519E+04,7.245675E-01,1.151205E+00,5.441761E+03,5.663301E+03,3.557712E-01,4.993892E-01,1.103199E+04,1.145089E+04,7.212492E-01,1.009738E+00,2.648125E+04,1.833272E+04,1.731290E+00,1.616577E+00,1.388154E+04,1.081609E+04,9.075466E-01,9.537610E-01,2.481149E+04,2.490762E+04,1.622125E+00,2.196351E+00,2.467850E+04,2.864577E+04,1.613430E+00,2.525981E+00,1.184416E+04,1.103103E+04,7.743473E-01,9.727152E-01,1.184020E+04,1.273121E+04,7.740884E-01,1.122637E+00,1.406657E+04,2.935936E+04,9.932153E-01,2.588904E+00,6.063099E+03,7.202639E+03,3.963931E-01,6.351278E-01,6.061941E+03,6.653848E+03,3.963174E-01,5.867355E-01,5.260788E+03,5.506239E+03,3.439396E-01,4.855395E-01,2.581361E+03,2.277060E+03,1.687641E-01,2.007909E-01,5.261054E+03,4.606289E+03,3.439570E-01,4.061820E-01,1.280039E+04,8.499132E+03,8.368633E-01,7.494523E-01,6.508171E+03,4.793560E+03,4.254910E-01,4.226955E-01,1.147705E+04,9.504363E+03,7.503461E-01,8.380935E-01,1.147640E+04,1.151703E+04,7.503039E-01,1.015570E+00,5.349809E+03,4.220464E+03,3.497596E-01,3.721600E-01,5.349530E+03,5.127536E+03,3.497414E-01,4.521454E-01,9.338098E+03,1.048233E+04,6.593463E-01,9.243307E-01,2.569170E+03,2.705457E+03,1.679671E-01,2.385669E-01,2.569265E+03,2.525286E+03,1.679733E-01,2.226794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.089285E-02,2.058224E-01,,,4.903071E-01,6.145636E-01,,,1.635578E-01,2.876407E-01,,,8.308587E-02,1.391311E-01,,,1.999402E-01,5.397559E-01,,,8.047560E-02,2.709697E-01,,,9.341121E-01,1.952280E+00,,,6.905537E-01,1.451659E+00,,,5.072135E-01,9.798000E-01,,,7.495638E-01,1.482132E+00,,,6.017886E-01,9.561322E-01,,,2.954854E-01,4.147671E-01,,,5.990326E-01,8.386368E-01,,,1.437921E+00,1.342646E+00,,,7.537617E-01,7.921451E-01,,,1.347254E+00,1.824177E+00,,,1.340032E+00,2.097950E+00,,,6.431332E-01,8.078874E-01,,,6.429182E-01,9.324047E-01,,,8.249138E-01,2.150211E+00,,,3.292238E-01,5.275046E-01,,,3.291609E-01,4.873125E-01,,,2.856586E-01,4.032642E-01,,,1.401668E-01,1.667666E-01,,,2.856731E-01,3.373540E-01,,,6.950558E-01,6.224567E-01,,,3.533910E-01,3.510693E-01,,,6.231991E-01,6.960775E-01,,,6.231640E-01,8.434808E-01,,,2.904924E-01,3.090970E-01,,,2.904773E-01,3.755288E-01,,,5.476193E-01,7.677017E-01,,,1.395049E-01,1.981414E-01,,,1.395100E-01,1.849461E-01,,,0.000000E+00,0.000000E+00
