Program Version,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2020.01.16 17:53
! <Version>, Version ID
 Version, 9.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  10.57,  10.26,  10.81,  11.68,  13.94,  15.69,  16.87,  17.23,  16.61,  15.26,  13.45,  11.76
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,OAKLAND-METRO-AP - USA Custom-724930 WMO#=724930,37.72,-122.22,-8.00,2.00,101301,1.2040
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Schedule,WATERMAINCZ03,0.00,0.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,50,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,35,677,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: F1 BUSINESS CENTER,0.0,0.00,0.00,0.00,40.23,17.31,1.13,1,1,1,36.58,43.89,14.63,19.20,0.00,3.05,3.05,101.94,TARP,DOE-2,33.45,13.94,12.54,1.39,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 CORRIDOR,0.0,0.00,0.00,0.00,28.97,29.67,1.10,1,1,1,4.57,45.72,14.63,47.24,0.00,3.05,3.05,543.68,TARP,DOE-2,178.37,80.83,72.74,8.08,33,4,0,Yes
 Zone Information, THERMAL ZONE: F1 FITNESS CENTER,0.0,0.00,0.00,0.00,50.29,24.38,0.87,1,1,1,45.72,54.86,19.81,28.96,0.00,3.05,3.05,254.85,TARP,DOE-2,83.61,27.87,25.08,2.79,7,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LEASING OFFICE,0.0,0.00,0.00,0.00,2.29,25.45,1.05,1,1,1,0.00,4.57,21.95,28.96,0.00,3.05,3.05,97.69,TARP,DOE-2,32.05,21.37,19.23,2.14,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LOUNGE,0.0,0.00,0.00,0.00,45.47,19.55,0.93,1,1,1,36.58,54.86,14.63,23.77,0.00,3.05,3.05,297.33,TARP,DOE-2,97.55,29.73,26.76,2.97,9,2,0,Yes
 Zone Information, THERMAL ZONE: F1 MECHANICAL ROOM,0.0,0.00,0.00,0.00,8.69,24.38,1.01,1,1,1,4.57,12.80,21.95,26.82,0.00,3.05,3.05,122.33,TARP,DOE-2,40.13,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL N-NW,0.0,0.00,0.00,0.00,15.76,37.66,0.54,1,1,1,0.00,30.78,28.96,47.24,0.00,3.05,3.05,1694.76,TARP,DOE-2,556.02,149.57,134.62,14.96,21,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL NE,0.0,0.00,0.00,0.00,43.89,38.10,0.58,1,1,1,32.92,54.86,28.96,47.24,0.00,3.05,3.05,1223.29,TARP,DOE-2,401.34,122.63,110.37,12.26,12,4,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SE,0.0,0.00,0.00,0.00,45.72,7.32,0.65,1,1,1,36.58,54.86,0.00,14.63,0.00,3.05,3.05,815.53,TARP,DOE-2,267.56,144.93,130.44,14.49,9,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SW,0.0,0.00,0.00,0.00,9.51,11.72,0.59,1,1,1,0.00,18.29,0.00,23.77,0.00,3.05,3.05,1253.87,TARP,DOE-2,411.37,195.10,175.59,19.51,14,7,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,3.87,1,3,1,36.58,43.89,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,3.96,1,3,1,21.95,29.26,26.82,35.97,3.05,6.10,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.47,14.87,3.87,1,3,1,10.97,18.29,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,3.73,1,3,1,9.14,45.72,37.80,47.24,3.05,6.10,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,3.89,1,3,1,10.97,43.89,26.82,35.97,3.05,6.10,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,19,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,3.75,1,3,1,45.72,54.86,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,17,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,3.75,1,3,1,0.00,9.14,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,18,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,3.84,1,3,1,45.72,54.86,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,3.84,1,3,1,0.00,9.14,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 CORRIDOR,0.0,0.00,0.00,0.00,27.73,26.69,4.18,1,3,1,9.14,45.72,5.49,37.80,3.05,6.10,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,62,3,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,4.02,1,3,1,36.58,45.72,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,4.02,1,3,1,9.14,18.29,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,13.72,1,1,1,36.58,43.89,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,13.72,1,1,1,21.95,29.26,26.82,35.97,12.19,15.24,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.63,14.63,13.72,1,1,1,10.97,18.29,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,13.72,1,1,1,9.14,45.72,37.80,47.24,12.19,15.24,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,13.72,1,1,1,10.97,43.89,26.82,35.97,12.19,15.24,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,17,2,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,13.72,1,1,1,45.72,54.86,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,13.72,1,1,1,0.00,9.14,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,13.72,1,1,1,45.72,54.86,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,13.72,1,1,1,0.00,9.14,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 CORRIDOR,0.0,0.00,0.00,0.00,28.00,26.22,13.72,1,1,1,9.14,45.72,5.49,37.80,12.19,15.24,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,55,3,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,13.72,1,1,1,36.58,45.72,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,13.72,1,1,1,9.14,18.29,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: PARKING GARAGE,0.0,0.00,0.00,0.00,27.54,23.62,-3.05,1,1,1,0.00,54.86,0.00,47.24,-6.10,0.00,6.10,15800.80,TARP,DOE-2,2591.99,0.00,0.00,0.00,29,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,2.787,0.359,9.149,10.764,0.000,0.000,0.000,0.000,19.913,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 CORRIDOR,178.37,9.3,19.103,5.235E-002,6.172,1.261,0.000,0.000,0.000,0.000,7.434,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.290,0.108,5.382,5.382,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,18.581,5.382E-002,6.997,16.146,0.000,0.000,0.000,0.000,23.142,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LOUNGE,97.55,35.0,2.787,0.359,6.997,10.764,0.000,0.000,0.000,0.000,17.760,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,61.935,1.615E-002,4.306,32.292,0.000,0.000,0.000,0.000,36.597,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL NE,401.34,36.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SE,267.56,24.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SW,411.37,36.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: PARKING GARAGE,2591.99,69.8,37.161,2.691E-002,1.076,0.000,0.000,0.000,0.000,0.000,1.076,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, F1 BUSINESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,12.0,0.359,2.787,0.300,0.700,0.613,F1 BUSINESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 CORRIDOR PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,7.4,4.163E-002,24.023,0.300,0.700,0.500,F1 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,7
 People Internal Gains Nominal, F1 ELEVATOR CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR N PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR S PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 STAIRS E PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 STAIRS W PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 FITNESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.0,0.108,9.290,0.300,0.700,0.226,F1 FITNESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,9
 People Internal Gains Nominal, F1 LEASING OFFICE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,1.7,5.382E-002,18.581,0.300,0.700,0.556,F1 LEASING OFFICE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F1 LOUNGE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LOUNGE,97.55,35.0,35.0,0.359,2.787,0.300,0.700,0.500,F1 LOUNGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,35
 People Internal Gains Nominal, F1 MECHANICAL ROOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.6,1.615E-002,61.935,0.300,0.700,0.500,F1 MECHANICAL ROOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 RETAIL N CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,13.9,2.496E-002,40.066,0.300,0.700,0.556,F1 RETAIL N CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,14
 People Internal Gains Nominal, F1 RETAIL NW INNER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW INNER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE INNER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE INNER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.9,3.136E-002,31.883,0.300,0.700,0.556,F1 RETAIL SW TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,13
 People Internal Gains Nominal, F2-4 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F2-4 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F2-4 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F2-4 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F5 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F5 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F5 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, PARKING GARAGE PEOPLE,PARKINGOCCUPANCY,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,69.8,2.691E-002,37.161,0.300,0.700,0.556,PARKING GARAGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,70
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, F1 BUSINESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,306.000,9.149,25.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,306.000
 Lights Internal Gains Nominal, F1 CORRIDOR REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,891.000,4.995,95.422,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,891.000
 Lights Internal Gains Nominal, F1 ELEVATOR CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR N REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR S REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 STAIRS E REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 STAIRS W REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 FITNESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,450.000
 Lights Internal Gains Nominal, F1 LEASING OFFICE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,224.250,6.997,130.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,224.250
 Lights Internal Gains Nominal, F1 LOUNGE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LOUNGE,97.55,35.0,682.500,6.997,19.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,682.500
 Lights Internal Gains Nominal, F1 MECHANICAL ROOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,172.800,4.306,266.667,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,172.800
 Lights Internal Gains Nominal, F1 RETAIL N CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1665.000
 Lights Internal Gains Nominal, F1 RETAIL NW INNER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE INNER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1548.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F2-4 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F2-4 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F5 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F5 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, PARKING GARAGE REGULATED LIGHTS,PARKINGLIGHTS,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,2790.000,1.076,40.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,2790.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, F1 BUSINESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,360.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR N RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR S RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 FITNESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.200,0.000,0.800,Receptacle,0.000,450.000
 ElectricEquipment Internal Gains Nominal, F1 LEASING OFFICE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,517.500,16.146,300.000,0.000,0.200,0.000,0.800,Receptacle,0.000,517.500
 ElectricEquipment Internal Gains Nominal, F1 LOUNGE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LOUNGE,97.55,35.0,1050.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,1050.000
 ElectricEquipment Internal Gains Nominal, F1 MECHANICAL ROOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,1296.000,32.292,2000.000,0.000,0.200,0.000,0.800,Receptacle,0.000,1296.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL N CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.200,0.000,0.800,Receptacle,0.000,1665.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW INNER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE INNER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.200,0.000,0.800,Receptacle,0.000,1548.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F5 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 CORRIDOR,4,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL N-NW,5,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL NE,4,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL SE,5,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL SW,7,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 CORRIDOR,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL N-NW,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL NE,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL SE,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL SW,0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,3.171E-003,9.483E-005,2.276E-004,0.112,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,1.417E-002,7.942E-005,1.753E-004,9.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,6.343E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,4.863E-003,1.517E-004,2.276E-004,0.179,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LOUNGE,97.55,35.0,6.766E-003,6.936E-005,2.276E-004,8.192E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,6.132E-003,1.103E-005,4.099E-005,1.302E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1.776E-002,3.194E-005,1.187E-004,3.773E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1.776E-002,4.425E-005,1.448E-004,5.227E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,2.283E-002,8.534E-005,1.576E-004,0.101,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1.015E-002,3.793E-005,7.003E-005,4.480E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,2.283E-002,5.551E-005,1.170E-004,6.556E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.015E-002,2.467E-005,5.202E-005,2.914E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.142E-002,2.775E-005,5.852E-005,3.278E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,7.747E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.534E-005,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,5.690E-005,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,1.937E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.867E-006,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2,PARKINGHVACAVAIL,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,9.876,3.810E-003,2.013E-002,2.250,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: F1 BUSINESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 FITNESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LEASING OFFICE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 MECHANICAL ROOM,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL N-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PARKING GARAGE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Daylight Fac: Ref Pt #1, Daylight Fac: Ref Pt #2
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,1.0292E-002,4.1305E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,1.0323E-002,4.4045E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,7.4723E-003,3.4217E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,3.4798E-003,1.6784E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,3.9842E-005,3.9842E-005
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,3.2975E-005,3.2975E-005
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,2.6996E-005,2.6996E-005
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,4.3113E-005,4.3113E-005
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.5788E-005,1.5788E-005
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.5942E-005,1.5942E-005
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.6408E-005,1.6408E-005
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.3112E-005,1.3112E-005
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.5357E-005,1.5357E-005
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.5422E-005,1.5422E-005
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.6046E-005,1.6046E-005
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.3112E-005,1.3112E-005
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,1.1724E-002,3.8945E-003
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,9.8772E-003,3.2293E-003
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,7.8940E-003,2.2047E-003
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,7.3805E-003,1.9115E-003
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,2.2284E-004,2.3341E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.7272E-004,1.8032E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.0056E-004,1.0285E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.5698E-004,1.6102E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.3242E-004,1.4313E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.0708E-004,1.1496E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,7.8595E-005,8.1561E-005
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.2175E-004,1.2602E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,1.0625E-004,1.0811E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,8.7576E-005,8.8984E-005
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,7.0348E-005,7.1012E-005
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,1.1114E-004,1.1190E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.2288E-004,1.2325E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.0162E-004,1.0190E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,8.2903E-005,8.3051E-005
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.3203E-004,1.3218E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.4013E-004,1.4200E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.1560E-004,1.1701E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,9.3254E-005,9.3908E-005
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.4779E-004,1.4855E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.6640E-004,1.7717E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.3515E-004,1.4305E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.0139E-004,1.0432E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.5840E-004,1.6267E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,2.5689E-004,2.6738E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,2.0083E-004,2.0839E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.2335E-004,1.2572E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.9363E-004,1.9767E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,1.1977E-002,4.0394E-003
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,1.0140E-002,3.3709E-003
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,8.1446E-003,2.3381E-003
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,7.4735E-003,2.0030E-003
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,2.0655E-002,6.6297E-003
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,2.0030E-002,6.2784E-003
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,1.4920E-002,4.2689E-003
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,7.6105E-003,2.1415E-003
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.2128E-004,1.5600E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.1375E-004,1.4205E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.1320E-004,1.3223E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0241E-004,1.1630E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.6835E-004,2.7833E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.3877E-004,2.4645E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.1286E-004,2.1694E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.1371E-004,2.1798E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,8.3732E-005,8.3732E-005
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,8.0669E-005,8.0669E-005
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,8.2062E-005,8.2062E-005
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.4941E-005,7.4941E-005
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,3.5133E-004,3.6255E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,3.0541E-004,3.1531E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.5619E-004,2.6460E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.4895E-004,2.5298E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.9553E-004,2.0552E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.7197E-004,1.7965E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.4999E-004,1.5399E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.5372E-004,1.5799E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,6.0157E-005,6.0157E-005
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.8273E-005,5.8273E-005
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.8759E-005,5.8759E-005
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.2549E-005,5.2549E-005
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,2.7809E-004,2.8904E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,2.3805E-004,2.4769E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,1.9243E-004,2.0067E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,1.8896E-004,1.9299E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.8308E-005,5.8308E-005
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.7495E-005,5.7495E-005
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.8880E-005,5.8880E-005
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.1990E-005,5.1990E-005
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.6981E-004,1.7173E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.5259E-004,1.5401E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.4110E-004,1.4168E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.4311E-004,1.4388E-004
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,8.6941E-005,1.2199E-004
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,8.1973E-005,1.1064E-004
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,8.1029E-005,1.0044E-004
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.1808E-005,8.5704E-005
 Clear Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,2.0355E-002,6.3290E-003
 Clear Turbid Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,1.9723E-002,5.9715E-003
 Intermediate Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,1.4667E-002,4.0155E-003
 Overcast Sky Daylight Factors,09/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,7.4605E-003,1.9914E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Cooling, 2810.33448, 2810.33448, 0.20582, 0.20582, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.02800, 8.28283E-003, 33.44509, 12.00060, 8.49508E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Heating, 1549.92050, 1549.92050, 9.08928E-002, 9.08928E-002, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 33.44509, 12.00060, 8.49508E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Cooling, 8391.35742, 8391.35742, 0.61456, 0.61456, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.02800, 8.28283E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Heating, 8360.80189, 5239.82225, 0.49031, 0.30728, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Cooling, 3927.49562, 3927.49562, 0.28764, 0.28764, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.02800, 8.28283E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Heating, 2789.01628, 2452.44933, 0.16356, 0.21238, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Cooling, 1899.71988, 1899.71988, 0.13913, 0.13913, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.02800, 8.28283E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Heating, 1416.79462, 1186.24366, 8.30859E-002, 6.95655E-002, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Cooling, 7369.92005, 7369.92005, 0.53976, 0.53976, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.02800, 8.28283E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Heating, 3409.41560, 3409.41560, 0.19994, 0.24777, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Cooling, 2774.90034, 2774.90034, 0.27097, 0.27097, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.02800, 8.28283E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Heating, 1372.28376, 1372.28376, 8.04756E-002, 8.04756E-002, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Cooling, 26656.76813, 26656.76813, 1.95228, 1.95228, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.02800, 8.28283E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Heating, 15928.64132, 15928.64132, 0.93411, 0.93411, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Cooling, 19821.20128, 19821.20128, 1.45166, 1.45166, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.02800, 8.28283E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Heating, 11775.44135, 11775.44135, 0.69055, 0.69055, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Cooling, 13378.35856, 13378.35856, 0.97980, 0.97980, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.02800, 8.28283E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Heating, 8649.09198, 8353.85949, 0.50721, 0.48990, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Cooling, 20237.28824, 20237.28824, 1.48213, 1.48213, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 23.02800, 8.28283E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Heating, 12781.69074, 12636.78662, 0.74956, 0.74107, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Cooling, 13055.19419, 13055.19419, 0.95613, 0.95613, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 16:30:00, 30.48000, 8.28282E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Heating, 11082.74785, 11082.74785, 0.60179, 0.60179, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Cooling, 5663.30091, 5663.30091, 0.41477, 0.41477, OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:00:00, 28.41500, 5.28957E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Heating, 5441.76098, 5441.76098, 0.29549, 0.29549, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Cooling, 11450.89159, 11450.89159, 0.83864, 0.83864, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:45:00, 27.51300, 8.28282E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Heating, 11031.99207, 11031.99207, 0.59903, 0.59903, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Cooling, 18332.71993, 18332.71993, 1.34265, 1.34265, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 15:00:00, 31.40000, 8.28282E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Heating, 26481.25483, 26481.25483, 1.43792, 1.43792, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Cooling, 10816.08530, 10816.08530, 0.79215, 0.79215, OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 14:00:00, 31.50000, 8.75054E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Heating, 13881.53712, 13881.53712, 0.75376, 0.75376, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Cooling, 24907.62235, 24907.62235, 1.82418, 1.82418, OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 10:00:00, 28.04200, 8.75053E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Heating, 24811.49364, 24811.49364, 1.34725, 1.34725, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Cooling, 28645.77410, 28645.77410, 2.09795, 2.09795, OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 16:30:00, 30.59000, 8.75053E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Heating, 24678.50060, 24678.50060, 1.34003, 1.34003, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Cooling, 11031.03394, 11031.03394, 0.80789, 0.80789, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:30:00, 27.12200, 8.28282E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Heating, 11844.16346, 11844.16346, 0.64313, 0.64313, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Cooling, 12731.21409, 12731.21409, 0.93240, 0.93240, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:30:00, 29.65200, 8.28282E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Heating, 11840.20328, 11840.20328, 0.64292, 0.64292, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Cooling, 29359.35634, 29359.35634, 2.15021, 2.15021, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 06:00:00, 22.38400, 8.28282E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Heating, 14066.57233, 14066.57233, 0.82491, 0.82491, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 3.00000, 4.68878E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Cooling, 7202.63908, 7202.63908, 0.52750, 0.52750, OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 15:00:00, 28.90000, 5.28957E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Heating, 6063.09917, 6063.09917, 0.32922, 0.32922, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Cooling, 6653.84837, 6653.84837, 0.48731, 0.48731, OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:15:00, 28.53625, 5.28957E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Heating, 6061.94117, 6061.94117, 0.32916, 0.32916, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Cooling, 5506.23921, 5506.23921, 0.40326, 0.40326, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:15:00, 29.88200, 8.28282E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Heating, 5260.78846, 5260.78846, 0.28566, 0.28566, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Cooling, 2277.06034, 2277.06034, 0.16677, 0.16677, OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 13:45:00, 31.38625, 8.75053E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Heating, 2581.36084, 2581.36084, 0.14017, 0.14017, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Cooling, 4606.28911, 4606.28911, 0.33735, 0.33735, OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 10:00:00, 27.15000, 1.00151E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Heating, 5261.05397, 5261.05397, 0.28567, 0.28567, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Cooling, 8499.13155, 8499.13155, 0.62246, 0.62246, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 14:45:00, 31.40000, 8.28282E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Heating, 12800.38804, 12800.38804, 0.69506, 0.69506, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Cooling, 4793.56014, 4793.56014, 0.35107, 0.35107, OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 14:00:00, 31.50000, 8.75054E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Heating, 6508.17095, 6508.17095, 0.35339, 0.35339, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Cooling, 9504.36276, 9504.36276, 0.69608, 0.69608, OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 10:15:00, 27.43125, 1.00151E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Heating, 11477.04981, 11477.04981, 0.62320, 0.62320, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Cooling, 11517.03284, 11517.03284, 0.84348, 0.84348, OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 16:45:00, 29.20400, 8.39782E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Heating, 11476.40341, 11476.40341, 0.62316, 0.62316, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Cooling, 4220.46399, 4220.46399, 0.30910, 0.30910, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:00:00, 27.90400, 8.28282E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Heating, 5349.80861, 5349.80861, 0.29049, 0.29049, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Cooling, 5127.53554, 5127.53554, 0.37553, 0.37553, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 30.11200, 8.28282E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Heating, 5349.52994, 5349.52994, 0.29048, 0.29048, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Cooling, 10482.33184, 10482.33184, 0.76770, 0.76770, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 06:00:00, 22.38400, 8.28282E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Heating, 9338.09814, 9338.09814, 0.54762, 0.54762, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 3.00000, 4.68878E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Cooling, 2705.45747, 2705.45747, 0.19814, 0.19814, OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 15:00:00, 28.90000, 5.28957E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Heating, 2569.17012, 2569.17012, 0.13950, 0.13950, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Cooling, 2525.28569, 2525.28569, 0.18495, 0.18495, OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 13:15:00, 31.15875, 8.75053E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Heating, 2569.26532, 2569.26532, 0.13951, 0.13951, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 3.00000, 4.68878E-003, 50.16764, 2.00000, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, BASESYS5 F1, Cooling, Sensible, 104544.78, 7.92375, 7.92375, OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 00:00:00
 System Sizing Information, BASESYS5 F1, Heating, Sensible, 42667.74, 3.86400, 3.86400, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, DOAS1, Cooling, Sensible, 38364.27, 2.91392, 2.91392, OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 05:00:00
 System Sizing Information, DOAS1, Heating, Sensible, 40063.84, 1.37253, 1.37253, OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Air Flow Rate [m3/s], 0.20582
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, User-Specified Maximum Air Flow Rate [m3/s], 0.20116
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, User-Specified Fixed Minimum Air Flow Rate [m3/s], 4.02326E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.01472E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.37298E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.08928E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Rated Capacity [W], 2169.79257
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, User-Specified Rated Capacity [W], 2851.96251
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Maximum Water Flow Rate [m3/s], 6.24430E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size U-Factor Times Area Value [W/K], 57.00005
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG,2857.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Air Flow Rate [m3/s], 0.61456
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, User-Specified Maximum Air Flow Rate [m3/s], 0.64798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.13061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Minimum Air Flow Fraction [m3/s], 0.20157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.63273E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.28006E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.49031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Rated Capacity [W], 11704.59735
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, User-Specified Rated Capacity [W], 15394.81817
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 3.37065E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size U-Factor Times Area Value [W/K], 307.68474
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-2,15425.92
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Air Flow Rate [m3/s], 0.28764
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, User-Specified Maximum Air Flow Rate [m3/s], 0.29069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Minimum Air Flow Fraction [m3/s], 0.73059
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.47663E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.63421E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Rated Capacity [W], 4237.41102
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, User-Specified Rated Capacity [W], 5348.01950
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Maximum Water Flow Rate [m3/s], 1.17093E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size U-Factor Times Area Value [W/K], 106.88687
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-4,5358.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Air Flow Rate [m3/s], 0.13913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, User-Specified Maximum Air Flow Rate [m3/s], 0.13292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, User-Specified Fixed Minimum Air Flow Rate [m3/s], 2.65850E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.14722E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.16915E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.30859E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Rated Capacity [W], 1983.42171
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, User-Specified Rated Capacity [W], 2533.91885
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Maximum Water Flow Rate [m3/s], 5.54795E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size U-Factor Times Area Value [W/K], 50.64355
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-5,2539.04
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.53976
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, User-Specified Maximum Air Flow Rate [m3/s], 0.52625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.10525
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.39477E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.21996E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Rated Capacity [W], 4773.00344
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, User-Specified Rated Capacity [W], 6485.51625
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 1.41999E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size U-Factor Times Area Value [W/K], 129.62117
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-3,6498.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Air Flow Rate [m3/s], 0.27097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, User-Specified Maximum Air Flow Rate [m3/s], 0.27008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, User-Specified Fixed Minimum Air Flow Rate [m3/s], 5.40163E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.72946E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.10112E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.04756E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Rated Capacity [W], 1921.21046
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, User-Specified Rated Capacity [W], 2648.70600
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Maximum Water Flow Rate [m3/s], 5.79927E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size U-Factor Times Area Value [W/K], 52.93771
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-6,2654.06
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Air Flow Rate [m3/s], 1.95228
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, User-Specified Maximum Air Flow Rate [m3/s], 1.89867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.70615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Minimum Air Flow Fraction [m3/s], 0.37192
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.41473E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.43875E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.93411
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Rated Capacity [W], 22299.33584
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, User-Specified Rated Capacity [W], 28375.93231
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Maximum Water Flow Rate [m3/s], 6.21284E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size U-Factor Times Area Value [W/K], 567.12858
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-7,28433.26
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Air Flow Rate [m3/s], 1.45166
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, User-Specified Maximum Air Flow Rate [m3/s], 1.44626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.50970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Minimum Air Flow Fraction [m3/s], 0.35243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.60357E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.80287E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.69055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Rated Capacity [W], 16485.02191
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, User-Specified Rated Capacity [W], 20955.78311
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Maximum Water Flow Rate [m3/s], 4.58821E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size U-Factor Times Area Value [W/K], 418.82760
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-8,20998.12
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Air Flow Rate [m3/s], 0.97980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, User-Specified Maximum Air Flow Rate [m3/s], 0.96014
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.33980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Minimum Air Flow Fraction [m3/s], 0.35391
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.58851E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.32420E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50721
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Rated Capacity [W], 12108.19800
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, User-Specified Rated Capacity [W], 15319.00068
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Maximum Water Flow Rate [m3/s], 3.35405E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size U-Factor Times Area Value [W/K], 306.16944
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-9,15349.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Air Flow Rate [m3/s], 1.48213
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, User-Specified Maximum Air Flow Rate [m3/s], 1.42823
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.52245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Minimum Air Flow Fraction [m3/s], 0.36580
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.47185E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.95692E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.74956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Rated Capacity [W], 17893.61274
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, User-Specified Rated Capacity [W], 22701.40232
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Maximum Water Flow Rate [m3/s], 4.97041E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size U-Factor Times Area Value [W/K], 453.71599
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-10,22747.27
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.95613
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.07225
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE EAST, Design Size Heating Supply Air Flow Rate [m3/s], 0.95613
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 1.07225
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE EAST, Design Size No Load Supply Air Flow Rate [m3/s], 0.95613
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 1.07225
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE EAST, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99665
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE EAST, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, User-Specified Rated Air Flow Rate [m3/s], 1.07225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, Design Size Gross Rated Total Cooling Capacity [W], 15898.61762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, User-Specified Gross Rated Total Cooling Capacity [W], 18546.12346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, Design Size Gross Rated Sensible Heat Ratio, 0.80086
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, 17687.4, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 3, User-Specified Rated Air Flow Rate [m3/s], 1.07225
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 3, User-Specified Gross Rated Heating Capacity [W], 17895.12469
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 3, Design Size Resistive Defrost Heater Capacity [W], 18546.12346
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 3, User-Specified Resistive Defrost Heater Capacity [W], 22220.26755
! <DX Heating Coil Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF {Btu/W-h}, Region Number
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 3, 18710.1, 13874.9, 9.12, 4
 Component Sizing Information, Fan:OnOff, FAN 3, User-Specified Maximum Flow Rate [m3/s], 1.07225
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 3, Design Size Nominal Capacity [W], 11082.74785
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 3, User-Specified Nominal Capacity [W], 14574.13125
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE N, Design Size Cooling Supply Air Flow Rate [m3/s], 0.41477
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE N, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.53613
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE N, Design Size Heating Supply Air Flow Rate [m3/s], 0.41477
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE N, User-Specified Heating Supply Air Flow Rate [m3/s], 0.53613
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE N, Design Size No Load Supply Air Flow Rate [m3/s], 0.41477
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE N, User-Specified No Load Supply Air Flow Rate [m3/s], 0.53613
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE N, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99643
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE N, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, User-Specified Rated Air Flow Rate [m3/s], 0.53613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, Design Size Gross Rated Total Cooling Capacity [W], 7621.01980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, User-Specified Gross Rated Total Cooling Capacity [W], 9273.06173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, 8843.7, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 1, User-Specified Rated Air Flow Rate [m3/s], 0.53613
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 1, User-Specified Gross Rated Heating Capacity [W], 8947.57700
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 1, Design Size Resistive Defrost Heater Capacity [W], 9273.06173
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 1, User-Specified Resistive Defrost Heater Capacity [W], 11110.14843
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 1, 9355.0, 6937.5, 9.12, 4
 Component Sizing Information, Fan:OnOff, FAN 1, User-Specified Maximum Flow Rate [m3/s], 0.53613
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 1, Design Size Nominal Capacity [W], 5441.76098
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 1, User-Specified Nominal Capacity [W], 7287.06562
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE WEST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.83864
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.07225
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE WEST, Design Size Heating Supply Air Flow Rate [m3/s], 0.83864
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 1.07225
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE WEST, Design Size No Load Supply Air Flow Rate [m3/s], 0.83864
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 1.07225
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE WEST, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99664
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED CORE WEST, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, User-Specified Rated Air Flow Rate [m3/s], 1.07225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, Design Size Gross Rated Total Cooling Capacity [W], 15518.33331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, User-Specified Gross Rated Total Cooling Capacity [W], 18546.12346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, 17687.4, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 2, User-Specified Rated Air Flow Rate [m3/s], 1.07225
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 2, User-Specified Gross Rated Heating Capacity [W], 17895.12469
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 2, Design Size Resistive Defrost Heater Capacity [W], 18546.12346
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 2, User-Specified Resistive Defrost Heater Capacity [W], 22220.26755
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 2, 18710.1, 13874.9, 9.12, 4
 Component Sizing Information, Fan:OnOff, FAN 2, User-Specified Maximum Flow Rate [m3/s], 1.07225
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 2, Design Size Nominal Capacity [W], 11031.99207
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 2, User-Specified Nominal Capacity [W], 14574.13125
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED NORTH, Design Size Cooling Supply Air Flow Rate [m3/s], 1.43792
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED NORTH, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.76999
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED NORTH, Design Size Heating Supply Air Flow Rate [m3/s], 1.43792
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED NORTH, User-Specified Heating Supply Air Flow Rate [m3/s], 2.76999
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED NORTH, Design Size No Load Supply Air Flow Rate [m3/s], 1.43792
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED NORTH, User-Specified No Load Supply Air Flow Rate [m3/s], 2.76999
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED NORTH, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99649
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 1-BED NORTH, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, User-Specified Rated Air Flow Rate [m3/s], 2.76999
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, Design Size Gross Rated Total Cooling Capacity [W], 42112.11630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, User-Specified Gross Rated Total Cooling Capacity [W], 47910.96548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, 45692.5, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 4, User-Specified Rated Air Flow Rate [m3/s], 2.76999
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 4, User-Specified Gross Rated Heating Capacity [W], 46229.03061
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 4, Design Size Resistive Defrost Heater Capacity [W], 47910.96548
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 4, User-Specified Resistive Defrost Heater Capacity [W], 57402.36516
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 4, 48334.3, 35843.4, 9.00, 4
 Component Sizing Information, Fan:OnOff, FAN 4, User-Specified Maximum Flow Rate [m3/s], 2.76999
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 4, Design Size Nominal Capacity [W], 26481.25483
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 4, User-Specified Nominal Capacity [W], 37649.96117
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED CORE NE-NW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.79215
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED CORE NE-NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.60838
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED CORE NE-NW, Design Size Heating Supply Air Flow Rate [m3/s], 0.79215
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED CORE NE-NW, User-Specified Heating Supply Air Flow Rate [m3/s], 1.60838
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED CORE NE-NW, Design Size No Load Supply Air Flow Rate [m3/s], 0.79215
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED CORE NE-NW, User-Specified No Load Supply Air Flow Rate [m3/s], 1.60838
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED CORE NE-NW, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99554
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED CORE NE-NW, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, User-Specified Rated Air Flow Rate [m3/s], 1.60838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, Design Size Gross Rated Total Cooling Capacity [W], 24829.28888
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, User-Specified Gross Rated Total Cooling Capacity [W], 27819.18519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, 26531.1, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 5, User-Specified Rated Air Flow Rate [m3/s], 1.60838
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 5, User-Specified Gross Rated Heating Capacity [W], 26842.70170
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 5, Design Size Resistive Defrost Heater Capacity [W], 27819.18519
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 5, User-Specified Resistive Defrost Heater Capacity [W], 33330.38667
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 5, 28065.1, 20812.3, 9.16, 4
 Component Sizing Information, Fan:OnOff, FAN 5, User-Specified Maximum Flow Rate [m3/s], 1.60838
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 5, Design Size Nominal Capacity [W], 13881.53712
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 5, User-Specified Nominal Capacity [W], 21861.19687
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 1.82418
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.41257
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED EAST, Design Size Heating Supply Air Flow Rate [m3/s], 1.82418
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 2.41257
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED EAST, Design Size No Load Supply Air Flow Rate [m3/s], 1.82418
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 2.41257
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED EAST, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99677
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED EAST, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, User-Specified Rated Air Flow Rate [m3/s], 2.41257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, Design Size Gross Rated Total Cooling Capacity [W], 35461.46315
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, User-Specified Gross Rated Total Cooling Capacity [W], 41728.92433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, 39796.8, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 6, User-Specified Rated Air Flow Rate [m3/s], 2.41257
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 6, User-Specified Gross Rated Heating Capacity [W], 40264.15512
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 6, Design Size Resistive Defrost Heater Capacity [W], 41728.92433
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 6, User-Specified Resistive Defrost Heater Capacity [W], 49995.58000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 6, 42097.7, 31218.6, 9.10, 4
 Component Sizing Information, Fan:OnOff, FAN 6, User-Specified Maximum Flow Rate [m3/s], 2.41257
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 6, Design Size Nominal Capacity [W], 24811.49364
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 6, User-Specified Nominal Capacity [W], 32791.72204
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED WEST, Design Size Cooling Supply Air Flow Rate [m3/s], 2.09795
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.41257
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED WEST, Design Size Heating Supply Air Flow Rate [m3/s], 2.09795
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 2.41257
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED WEST, Design Size No Load Supply Air Flow Rate [m3/s], 2.09795
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 2.41257
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED WEST, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99675
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 2-BED WEST, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, User-Specified Rated Air Flow Rate [m3/s], 2.41257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, Design Size Gross Rated Total Cooling Capacity [W], 36122.46979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, User-Specified Gross Rated Total Cooling Capacity [W], 41728.92433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, 39796.8, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 7, User-Specified Rated Air Flow Rate [m3/s], 2.41257
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 7, User-Specified Gross Rated Heating Capacity [W], 40264.15512
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 7, Design Size Resistive Defrost Heater Capacity [W], 41728.92433
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 7, User-Specified Resistive Defrost Heater Capacity [W], 49995.58000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 7, 42097.7, 31218.6, 9.10, 4
 Component Sizing Information, Fan:OnOff, FAN 7, User-Specified Maximum Flow Rate [m3/s], 2.41257
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 7, Design Size Nominal Capacity [W], 24678.50060
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 7, User-Specified Nominal Capacity [W], 32791.72204
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.80789
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NE, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.04991
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NE, Design Size Heating Supply Air Flow Rate [m3/s], 0.80789
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NE, User-Specified Heating Supply Air Flow Rate [m3/s], 1.04991
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NE, Design Size No Load Supply Air Flow Rate [m3/s], 0.80789
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NE, User-Specified No Load Supply Air Flow Rate [m3/s], 1.04991
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NE, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99699
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NE, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, User-Specified Rated Air Flow Rate [m3/s], 1.04991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, Design Size Gross Rated Total Cooling Capacity [W], 15154.30033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, User-Specified Gross Rated Total Cooling Capacity [W], 18159.73856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, 17318.9, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 8, User-Specified Rated Air Flow Rate [m3/s], 1.04991
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 8, User-Specified Gross Rated Heating Capacity [W], 17522.30899
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 8, Design Size Resistive Defrost Heater Capacity [W], 18159.73856
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 8, User-Specified Resistive Defrost Heater Capacity [W], 21757.36179
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 8, 18320.3, 13585.8, 9.13, 4
 Component Sizing Information, Fan:OnOff, FAN 8, User-Specified Maximum Flow Rate [m3/s], 1.04991
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 8, Design Size Nominal Capacity [W], 11844.16346
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 8, User-Specified Nominal Capacity [W], 14270.50962
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.93240
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.04991
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NW, Design Size Heating Supply Air Flow Rate [m3/s], 0.93240
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NW, User-Specified Heating Supply Air Flow Rate [m3/s], 1.04991
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NW, Design Size No Load Supply Air Flow Rate [m3/s], 0.93240
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NW, User-Specified No Load Supply Air Flow Rate [m3/s], 1.04991
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NW, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99699
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 3-BED NW, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, User-Specified Rated Air Flow Rate [m3/s], 1.04991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, Design Size Gross Rated Total Cooling Capacity [W], 15451.29579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, User-Specified Gross Rated Total Cooling Capacity [W], 18159.73856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, 17318.9, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 9, User-Specified Rated Air Flow Rate [m3/s], 1.04991
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 9, User-Specified Gross Rated Heating Capacity [W], 17522.30899
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 9, Design Size Resistive Defrost Heater Capacity [W], 18159.73856
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 9, User-Specified Resistive Defrost Heater Capacity [W], 21757.36179
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 9, 18320.3, 13585.8, 9.13, 4
 Component Sizing Information, Fan:OnOff, FAN 9, User-Specified Maximum Flow Rate [m3/s], 1.04991
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 9, Design Size Nominal Capacity [W], 11840.20328
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 9, User-Specified Nominal Capacity [W], 14270.50962
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-1, Design Size Maximum Air Flow Rate [m3/s], 2.15021
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-1, User-Specified Maximum Air Flow Rate [m3/s], 0.57023
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52750
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SE, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.40209
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SE, Design Size Heating Supply Air Flow Rate [m3/s], 0.52750
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SE, User-Specified Heating Supply Air Flow Rate [m3/s], 0.40209
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SE, Design Size No Load Supply Air Flow Rate [m3/s], 0.52750
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SE, User-Specified No Load Supply Air Flow Rate [m3/s], 0.40209
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SE, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99728
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SE, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, User-Specified Rated Air Flow Rate [m3/s], 0.40209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, Design Size Gross Rated Total Cooling Capacity [W], 5733.18715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, User-Specified Gross Rated Total Cooling Capacity [W], 6954.81095
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, 6632.8, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 10, User-Specified Rated Air Flow Rate [m3/s], 0.40209
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 10, User-Specified Gross Rated Heating Capacity [W], 6710.68275
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 10, Design Size Resistive Defrost Heater Capacity [W], 6954.81095
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 10, User-Specified Resistive Defrost Heater Capacity [W], 8332.59667
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 10, 7016.3, 5203.1, 9.16, 4
 Component Sizing Information, Fan:OnOff, FAN 10, User-Specified Maximum Flow Rate [m3/s], 0.40209
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 10, Design Size Nominal Capacity [W], 6063.09917
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 10, User-Specified Nominal Capacity [W], 5465.30654
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.48731
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.40209
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SW, Design Size Heating Supply Air Flow Rate [m3/s], 0.48731
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.40209
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SW, Design Size No Load Supply Air Flow Rate [m3/s], 0.48731
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.40209
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SW, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99728
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F2-4 STUDIO SW, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, User-Specified Rated Air Flow Rate [m3/s], 0.40209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, Design Size Gross Rated Total Cooling Capacity [W], 5715.46311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, User-Specified Gross Rated Total Cooling Capacity [W], 6954.81095
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, 6632.8, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 11, User-Specified Rated Air Flow Rate [m3/s], 0.40209
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 11, User-Specified Gross Rated Heating Capacity [W], 6710.68275
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 11, Design Size Resistive Defrost Heater Capacity [W], 6954.81095
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 11, User-Specified Resistive Defrost Heater Capacity [W], 8332.59667
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 11, 7016.3, 5203.1, 9.16, 4
 Component Sizing Information, Fan:OnOff, FAN 11, User-Specified Maximum Flow Rate [m3/s], 0.40209
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 11, Design Size Nominal Capacity [W], 6061.94117
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 11, User-Specified Nominal Capacity [W], 5465.30654
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40326
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.35742
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE EAST, Design Size Heating Supply Air Flow Rate [m3/s], 0.40326
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.35742
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE EAST, Design Size No Load Supply Air Flow Rate [m3/s], 0.40326
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.35742
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE EAST, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99774
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE EAST, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, User-Specified Rated Air Flow Rate [m3/s], 0.35742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, Design Size Gross Rated Total Cooling Capacity [W], 5240.38562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, User-Specified Gross Rated Total Cooling Capacity [W], 6182.04115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, 5895.8, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 19, User-Specified Rated Air Flow Rate [m3/s], 0.35742
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 19, User-Specified Gross Rated Heating Capacity [W], 5965.05133
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 19, Design Size Resistive Defrost Heater Capacity [W], 6182.04115
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 19, User-Specified Resistive Defrost Heater Capacity [W], 7406.75585
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 19, 6236.7, 4625.0, 9.12, 4
 Component Sizing Information, Fan:OnOff, FAN 19, User-Specified Maximum Flow Rate [m3/s], 0.35742
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 19, User-Specified Nominal Capacity [W], 4858.03398
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE N, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.17871
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE N, User-Specified Heating Supply Air Flow Rate [m3/s], 0.17871
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE N, User-Specified No Load Supply Air Flow Rate [m3/s], 0.17871
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE N, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99764
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE N, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, User-Specified Rated Air Flow Rate [m3/s], 0.17871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, Design Size Gross Rated Total Cooling Capacity [W], 2689.12691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, User-Specified Gross Rated Total Cooling Capacity [W], 3091.02058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, 2947.9, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 17, User-Specified Rated Air Flow Rate [m3/s], 0.17871
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 17, User-Specified Gross Rated Heating Capacity [W], 2982.52567
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 17, Design Size Resistive Defrost Heater Capacity [W], 3091.02058
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 17, User-Specified Resistive Defrost Heater Capacity [W], 3703.39258
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 17, 3118.3, 2312.5, 9.12, 4
 Component Sizing Information, Fan:OnOff, FAN 17, User-Specified Maximum Flow Rate [m3/s], 0.17871
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 17, User-Specified Nominal Capacity [W], 2429.01992
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.35742
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.35742
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.35742
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE WEST, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99774
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED CORE WEST, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, User-Specified Rated Air Flow Rate [m3/s], 0.35742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, Design Size Gross Rated Total Cooling Capacity [W], 5285.00682
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, User-Specified Gross Rated Total Cooling Capacity [W], 6182.04115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, 5895.8, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 18, User-Specified Rated Air Flow Rate [m3/s], 0.35742
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 18, User-Specified Gross Rated Heating Capacity [W], 5965.05133
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 18, Design Size Resistive Defrost Heater Capacity [W], 6182.04115
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 18, User-Specified Resistive Defrost Heater Capacity [W], 7406.75585
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 18, 6236.7, 4625.0, 9.12, 4
 Component Sizing Information, Fan:OnOff, FAN 18, User-Specified Maximum Flow Rate [m3/s], 0.35742
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 18, User-Specified Nominal Capacity [W], 4858.03398
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED NORTH, Design Size Cooling Supply Air Flow Rate [m3/s], 0.69506
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED NORTH, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.92333
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED NORTH, Design Size Heating Supply Air Flow Rate [m3/s], 0.69506
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED NORTH, User-Specified Heating Supply Air Flow Rate [m3/s], 0.92333
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED NORTH, Design Size No Load Supply Air Flow Rate [m3/s], 0.69506
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED NORTH, User-Specified No Load Supply Air Flow Rate [m3/s], 0.92333
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED NORTH, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99768
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 1-BED NORTH, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, User-Specified Rated Air Flow Rate [m3/s], 0.92333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, Design Size Gross Rated Total Cooling Capacity [W], 13886.71260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, User-Specified Gross Rated Total Cooling Capacity [W], 15970.26321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, 15230.8, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 20, User-Specified Rated Air Flow Rate [m3/s], 0.92333
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 20, User-Specified Gross Rated Heating Capacity [W], 15409.70618
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 20, Design Size Resistive Defrost Heater Capacity [W], 15970.26321
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 20, User-Specified Resistive Defrost Heater Capacity [W], 19134.14126
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 20, 16111.4, 11947.8, 9.11, 4
 Component Sizing Information, Fan:OnOff, FAN 20, User-Specified Maximum Flow Rate [m3/s], 0.92333
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 20, User-Specified Nominal Capacity [W], 12549.94798
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED CORE NE-NW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.35339
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED CORE NE-NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.53613
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED CORE NE-NW, Design Size Heating Supply Air Flow Rate [m3/s], 0.35339
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED CORE NE-NW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.53613
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED CORE NE-NW, Design Size No Load Supply Air Flow Rate [m3/s], 0.35339
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED CORE NE-NW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.53613
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED CORE NE-NW, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99727
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED CORE NE-NW, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, User-Specified Rated Air Flow Rate [m3/s], 0.53613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, Design Size Gross Rated Total Cooling Capacity [W], 8175.38466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, User-Specified Gross Rated Total Cooling Capacity [W], 9273.06173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, 8843.7, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 21, User-Specified Rated Air Flow Rate [m3/s], 0.53613
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 21, User-Specified Gross Rated Heating Capacity [W], 8947.57700
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 21, Design Size Resistive Defrost Heater Capacity [W], 9273.06173
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 21, User-Specified Resistive Defrost Heater Capacity [W], 11110.14843
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 21, 9355.0, 6937.5, 9.12, 4
 Component Sizing Information, Fan:OnOff, FAN 21, User-Specified Maximum Flow Rate [m3/s], 0.53613
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 21, Design Size Nominal Capacity [W], 6508.17095
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 21, User-Specified Nominal Capacity [W], 7287.06562
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.69608
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.80419
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED EAST, Design Size Heating Supply Air Flow Rate [m3/s], 0.69608
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.80419
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED EAST, Design Size No Load Supply Air Flow Rate [m3/s], 0.69608
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.80419
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED EAST, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99774
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED EAST, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, User-Specified Rated Air Flow Rate [m3/s], 0.80419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, Design Size Gross Rated Total Cooling Capacity [W], 11973.49229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, User-Specified Gross Rated Total Cooling Capacity [W], 13909.59260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, 13265.5, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 22, User-Specified Rated Air Flow Rate [m3/s], 0.80419
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 22, User-Specified Gross Rated Heating Capacity [W], 13421.36550
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 22, Design Size Resistive Defrost Heater Capacity [W], 13909.59260
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 22, User-Specified Resistive Defrost Heater Capacity [W], 16665.22264
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 22, 14032.6, 10406.2, 9.16, 4
 Component Sizing Information, Fan:OnOff, FAN 22, User-Specified Maximum Flow Rate [m3/s], 0.80419
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 22, User-Specified Nominal Capacity [W], 10930.58378
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.80419
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.80419
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.80419
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED WEST, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99774
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 2-BED WEST, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 23, User-Specified Rated Air Flow Rate [m3/s], 0.80419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 23, Design Size Gross Rated Total Cooling Capacity [W], 11757.90789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 23, User-Specified Gross Rated Total Cooling Capacity [W], 13909.59260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 23, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 23, 13265.5, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 23, User-Specified Rated Air Flow Rate [m3/s], 0.80419
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 23, User-Specified Gross Rated Heating Capacity [W], 13421.36550
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 23, Design Size Resistive Defrost Heater Capacity [W], 13909.59260
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 23, User-Specified Resistive Defrost Heater Capacity [W], 16665.22264
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 23, 14032.6, 10406.2, 9.16, 4
 Component Sizing Information, Fan:OnOff, FAN 23, User-Specified Maximum Flow Rate [m3/s], 0.80419
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 23, User-Specified Nominal Capacity [W], 10930.58378
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.30910
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NE, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NE, Design Size Heating Supply Air Flow Rate [m3/s], 0.30910
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NE, User-Specified Heating Supply Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NE, Design Size No Load Supply Air Flow Rate [m3/s], 0.30910
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NE, User-Specified No Load Supply Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NE, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99782
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NE, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 24, User-Specified Rated Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 24, Design Size Gross Rated Total Cooling Capacity [W], 5068.55040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 24, User-Specified Gross Rated Total Cooling Capacity [W], 6053.23642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 24, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 24, 5773.0, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 24, User-Specified Rated Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 24, User-Specified Gross Rated Heating Capacity [W], 5840.75989
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 24, Design Size Resistive Defrost Heater Capacity [W], 6053.23642
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 24, User-Specified Resistive Defrost Heater Capacity [W], 7252.45393
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 24, 6106.7, 4528.6, 9.13, 4
 Component Sizing Information, Fan:OnOff, FAN 24, User-Specified Maximum Flow Rate [m3/s], 0.34997
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 24, Design Size Nominal Capacity [W], 5349.80861
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 24, User-Specified Nominal Capacity [W], 4756.83654
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NW, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99782
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 3-BED NW, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 25, User-Specified Rated Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 25, Design Size Gross Rated Total Cooling Capacity [W], 5149.28265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 25, User-Specified Gross Rated Total Cooling Capacity [W], 6053.23642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 25, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 25, 5773.0, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 25, User-Specified Rated Air Flow Rate [m3/s], 0.34997
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 25, User-Specified Gross Rated Heating Capacity [W], 5840.75989
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 25, Design Size Resistive Defrost Heater Capacity [W], 6053.23642
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 25, User-Specified Resistive Defrost Heater Capacity [W], 7252.45393
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 25, 6106.7, 4528.6, 9.13, 4
 Component Sizing Information, Fan:OnOff, FAN 25, User-Specified Maximum Flow Rate [m3/s], 0.34997
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 25, Design Size Nominal Capacity [W], 5349.52994
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 25, User-Specified Nominal Capacity [W], 4756.83654
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.76770
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-3, User-Specified Maximum Air Flow Rate [m3/s], 0.19008
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.19814
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SE, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SE, Design Size Heating Supply Air Flow Rate [m3/s], 0.19814
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SE, User-Specified Heating Supply Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SE, Design Size No Load Supply Air Flow Rate [m3/s], 0.19814
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SE, User-Specified No Load Supply Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SE, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99784
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SE, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 26, User-Specified Rated Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 26, Design Size Gross Rated Total Cooling Capacity [W], 1910.92539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 26, User-Specified Gross Rated Total Cooling Capacity [W], 2318.26543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 26, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 26, 2210.9, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 26, User-Specified Rated Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 26, User-Specified Gross Rated Heating Capacity [W], 2236.89132
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 26, Design Size Resistive Defrost Heater Capacity [W], 2318.26543
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 26, User-Specified Resistive Defrost Heater Capacity [W], 2777.53418
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 26, 2338.8, 1734.4, 9.07, 4
 Component Sizing Information, Fan:OnOff, FAN 26, User-Specified Maximum Flow Rate [m3/s], 0.13403
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 26, Design Size Nominal Capacity [W], 2569.17012
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 26, User-Specified Nominal Capacity [W], 1821.76494
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.18495
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SW, Design Size Heating Supply Air Flow Rate [m3/s], 0.18495
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SW, Design Size No Load Supply Air Flow Rate [m3/s], 0.18495
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SW, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 34.99784
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, ZNSYS F5 STUDIO SW, User-Specified Maximum Supply Air Temperature from Supplemental Heater [C], 35.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 27, User-Specified Rated Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 27, Design Size Gross Rated Total Cooling Capacity [W], 2006.34995
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 27, User-Specified Gross Rated Total Cooling Capacity [W], 2318.26543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 27, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 27, 2210.9, 3.29, 11.23, 13.98, 11.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 27, User-Specified Rated Air Flow Rate [m3/s], 0.13403
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 27, User-Specified Gross Rated Heating Capacity [W], 2236.89132
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 27, Design Size Resistive Defrost Heater Capacity [W], 2318.26543
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COILHTG 27, User-Specified Resistive Defrost Heater Capacity [W], 2777.53418
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COILHTG 27, 2338.8, 1734.4, 9.07, 4
 Component Sizing Information, Fan:OnOff, FAN 27, User-Specified Maximum Flow Rate [m3/s], 0.13403
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 27, Design Size Nominal Capacity [W], 2569.26532
 Component Sizing Information, Coil:Heating:Electric, SUPCOILHTG 27, User-Specified Nominal Capacity [W], 1821.76494
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.80240
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.64717
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.80240
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Heating Design Air Flow Rate [m3/s], 3.86400
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Cooling Design Air Flow Rate [m3/s], 7.92375
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Main Design Air Flow Rate [m3/s], 7.92375
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, User Heating Air Flow Ratio [], 0.50859
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Calculated Heating Air Flow Ratio [], 0.48765
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.76031
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Heating Design Air Flow Rate [m3/s], 1.37253
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Cooling Design Air Flow Rate [m3/s], 2.91392
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Main Design Air Flow Rate [m3/s], 2.91392
 Component Sizing Information, AirLoopHVAC, DOAS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Calculated Heating Air Flow Ratio [], 0.47103
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,BASESYS5 OACTRL MECH VENT CONTROLLER,BASESYS5 OACTRL SCHEDULE,Yes,ZoneSum,1.00,10,THERMAL ZONE: F1 BUSINESS CENTER,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 CORRIDOR,THERMAL ZONE: F1 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 FITNESS CENTER,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LEASING OFFICE,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LOUNGE,THERMAL ZONE: F1 LOUNGE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LOUNGE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 MECHANICAL ROOM,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL N-NW,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL NE,THERMAL ZONE: F1 RETAIL NE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL NE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SE,THERMAL ZONE: F1 RETAIL SE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SW,THERMAL ZONE: F1 RETAIL SW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SW DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,DOAS1 OACTRL MECH VENT CONTROLLER,ALWAYS ON,No,ZoneSum,1.00,2,THERMAL ZONE: F2-4 CORRIDOR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F5 CORRIDOR,THERMAL ZONE: F5 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F5 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL, Maximum Outdoor Air Flow Rate [m3/s], 7.92375
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Rated Air Flow Rate [m3/s], 7.92375
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified High Speed Rated Air Flow Rate [m3/s], 8.97276
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Gross Rated Total Cooling Capacity [W], 141348.45136
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 168232.17255
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Rated Sensible Heat Ratio, 0.79860
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Rated Air Flow Rate [m3/s], 2.99062
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified Low Speed Rated Air Flow Rate [m3/s], 4.48638
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 56071.78311
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 84116.08628
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.79860
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,BASESYS5 COILCLG,N/A,N/A,160828.62,548770.03,10.71,2.87,3.10,3.22,3.24,9.80,10.57,10.99,11.04,10.3757,8.3172,5.9397,2.6809,
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Rated Capacity [W], 36139.08844
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, User-Specified Rated Capacity [W], 41067.16985
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Maximum Water Flow Rate [m3/s], 8.99155E-004
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size U-Factor Times Area Value [W/K], 820.77888
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG,41150.14
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, Design Size Maximum Flow Rate [m3/s], 7.92375
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, User-Specified Maximum Flow Rate [m3/s], 8.97276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Rated Air Flow Rate [m3/s], 2.91392
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, User-Specified Rated Air Flow Rate [m3/s], 0.76031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 10401.86455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, User-Specified Gross Rated Total Cooling Capacity [W], 14777.58119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.78413
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, 14166.1, 3.62, 12.35, 16.04, 13.38
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, DOAS1 COILHTG, Design Size Rated Air Flow Rate [m3/s], 2.91392
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, DOAS1 COILHTG, User-Specified Rated Air Flow Rate [m3/s], 0.76031
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, DOAS1 COILHTG, User-Specified Gross Rated Heating Capacity [W], 14258.87470
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, DOAS1 COILHTG, 14835.5, 10982.8, 9.46, 4
 Component Sizing Information, Coil:Heating:Electric, DOAS1 SUPPCOILHTG, Design Size Nominal Capacity [W], 66821.28147
 Component Sizing Information, Coil:Heating:Electric, DOAS1 SUPPCOILHTG, User-Specified Nominal Capacity [W], 10334.15485
 Component Sizing Information, Fan:ConstantVolume, DOAS1 FAN, Design Size Maximum Flow Rate [m3/s], 2.91392
 Component Sizing Information, Fan:ConstantVolume, DOAS1 FAN, User-Specified Maximum Flow Rate [m3/s], 0.76031
Water Heater Information,WaterHeater:Mixed,NONRES ELEC WATER HEATER,9.1259E-002,7026.7,1.047,1.0441
Water Heater Information,WaterHeater:Mixed,NONRES GAS WATER HEATER,2.2302E-002,2146.5,1.285,0.8796
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Plant Loop Volume [m3], 0.21134
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Nominal Capacity [W], 161034.77197
 Component Sizing Information, Boiler:HotWater, BASE BLR, User-Specified Nominal Capacity [W], 163682.24419
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Design Water Flow Rate [m3/s], 1.76114E-003
 Component Sizing Information, Boiler:HotWater, BASE BLR, User-Specified Design Water Flow Rate [m3/s], 1.76213E-003
 Component Sizing Information, PlantLoop, NONRESIDENTIAL ELEC DHW SYSTEM, Maximum Loop Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESIDENTIAL ELEC DHW SYSTEM, Plant Loop Volume [m3], 3.53724E-003
 Component Sizing Information, Pump:VariableSpeed, {43DEC8D5-0392-4A74-AE61-9CFDC6303E26}, Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, Pump:VariableSpeed, {43DEC8D5-0392-4A74-AE61-9CFDC6303E26}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRES ELEC WATER HEATER, Use Side Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESIDENTIAL GAS DHW SYSTEM, Maximum Loop Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, PlantLoop, NONRESIDENTIAL GAS DHW SYSTEM, Plant Loop Volume [m3], 8.64457E-004
 Component Sizing Information, Pump:VariableSpeed, {9F2A8757-49A1-401F-9132-297C9D88359F}, Design Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, Pump:VariableSpeed, {9F2A8757-49A1-401F-9132-297C9D88359F}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRES GAS WATER HEATER, Use Side Design Flow Rate [m3/s], 7.20381E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,OAKLAND_724930_CZ2010,WeatherFileRunPeriod,01/01/2009,12/31/2009,Thursday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:Special Days,CHRISTMAS DAY,Holiday,InputFile,12/25,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/12,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/06,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/07,  1
Environment:Special Days,MARTIN LUTHER KING DAY,Holiday,InputFile,01/19,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/25,  1
Environment:Special Days,NEW YEAR'S DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/16,  1
Environment:Special Days,THANKSGIVING DAY,Holiday,InputFile,11/26,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:WarmupDays, 15
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,RunPeriod: OAKLAND_724930_CZ2010,0.1385457129,0.4348479023,Pass,Pass,0.2645669085,1.1373245249,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,RunPeriod: OAKLAND_724930_CZ2010,0.1100296208,0.4390373702,Pass,Pass,2.1863569676,20.2988335836,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,RunPeriod: OAKLAND_724930_CZ2010,0.1129372492,0.4311636732,Pass,Pass,0.1201402993,0.3069290954,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,RunPeriod: OAKLAND_724930_CZ2010,0.1254172548,0.4563000839,Pass,Pass,0.5540058967,2.5722229226,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,RunPeriod: OAKLAND_724930_CZ2010,0.1590525189,0.4300390045,Pass,Pass,0.1343517884,0.3941022596,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,RunPeriod: OAKLAND_724930_CZ2010,0.1345695799,0.3234000086,Pass,Pass,7.7273690947E-002,0.2002719607,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,RunPeriod: OAKLAND_724930_CZ2010,0.1043807472,0.3946813501,Pass,Pass,0.4220129095,2.3111467305,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,RunPeriod: OAKLAND_724930_CZ2010,0.1072553201,0.4067028928,Pass,Pass,0.3110900762,1.5201140829,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,RunPeriod: OAKLAND_724930_CZ2010,0.1254308719,0.4419553091,Pass,Pass,0.7247892740,3.0145638540,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,RunPeriod: OAKLAND_724930_CZ2010,0.1193348038,0.4379495282,Pass,Pass,0.3075932541,1.1423851150,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,RunPeriod: OAKLAND_724930_CZ2010,6.8137512791E-002,0.1621109549,Pass,Pass,4.6562934864E-002,0.1257243200,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,RunPeriod: OAKLAND_724930_CZ2010,6.5587746018E-002,0.1037990227,Pass,Pass,0.2793040627,1.1644266445,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,RunPeriod: OAKLAND_724930_CZ2010,6.8589194244E-002,0.1609662729,Pass,Pass,5.1087480398E-002,0.1374383091,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,RunPeriod: OAKLAND_724930_CZ2010,6.9132965882E-002,0.1203802975,Pass,Pass,6.8577383128E-002,0.1670744873,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,RunPeriod: OAKLAND_724930_CZ2010,7.5633607053E-002,8.4750748758E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,RunPeriod: OAKLAND_724930_CZ2010,7.4181739917E-002,0.1732397069,Pass,Pass,5.2126809032E-002,0.1412987924,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,RunPeriod: OAKLAND_724930_CZ2010,7.3748592361E-002,0.1723826094,Pass,Pass,5.1874100197E-002,0.1392086609,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,RunPeriod: OAKLAND_724930_CZ2010,7.5589798765E-002,0.2238410697,Pass,Pass,0.1205028648,0.6614363449,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,RunPeriod: OAKLAND_724930_CZ2010,7.5613030297E-002,0.2237868991,Pass,Pass,0.1234696992,0.6846451758,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,RunPeriod: OAKLAND_724930_CZ2010,3.1120857629E-002,5.1848480393E-002,Pass,Pass,1.4894399567E-002,0.1085888109,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,RunPeriod: OAKLAND_724930_CZ2010,7.2692620355E-002,0.2840355613,Pass,Pass,9.2069528854E-002,0.3448405727,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,RunPeriod: OAKLAND_724930_CZ2010,7.2630393470E-002,0.2838168133,Pass,Pass,9.1795137321E-002,0.3441237002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,RunPeriod: OAKLAND_724930_CZ2010,8.2837581220E-002,0.2872420906,Pass,Pass,7.5301641811E-002,0.2908615683,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,RunPeriod: OAKLAND_724930_CZ2010,7.3513402684E-002,0.2344048721,Pass,Pass,0.2110260206,1.4558527070,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,RunPeriod: OAKLAND_724930_CZ2010,8.2841247862E-002,0.2873764153,Pass,Pass,7.4620502725E-002,0.2870746243,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,RunPeriod: OAKLAND_724930_CZ2010,8.1586637314E-002,0.2609952825,Pass,Pass,0.1789307817,1.1751897932,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,RunPeriod: OAKLAND_724930_CZ2010,7.0096976137E-002,0.1604326188,Pass,Pass,5.4465756719E-002,0.1192024719,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,RunPeriod: OAKLAND_724930_CZ2010,8.8827000774E-002,0.3045991156,Pass,Pass,7.4729211954E-002,0.2747066471,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,RunPeriod: OAKLAND_724930_CZ2010,8.8832473216E-002,0.3044969469,Pass,Pass,7.5223432864E-002,0.2772139474,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,RunPeriod: OAKLAND_724930_CZ2010,9.2080894761E-002,0.3378561186,Pass,Pass,5.5218134812E-002,0.1571054173,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,RunPeriod: OAKLAND_724930_CZ2010,9.2097099054E-002,0.3378074344,Pass,Pass,5.5466541077E-002,0.1578044463,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,RunPeriod: OAKLAND_724930_CZ2010,5.6051118855E-002,6.3242666858E-002,Pass,Pass,1.5931599476E-002,0.1052061560,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,RunPeriod: OAKLAND_724930_CZ2010,9.2595365192E-002,0.3651255935,Pass,Pass,0.1845818259,0.7230195122,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,RunPeriod: OAKLAND_724930_CZ2010,9.2595366049E-002,0.3651273552,Pass,Pass,0.1822856132,0.7106599204,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,RunPeriod: OAKLAND_724930_CZ2010,7.2401354966E-002,7.5744756352E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
