2022 Building Energy Efficiency Standards
Performance-based Compliance

Detailed Report For:,Design Rating Reference Run,

Project
,Run ID,"DesignRating",
,Run Title,"TDSv30 V06R12 V06 R12 UGLASS15 NGAS PVSTD",
,Run Number,3,
,Run Scope,Newly Constructed,

,Address,"1516 Ninth St",
,City,"CTZ12S22A",
,Climate Zone,12,

,Standards Version," ",
,All Orientations,"No",
,Gas Type,"Natural Gas",

,House Type,"Multifamily",
,Dwelling Units,36,
,Stories,3,
,Bedrooms,60,
,Attached Garage,"No",

,Front Orientation,0,deg,

,Conditioned Floor Area,39372.0,ft2,
,Total Conditioned Zone Window Area,3726.0,ft2,
,Window to Floor Area Ratio,0.095,
,Area-Weighted Fenestration Ufactor,0.642,Btuh/ft2-?F,
,Exterior Wall Area,13781.8,ft2,
,Underground Wall Area,0.0,ft2,
,Conditioned Zone Slab Floor Area,13124.0,ft2,
,Exposed Slab Floor Area,1983.2,ft2,
,Conditioned Zone Below Grade Floor Area,0.0,ft2,
,Exposed Below Grade Floor Area,0.0,ft2,

,Addition Conditioned Floor Area,0.0,ft2,

,PV Credit Available,"No",
,PV Generation - Maximum Credit,0.0,kTDV,
,Credit Available for PV,-99996.0,kTDV,
,Final PV Credit,0.0,kTDV/ft2-yr,

,Zonal Control,"No",
,Envelope Infiltration (ACH @ 50 Pa),6.400,
,Envelope Infiltration (CFM @ 50 Pa),33597.440,
,Quality Insulation Installation,"Yes",

,Exterior Walls:, Name, Zone, Status, Type, Orientation (deg), Area (ft2), Window Area (ft2),Door Area (ft2), Tilt (deg), Framing Factor, 
,,"Laundry1WallBack","Laundry1",New,Exterior Wall Cons,180.000,56.250,20.250,0.000,90.000,0.250,
,,"LeasingOffice1WallFront","LeasingOffice1",New,Exterior Wall Cons,0.000,112.500,40.500,0.000,90.000,0.250,
,,"Lobby1WallFront","Lobby1",New,Exterior Wall Cons,0.000,72.500,40.500,0.000,90.000,0.250,
,,"MechanicalRoom1WallBack","MechanicalRoom1",New,Exterior Wall Cons,180.000,76.500,0.000,0.000,90.000,0.250,
,,"Stairs1WallBack","Stairs1",New,Exterior Wall Cons,180.000,153.000,0.000,0.000,90.000,0.250,
,,"Stairs2WallBack","Stairs2",New,Exterior Wall Cons,180.000,153.000,0.000,0.000,90.000,0.250,
,,"Stairs3WallBack","Stairs3",New,Exterior Wall Cons,180.000,153.000,0.000,0.000,90.000,0.250,
,,"Zone1-StdExtWall-Wd-Front","Zone1",New,IECC-2006 ExtWall 2x4 16oc R13,0.000,956.250,293.625,0.000,90.000,0.250,
,,"Zone2-StdExtWall-Wd-Front","Zone2",New,IECC-2006 ExtWall 2x4 16oc R13,0.000,1032.750,293.625,0.000,90.000,0.250,
,,"Zone3-StdExtWall-Wd-Front","Zone3",New,IECC-2006 ExtWall 2x4 16oc R13,0.000,1032.750,293.625,0.000,90.000,0.250,
,,"Zone1-StdExtWall-Wd-Left","Zone1",New,IECC-2006 ExtWall 2x4 16oc R13,90.000,956.250,293.625,0.000,90.000,0.250,
,,"Zone2-StdExtWall-Wd-Left","Zone2",New,IECC-2006 ExtWall 2x4 16oc R13,90.000,1032.750,293.625,0.000,90.000,0.250,
,,"Zone3-StdExtWall-Wd-Left","Zone3",New,IECC-2006 ExtWall 2x4 16oc R13,90.000,1032.750,293.625,0.000,90.000,0.250,
,,"Zone1-StdExtWall-Wd-Right","Zone1",New,IECC-2006 ExtWall 2x4 16oc R13,270.000,956.250,293.625,0.000,90.000,0.250,
,,"Zone2-StdExtWall-Wd-Right","Zone2",New,IECC-2006 ExtWall 2x4 16oc R13,270.000,1032.750,293.625,0.000,90.000,0.250,
,,"Zone3-StdExtWall-Wd-Right","Zone3",New,IECC-2006 ExtWall 2x4 16oc R13,270.000,1032.750,293.625,0.000,90.000,0.250,
,,"Zone1-StdExtWall-Wd-Back","Zone1",New,IECC-2006 ExtWall 2x4 16oc R13,180.000,956.250,293.625,0.000,90.000,0.250,
,,"Zone2-StdExtWall-Wd-Back","Zone2",New,IECC-2006 ExtWall 2x4 16oc R13,180.000,1032.750,293.625,0.000,90.000,0.250,
,,"Zone3-StdExtWall-Wd-Back","Zone3",New,IECC-2006 ExtWall 2x4 16oc R13,180.000,1032.750,293.625,0.000,90.000,0.250,
,,"Laundry1-StdExtWall-Wd-Front","Laundry1",New,IECC-2006 ExtWall 2x4 16oc R13,0.000,19.125,5.062,0.000,90.000,0.250,
,,"LeasingOffice1-StdExtWall-Wd-Front","LeasingOffice1",New,IECC-2006 ExtWall 2x4 16oc R13,0.000,38.250,10.125,0.000,90.000,0.250,
,,"Lobby1-StdExtWall-Wd-Front","Lobby1",New,IECC-2006 ExtWall 2x4 16oc R13,0.000,38.250,10.125,10.000,90.000,0.250,
,,"MechanicalRoom1-StdExtWall-Wd-Front","MechanicalRoom1",New,IECC-2006 ExtWall 2x4 16oc R13,0.000,19.125,0.000,0.000,90.000,0.250,
,,"Stairs1-StdExtWall-Wd-Front","Stairs1",New,IECC-2006 ExtWall 2x4 16oc R13,0.000,38.250,0.000,0.000,90.000,0.250,
,,"Stairs2-StdExtWall-Wd-Front","Stairs2",New,IECC-2006 ExtWall 2x4 16oc R13,0.000,38.250,0.000,0.000,90.000,0.250,
,,"Stairs3-StdExtWall-Wd-Front","Stairs3",New,IECC-2006 ExtWall 2x4 16oc R13,0.000,38.250,0.000,0.000,90.000,0.250,
,,"Laundry1-StdExtWall-Wd-Left","Laundry1",New,IECC-2006 ExtWall 2x4 16oc R13,90.000,19.125,5.062,0.000,90.000,0.250,
,,"LeasingOffice1-StdExtWall-Wd-Left","LeasingOffice1",New,IECC-2006 ExtWall 2x4 16oc R13,90.000,38.250,10.125,0.000,90.000,0.250,
,,"Lobby1-StdExtWall-Wd-Left","Lobby1",New,IECC-2006 ExtWall 2x4 16oc R13,90.000,38.250,10.125,10.000,90.000,0.250,
,,"MechanicalRoom1-StdExtWall-Wd-Left","MechanicalRoom1",New,IECC-2006 ExtWall 2x4 16oc R13,90.000,19.125,0.000,0.000,90.000,0.250,
,,"Stairs1-StdExtWall-Wd-Left","Stairs1",New,IECC-2006 ExtWall 2x4 16oc R13,90.000,38.250,0.000,0.000,90.000,0.250,
,,"Stairs2-StdExtWall-Wd-Left","Stairs2",New,IECC-2006 ExtWall 2x4 16oc R13,90.000,38.250,0.000,0.000,90.000,0.250,
,,"Stairs3-StdExtWall-Wd-Left","Stairs3",New,IECC-2006 ExtWall 2x4 16oc R13,90.000,38.250,0.000,0.000,90.000,0.250,
,,"Laundry1-StdExtWall-Wd-Right","Laundry1",New,IECC-2006 ExtWall 2x4 16oc R13,270.000,19.125,5.062,0.000,90.000,0.250,
,,"LeasingOffice1-StdExtWall-Wd-Right","LeasingOffice1",New,IECC-2006 ExtWall 2x4 16oc R13,270.000,38.250,10.125,0.000,90.000,0.250,
,,"Lobby1-StdExtWall-Wd-Right","Lobby1",New,IECC-2006 ExtWall 2x4 16oc R13,270.000,38.250,10.125,10.000,90.000,0.250,
,,"MechanicalRoom1-StdExtWall-Wd-Right","MechanicalRoom1",New,IECC-2006 ExtWall 2x4 16oc R13,270.000,19.125,0.000,0.000,90.000,0.250,
,,"Stairs1-StdExtWall-Wd-Right","Stairs1",New,IECC-2006 ExtWall 2x4 16oc R13,270.000,38.250,0.000,0.000,90.000,0.250,
,,"Stairs2-StdExtWall-Wd-Right","Stairs2",New,IECC-2006 ExtWall 2x4 16oc R13,270.000,38.250,0.000,0.000,90.000,0.250,
,,"Stairs3-StdExtWall-Wd-Right","Stairs3",New,IECC-2006 ExtWall 2x4 16oc R13,270.000,38.250,0.000,0.000,90.000,0.250,
,,"Laundry1-StdExtWall-Wd-Back","Laundry1",New,IECC-2006 ExtWall 2x4 16oc R13,180.000,19.125,5.062,0.000,90.000,0.250,
,,"LeasingOffice1-StdExtWall-Wd-Back","LeasingOffice1",New,IECC-2006 ExtWall 2x4 16oc R13,180.000,38.250,10.125,0.000,90.000,0.250,
,,"Lobby1-StdExtWall-Wd-Back","Lobby1",New,IECC-2006 ExtWall 2x4 16oc R13,180.000,38.250,10.125,10.000,90.000,0.250,
,,"MechanicalRoom1-StdExtWall-Wd-Back","MechanicalRoom1",New,IECC-2006 ExtWall 2x4 16oc R13,180.000,19.125,0.000,0.000,90.000,0.250,
,,"Stairs1-StdExtWall-Wd-Back","Stairs1",New,IECC-2006 ExtWall 2x4 16oc R13,180.000,38.250,0.000,0.000,90.000,0.250,
,,"Stairs2-StdExtWall-Wd-Back","Stairs2",New,IECC-2006 ExtWall 2x4 16oc R13,180.000,38.250,0.000,0.000,90.000,0.250,
,,"Stairs3-StdExtWall-Wd-Back","Stairs3",New,IECC-2006 ExtWall 2x4 16oc R13,180.000,38.250,0.000,0.000,90.000,0.250,

,Windows:, Name, Wall, Status, Azimuth (deg), Height (ft), Width (ft), Multiplier, Area (ft2),U-factor, SHGC, Ext. Shade, 
,,"Laundry1WinBack","Laundry1WallBack",New,180.000,5.00,3.00,1.350,15.00,0.360,0.250,Insect Screen (default),
,,"LeasingOffice1WinFront","LeasingOffice1WallFront",New,0.000,5.00,3.00,2.700,15.00,0.360,0.250,Insect Screen (default),
,,"Lobby1WinFront","Lobby1WallFront",New,0.000,5.00,3.00,2.700,15.00,0.360,0.250,Insect Screen (default),
,,"Zone1-StdExtWall-Wd-Front-Win","Zone1-StdExtWall-Wd-Front",New,0.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone2-StdExtWall-Wd-Front-Win","Zone2-StdExtWall-Wd-Front",New,0.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone3-StdExtWall-Wd-Front-Win","Zone3-StdExtWall-Wd-Front",New,0.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone1-StdExtWall-Wd-Left-Win","Zone1-StdExtWall-Wd-Left",New,90.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone2-StdExtWall-Wd-Left-Win","Zone2-StdExtWall-Wd-Left",New,90.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone3-StdExtWall-Wd-Left-Win","Zone3-StdExtWall-Wd-Left",New,90.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone1-StdExtWall-Wd-Right-Win","Zone1-StdExtWall-Wd-Right",New,270.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone2-StdExtWall-Wd-Right-Win","Zone2-StdExtWall-Wd-Right",New,270.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone3-StdExtWall-Wd-Right-Win","Zone3-StdExtWall-Wd-Right",New,270.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone1-StdExtWall-Wd-Back-Win","Zone1-StdExtWall-Wd-Back",New,180.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone2-StdExtWall-Wd-Back-Win","Zone2-StdExtWall-Wd-Back",New,180.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Zone3-StdExtWall-Wd-Back-Win","Zone3-StdExtWall-Wd-Back",New,180.000,17.14,17.14,1.000,293.62,0.650,0.400,Insect Screen (default),
,,"Laundry1-StdExtWall-Wd-Front-Win","Laundry1-StdExtWall-Wd-Front",New,0.000,2.25,2.25,1.000,5.06,0.650,0.400,Insect Screen (default),
,,"LeasingOffice1-StdExtWall-Wd-Front-Win","LeasingOffice1-StdExtWall-Wd-Front",New,0.000,3.18,3.18,1.000,10.12,0.650,0.400,Insect Screen (default),
,,"Lobby1-StdExtWall-Wd-Front-Win","Lobby1-StdExtWall-Wd-Front",New,0.000,3.18,3.18,1.000,10.12,0.650,0.400,Insect Screen (default),
,,"Laundry1-StdExtWall-Wd-Left-Win","Laundry1-StdExtWall-Wd-Left",New,90.000,2.25,2.25,1.000,5.06,0.650,0.400,Insect Screen (default),
,,"LeasingOffice1-StdExtWall-Wd-Left-Win","LeasingOffice1-StdExtWall-Wd-Left",New,90.000,3.18,3.18,1.000,10.12,0.650,0.400,Insect Screen (default),
,,"Lobby1-StdExtWall-Wd-Left-Win","Lobby1-StdExtWall-Wd-Left",New,90.000,3.18,3.18,1.000,10.12,0.650,0.400,Insect Screen (default),
,,"Laundry1-StdExtWall-Wd-Right-Win","Laundry1-StdExtWall-Wd-Right",New,270.000,2.25,2.25,1.000,5.06,0.650,0.400,Insect Screen (default),
,,"LeasingOffice1-StdExtWall-Wd-Right-Win","LeasingOffice1-StdExtWall-Wd-Right",New,270.000,3.18,3.18,1.000,10.12,0.650,0.400,Insect Screen (default),
,,"Lobby1-StdExtWall-Wd-Right-Win","Lobby1-StdExtWall-Wd-Right",New,270.000,3.18,3.18,1.000,10.12,0.650,0.400,Insect Screen (default),
,,"Laundry1-StdExtWall-Wd-Back-Win","Laundry1-StdExtWall-Wd-Back",New,180.000,2.25,2.25,1.000,5.06,0.650,0.400,Insect Screen (default),
,,"LeasingOffice1-StdExtWall-Wd-Back-Win","LeasingOffice1-StdExtWall-Wd-Back",New,180.000,3.18,3.18,1.000,10.12,0.650,0.400,Insect Screen (default),
,,"Lobby1-StdExtWall-Wd-Back-Win","Lobby1-StdExtWall-Wd-Back",New,180.000,3.18,3.18,1.000,10.12,0.650,0.400,Insect Screen (default),

,Ext. Wall Constructions:, Name, Type, Total Cavity Rvalue, Total Thickness, Winter Design Uvalue, Layers:, 
,,"Exterior Wall Cons","Wood Framed Wall",21.000,7.375,0.051,"Inside Finish: Gypsum Board",
,,,,,,,"Cavity / Frame: R-21 / 2x6",
,,,,,,,"Sheathing / Insulation: R-4 Sheathing",
,,,,,,,"Exterior Finish: Synthetic Stucco",
,,"IECC-2006 ExtWall 2x4 16oc R13","Wood Framed Wall",13.000,4.875,0.101,"Inside Finish: Gypsum Board",
,,,,,,,"Cavity / Frame: R-13 / 2x4",
,,,,,,,"Exterior Finish: 3 Coat Stucco",

,Attic:, Name, Status, Type, Floor Area (ft2), Roof Rise, Roof Reflectance, Roof Emittance, Roof Framing Factor, 
,,"Attic",New,Attic Roof Cons,13124.00,0.0,0.250,0.850,0.07,

,Attic Constructions:, Name, Type, Total Cavity Rvalue, Total Thickness, Winter Design Uvalue, Radiant Barrier, Layers:, 
,,"Attic Roof Cons","Built-up Roof",0.000,4.200,0.644,"No","Roofing: Light Roof (Asphalt Shingle)",
,,,,,,,,"Roof Deck: Wood Siding/sheathing/decking",
,,,,,,,,"Cavity / Frame: no insul. / 2x4 Top Chrd",

,Ceiling Below Attic:, Name, Zone, Status, Type, Area (ft2), Attic Edge Length (ft), Attic Edge Area (ft2), 
,,"Zone3ToAtticCeiling","Zone3",New,IECC-2006 Ceiling 2x4 24oc R30,11536.00,281.96,0.00,
,,"Corridor3ToAtticCeiling","Corridor3",New,Ceiling Below Attic Cons,1444.00,35.29,0.00,
,,"Stairs3ToAtticCeiling","Stairs3",New,Ceiling Below Attic Cons,144.00,3.52,0.00,

,Ceiling Below Attic Constructions:, Name, Type, Total Cavity Rvalue, Total Thickness, Winter Design Uvalue, Layers:, 
,,"Ceiling Below Attic Cons","Wood Framed Ceiling",38.000,15.115,0.025,"Over Ceiling Joists: R-28.9 insul.",
,,,,,,,"Cavity / Frame: R-9.1 / 2x4 Btm Chrd",
,,,,,,,"Inside Finish: Gypsum Board",
,,"IECC-2006 Ceiling 2x4 24oc R30","Wood Framed Ceiling",30.000,12.038,0.032,"Over Ceiling Joists: R-20.9 insul.",
,,,,,,,"Cavity / Frame: R-9.1 / 2x4 Btm Chrd",
,,,,,,,"Inside Finish: Gypsum Board",

,Slab Floors:, Name, Zone, Status, Area (ft2), Perimeter (ft),Edge Insul. Rvalue, Carpeted Fraction, Heated, 
,,"Zone1Slab","Zone1",New,9916.00,450.000,0.000,0.800,"No",
,,"Corridor1Slab","Corridor1",New,1444.00,0.000,0.000,0.800,"No",
,,"BusinessCenter1Slab","BusinessCenter1",New,324.00,0.000,0.000,0.800,"No",
,,"FitnessCenter1Slab","FitnessCenter1",New,324.00,0.000,0.000,0.800,"No",
,,"Laundry1Slab","Laundry1",New,108.00,9.000,0.000,0.800,"No",
,,"LeasingOffice1Slab","LeasingOffice1",New,216.00,18.000,0.000,0.800,"No",
,,"Lobby1Slab","Lobby1",New,540.00,18.000,0.000,0.800,"No",
,,"MechanicalRoom1Slab","MechanicalRoom1",New,108.00,9.000,0.000,0.800,"No",
,,"Stairs1Slab","Stairs1",New,144.00,18.000,0.000,0.800,"No",

,Zone Name,"Zone1",
,Zone Type,"Conditioned",
,Zone Status,"New",
,Zone Floor Area,9916.00,ft2,
,Zone Ceiling Height,8.00,ft,
,Zone Stories,1.0,
,Zone Volume,79328.00,ft3,
,Zone Exterior Wall Area,3825.000,ft2,
,Zone Exterior Wall Door Area,0.000,ft2,
,Zone Ceiling Below Attic Area,0.000,ft2,
,Zone Cathedral Ceiling Area,0.000,ft2,
,Zone Slab Floor Area,9916.000,ft2,
,Zone Exterior Floor Area,0.000,ft2,


,Zone Name,"Zone2",
,Zone Type,"Conditioned",
,Zone Status,"New",
,Zone Floor Area,11536.00,ft2,
,Zone Ceiling Height,8.00,ft,
,Zone Stories,1.0,
,Zone Volume,92288.00,ft3,
,Zone Exterior Wall Area,4131.000,ft2,
,Zone Exterior Wall Door Area,0.000,ft2,
,Zone Ceiling Below Attic Area,0.000,ft2,
,Zone Cathedral Ceiling Area,0.000,ft2,
,Zone Slab Floor Area,0.000,ft2,
,Zone Exterior Floor Area,0.000,ft2,


,Zone Name,"Zone3",
,Zone Type,"Conditioned",
,Zone Status,"New",
,Zone Floor Area,11536.00,ft2,
,Zone Ceiling Height,8.00,ft,
,Zone Stories,1.0,
,Zone Volume,92288.00,ft3,
,Zone Exterior Wall Area,4131.000,ft2,
,Zone Exterior Wall Door Area,0.000,ft2,
,Zone Ceiling Below Attic Area,11536.000,ft2,
,Zone Cathedral Ceiling Area,0.000,ft2,
,Zone Slab Floor Area,0.000,ft2,
,Zone Exterior Floor Area,0.000,ft2,



,Dwelling Units:, Zone, Name, Count, Floor Area, Bedrooms, Refrigerator (kWh/yr), Dishwasher (kWh/yr), Elec Cooking (Btu/day), Gas Cooking (Btu/day), Clothes Washer (kWh/day), Clothes Dryer Elec (kWh/day), Clothes Dryer Gas (Btu/day), Lighting (kWh/day), Miscellaneous (kWh/day), IAQ Ventilation:,CFM, Watts/CFM, Type,
,,Zone1,OneBedroomZone1,4.0,720.0,1.0,655.0,109.0,0.0,3897.6,0.0,0.0,5534.2,1.8,3.4,OneBedroomIAQFan,36.600,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,36.600,
,,Zone1,TwoBedroomZone1,4.0,1054.0,2.0,673.0,140.0,0.0,4180.9,0.1,0.0,6449.3,2.3,4.0,TwoBedroomIAQFan,54.140,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,54.140,
,,Zone1,ThreeBedroomZone1,2.0,1410.0,3.0,691.0,171.0,0.0,4482.8,0.2,0.0,7424.7,2.9,4.7,ThreeBedroomIAQFan,72.300,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,72.300,
,,Zone2,OneBedroomZone2,4.0,720.0,1.0,655.0,109.0,0.0,3897.6,0.0,0.0,5534.2,1.8,3.4,OneBedroomIAQFan,36.600,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,36.600,
,,Zone2,TwoBedroomZone2,4.0,1054.0,2.0,673.0,140.0,0.0,4180.9,0.1,0.0,6449.3,2.3,4.0,TwoBedroomIAQFan,54.140,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,54.140,
,,Zone2,ThreeBedroomZone2,2.0,1410.0,3.0,691.0,171.0,0.0,4482.8,0.2,0.0,7424.7,2.9,4.7,ThreeBedroomIAQFan,72.300,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,72.300,
,,Zone2,StudioZone2,3.0,540.0,1.0,655.0,109.0,0.0,3744.9,-0.0,0.0,5041.1,1.5,3.0,StudioIAQFan,31.200,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,31.200,
,,Zone3,OneBedroomZone3,4.0,720.0,1.0,655.0,109.0,0.0,3897.6,0.0,0.0,5534.2,1.8,3.4,OneBedroomIAQFan,36.600,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,36.600,
,,Zone3,TwoBedroomZone3,4.0,1054.0,2.0,673.0,140.0,0.0,4180.9,0.1,0.0,6449.3,2.3,4.0,TwoBedroomIAQFan,54.140,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,54.140,
,,Zone3,ThreeBedroomZone3,2.0,1410.0,3.0,691.0,171.0,0.0,4482.8,0.2,0.0,7424.7,2.9,4.7,ThreeBedroomIAQFan,72.300,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,72.300,
,,Zone3,StudioZone3,3.0,540.0,1.0,655.0,109.0,0.0,3744.9,-0.0,0.0,5041.1,1.5,3.0,StudioIAQFan,31.200,0.600,Balanced,,,,,,,,,,,,,,Total Dwelling Unit IAQ Fan Air Flow,31.200,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,

,HVAC System Data:,  Status, Type,
,"HVACHeatpump-Corridor1",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-Corridor1",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-Corridor1",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-NonRes",LowLlCod,19.000,8.000,"No",

,"HVACHeatpump-BusinessCenter1",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-BusinessCenter1",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-BusinessCenter1",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-NonRes",LowLlCod,19.000,8.000,"No",

,"HVACHeatpump-FitnessCenter1",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-FitnessCenter1",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-FitnessCenter1",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-NonRes",LowLlCod,19.000,8.000,"No",

,"HVACHeatpump-Laundry1",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-Laundry1",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-Laundry1",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-NonRes",LowLlCod,19.000,8.000,"No",

,"HVACHeatpump-LeasingOffice1",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-LeasingOffice1",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-LeasingOffice1",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-NonRes",LowLlCod,19.000,8.000,"No",

,"HVACHeatpump-Lobby1",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-Lobby1",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-Lobby1",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-NonRes",LowLlCod,19.000,8.000,"No",

,"HVACHeatpump-Stairs",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-Stairs",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-Stairs",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-NonRes",LowLlCod,19.000,8.000,"No",

,"HVACHeatpump-Corridor2",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-Corridor2",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-Corridor2",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-NonRes",LowLlCod,19.000,8.000,"No",

,"HVACHeatpump-Corridor3",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-Corridor3",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-Corridor3",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-NonRes",LowLlCod,19.000,8.000,"No",

,"Zone1 HVACSys",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-Res",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-Res",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-Res",LowLlCod,19.000,8.000,"No",

,"Zone2 HVACSys",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-Res",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-Res",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-Res",LowLlCod,19.000,8.000,"No",

,"Zone3 HVACSys",New,Heat Pump,
,,Heat Pump (Heating):, Type, HSPF, Cap47, Cap 17, Aux. Htg. Capacity, Ducted,
,,"HeatpumpSystem-Res",SplitHeatPump,8.200,24000.000,12000.000,240000.000,"Yes",

,,Heat Pump (Cooling):, Type, SEER, EER, CFM/Ton, AC Charge, Ducted,
,,"HeatpumpSystem-Res",SplitHeatPump,14.000,11.700,350.000,"Verified","Yes",

,,Fan:, Type, Watts/CFM,
,,"HVACFan-HeatPump",Furnace Fan,0.800,

,,Distribution System:, Type, Percent Leakage, Insulation R-Value, Supply Area (ft2), Supply Dia (in), Return Area (ft2), Return Dia (in), Bypass Duct,
,,"AirDistributionSystem-Res",LowLlCod,19.000,8.000,"No",



Summary of Required HERS Verifications: 
,Project level: 
,QII:, Quality insulation installation (QII)




Compliance Manager Version:,,"BEMCmpMgr 2022.0.2-Pol-0%RA-NoCH4lk (1715)",
Software Version:,,"CBECC-Res 2022.0.2 RV",
CSE19 Version:,,"CSE19 0.868.0 EXE",
Ruleset Version:,,"CA Residential 2022, Vers. 2 Pol-0%RA-NoCH4leak",
