  Thermal Zone: F10 Laundry,              !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F10 Laundry People Activity Level;      !- Activity Level Schedule Name

Lights,
  F10 Laundry Regulated Lights,           !- Name
  Thermal Zone: F10 Laundry,              !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.35938371876743,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F10 Laundry Recepticle Loads,           !- Name
  Thermal Zone: F10 Laundry,              !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F10 Laundry Gas Equipment Loads,        !- Name
  Thermal Zone: F10 Laundry,              !- Zone or ZoneList Name
  OfficeGasEquip,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36796199687412,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F10 Laundry Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F10 Laundry,              !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F10 Laundry Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F10 Laundry,              !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0127425809664,                        !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F10 Laundry Thermostat,   !- Name
  Thermal Zone: F10 Laundry,              !- Zone or ZoneList Name
  Thermal Zone: F10 Laundry Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F10 Laundry Thermostat;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: F10 Laundry Thermostat Schedule, !- Name
  Thermal Zone: F10 Laundry Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F10 Laundry Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F10 Laundry Thermostat,   !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F10 Laundry,              !- Zone Name
  Thermal Zone: F10 Laundry Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F10 Laundry Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F10 Laundry Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {43a6b46b-7039-401a-855e-a6dda090ccf3}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F10 Laundry Inlet Node List, !- Name
  ZnSys F10 Laundry Outlet Node;          !- Node Name 1

NodeList,
  Thermal Zone: F10 Laundry Exhaust Node List, !- Name
  Thermal Zone: F10 Laundry PropExhFan Inlet Node, !- Node Name 1
  ZnSys F10 Laundry Inlet Node;           !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F10 Laundry PropExhFan,   !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.0127425809664,                        !- Maximum Flow Rate {m3/s}
  Thermal Zone: F10 Laundry PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F10 Laundry PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F10 Laundry,                      !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F10 Laundry Inlet Node,           !- Air Inlet Node Name
  ZnSys F10 Laundry Outlet Node,          !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.074331722304,                         !- Cooling Supply Air Flow Rate {m3/s}
  0.074331722304,                         !- Heating Supply Air Flow Rate {m3/s}
  0.074331722304,                         !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 20,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 20,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 20,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 20,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 20,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.074331722304,                         !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F10 Laundry Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F10 Laundry Fan Outlet Node,      !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 20,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1593.16950598462,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  0.074331722304,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F10 Laundry Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F10 Laundry Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  1978.2297236625;                        !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-21,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 20,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1651.12724082188,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  0.074331722304,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F10 Laundry Inlet Node,           !- Air Inlet Node Name
  ZnSys F10 Laundry Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-21,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 20,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  1010.32148446891,                       !- Nominal Capacity {W}
  ZnSys F10 Laundry Fan Outlet Node,      !- Air Inlet Node Name
  ZnSys F10 Laundry Outlet Node;          !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F10 Laundry Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F10 Laundry PropExhFan,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F10 Laundry,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F10 Laundry,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F10 Laundry Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F10 Laundry Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F10 Laundry Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F10 Laundry Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F10 Studio N,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1337 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1337,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 10.9728, 30.48,                !- X,Y,Z Vertex 1 {m}
  39.0144, 10.9728, 27.432,               !- X,Y,Z Vertex 2 {m}
  39.0144, 20.1168, 27.432,               !- X,Y,Z Vertex 3 {m}
  39.0144, 20.1168, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1350 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1350,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0416, 10.9728, 30.48,                !- X,Y,Z Vertex 1 {m}
  28.0416, 10.9728, 27.432,               !- X,Y,Z Vertex 2 {m}
  33.528, 10.9728, 27.432,                !- X,Y,Z Vertex 3 {m}
  33.528, 10.9728, 30.48;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1362 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1362,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.9728, 30.48,                 !- X,Y,Z Vertex 1 {m}
  33.528, 10.9728, 27.432,                !- X,Y,Z Vertex 2 {m}
  39.0144, 10.9728, 27.432,               !- X,Y,Z Vertex 3 {m}
  39.0144, 10.9728, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1387,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 20.1168, 27.432,               !- X,Y,Z Vertex 1 {m}
  39.0144, 10.9728, 27.432,               !- X,Y,Z Vertex 2 {m}
  33.528, 10.9728, 27.432,                !- X,Y,Z Vertex 3 {m}
  33.528, 20.1168, 27.432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1388,                           !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 20.1168, 30.48,                !- X,Y,Z Vertex 1 {m}
  39.0144, 20.1168, 27.432,               !- X,Y,Z Vertex 2 {m}
  33.528, 20.1168, 27.432,                !- X,Y,Z Vertex 3 {m}
  33.528, 20.1168, 30.48;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 178,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1388,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.9891016, 20.1168, 29.57696904,       !- X,Y,Z Vertex 1 {m}
  38.9891016, 20.1168, 28.3464,           !- X,Y,Z Vertex 2 {m}
  33.5532984, 20.1168, 28.3464,           !- X,Y,Z Vertex 3 {m}
  33.5532984, 20.1168, 29.57696904;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1391,                           !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoof,         !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 10.9728, 30.48,                !- X,Y,Z Vertex 1 {m}
  39.0144, 20.1168, 30.48,                !- X,Y,Z Vertex 2 {m}
  33.528, 20.1168, 30.48,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.9728, 30.48;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1407 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1407,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0416, 20.1168, 30.48,                !- X,Y,Z Vertex 1 {m}
  28.0416, 20.1168, 27.432,               !- X,Y,Z Vertex 2 {m}
  28.0416, 10.9728, 27.432,               !- X,Y,Z Vertex 3 {m}
  28.0416, 10.9728, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1419,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 20.1168, 27.432,                !- X,Y,Z Vertex 1 {m}
  33.528, 10.9728, 27.432,                !- X,Y,Z Vertex 2 {m}
  28.0416, 10.9728, 27.432,               !- X,Y,Z Vertex 3 {m}
  28.0416, 20.1168, 27.432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1420,                           !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 20.1168, 30.48,                 !- X,Y,Z Vertex 1 {m}
  33.528, 20.1168, 27.432,                !- X,Y,Z Vertex 2 {m}
  28.0416, 20.1168, 27.432,               !- X,Y,Z Vertex 3 {m}
  28.0416, 20.1168, 30.48;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 185,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1420,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5027016, 20.1168, 29.57696904,       !- X,Y,Z Vertex 1 {m}
  33.5027016, 20.1168, 28.3464,           !- X,Y,Z Vertex 2 {m}
  28.06698984, 20.1168, 28.3464,          !- X,Y,Z Vertex 3 {m}
  28.06698984, 20.1168, 29.57696904;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1424,                           !- Name
  Roof,                                   !- Surface Type
  FlatResWoodFramingAndOtherRoof,         !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.9728, 30.48,                 !- X,Y,Z Vertex 1 {m}
  33.528, 20.1168, 30.48,                 !- X,Y,Z Vertex 2 {m}
  28.0416, 20.1168, 30.48,                !- X,Y,Z Vertex 3 {m}
  28.0416, 10.9728, 30.48;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 1390 - Surface 1390 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F10 Studio N,             !- Zone Name
  27.870912;                              !- Surface Area {m2}

People,
  F10 Studio NE People,                   !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.999998,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F10 Studio NE People Activity Level;    !- Activity Level Schedule Name

People,
  F10 Studio NW People,                   !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.999998,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F10 Studio NW People Activity Level;    !- Activity Level Schedule Name

Lights,
  F10 Studio NE Non-Regulated Lights,     !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  52.9199999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F10 Studio NW Non-Regulated Lights,     !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  52.9199999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F10 Studio NE Process Electric Loads,   !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  21.6,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F10 Studio NE Recepticle Loads,         !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  205.199999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F10 Studio NW Process Electric Loads,   !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  21.6,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F10 Studio NW Recepticle Loads,         !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  205.199999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F10 Studio NE Gas Equipment Loads,      !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  221.5617290502,                         !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F10 Studio NE Gas Loads,                !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  307.02125311242,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F10 Studio NW Gas Equipment Loads,      !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  221.5617290502,                         !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F10 Studio NW Gas Loads,                !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  307.021253112419,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F10 Studio NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0038057841819648,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F10 Studio NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F10 Studio NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0038057841819648,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F10 Studio NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F10 Studio N Thermostat,  !- Name
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  Thermal Zone: F10 Studio N Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F10 Studio N Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F10 Studio N Thermostat Schedule, !- Name
  Thermal Zone: F10 Studio N Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F10 Studio N Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F10 Studio N Thermostat,  !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F10 Studio N,             !- Zone Name
  Thermal Zone: F10 Studio N Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F10 Studio N Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F10 Studio N Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {2a7cb6ec-89cd-4d2b-a37e-8982aeb30d66}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F10 Studio N Inlet Node List, !- Name
  ZnSys F10 Studio N Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F10 Studio N Exhaust Node List, !- Name
  Thermal Zone: F10 Studio N PropExhFan Inlet Node, !- Node Name 1
  ZnSys F10 Studio N Inlet Node;          !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F10 Studio N PropExhFan,  !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.02944952045568,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F10 Studio N PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F10 Studio N PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F10 Studio N,                     !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F10 Studio N Inlet Node,          !- Air Inlet Node Name
  ZnSys F10 Studio N Outlet Node,         !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.178847315285299,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.178847315285299,                      !- Heating Supply Air Flow Rate {m3/s}
  0.178847315285299,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 10,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 10,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 10,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 10,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 10,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.178847315285299,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F10 Studio N Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F10 Studio N Fan Outlet Node,     !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 10,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  3833.28167653162,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  0.178847315285299,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F10 Studio N Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F10 Studio N Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  4759.76725066706;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-10,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 10,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  3972.72489171956,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  0.178847315285299,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F10 Studio N Inlet Node,          !- Air Inlet Node Name
  ZnSys F10 Studio N Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-10,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 10,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  2430.90436793981,                       !- Nominal Capacity {W}
  ZnSys F10 Studio N Fan Outlet Node,     !- Air Inlet Node Name
  ZnSys F10 Studio N Outlet Node;         !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F10 Studio N Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F10 Studio N PropExhFan,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F10 Studio N,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F10 Studio N,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F10 Studio N Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F10 Studio N Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F10 Studio N Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F10 Studio N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 1-Bed N,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.9392, 20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  46.9392, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.2816, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.2816, 20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 140 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 20.1168, 6.096,                !- X,Y,Z Vertex 1 {m}
  39.0144, 20.1168, 3.048,                !- X,Y,Z Vertex 2 {m}
  39.0144, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  39.0144, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.9392, 20.1168, 6.096,                !- X,Y,Z Vertex 1 {m}
  46.9392, 20.1168, 3.048,                !- X,Y,Z Vertex 2 {m}
  39.0144, 20.1168, 3.048,                !- X,Y,Z Vertex 3 {m}
  39.0144, 20.1168, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 141,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.9139016, 20.1168, 5.18949432,        !- X,Y,Z Vertex 1 {m}
  46.9139016, 20.1168, 3.9624,            !- X,Y,Z Vertex 2 {m}
  39.0396984, 20.1168, 3.9624,            !- X,Y,Z Vertex 3 {m}
  39.0396984, 20.1168, 5.18949432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 142 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.9392, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  46.9392, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  46.9392, 20.1168, 3.048,                !- X,Y,Z Vertex 3 {m}
  46.9392, 20.1168, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 143 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  39.0144, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  46.9392, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  46.9392, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.9392, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  46.9392, 20.1168, 6.096,                !- X,Y,Z Vertex 2 {m}
  39.0144, 20.1168, 6.096,                !- X,Y,Z Vertex 3 {m}
  39.0144, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1491,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  17.0688, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  14.6304, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  14.6304, 20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1496,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2816, 20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.2816, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  39.0144, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  39.0144, 20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 232 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  17.0688, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  17.0688, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 233 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 20.1168, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 20.1168, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 234 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.0688, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  17.0688, 20.1168, 3.048,                !- X,Y,Z Vertex 3 {m}
  17.0688, 20.1168, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.0688, 20.1168, 6.096,                !- X,Y,Z Vertex 2 {m}
  9.144, 20.1168, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 20.1168, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.0688, 20.1168, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 20.1168, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 20.1168, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 236,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.04341016, 20.1168, 5.18949432,       !- X,Y,Z Vertex 1 {m}
  17.04341016, 20.1168, 3.9624,           !- X,Y,Z Vertex 2 {m}
  9.16938984, 20.1168, 3.9624,            !- X,Y,Z Vertex 3 {m}
  9.16938984, 20.1168, 5.18949432;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  14.6304, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 20.1168, 3.048;                  !- X,Y,Z Vertex 4 {m}

People,
  F2-9 1-Bed NE People,                   !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.999998,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 1-Bed NE People Activity Level;    !- Activity Level Schedule Name

People,
  F2-9 1-Bed NW People,                   !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.999998,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 1-Bed NW People Activity Level;    !- Activity Level Schedule Name

Lights,
  F2-9 1-Bed NE Non-Regulated Lights,     !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  76.4399999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-9 1-Bed NW Non-Regulated Lights,     !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  76.4399999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed NE Process Electric Loads,   !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  31.1999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed NE Recepticle Loads,         !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  296.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed NW Process Electric Loads,   !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  31.1999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed NW Recepticle Loads,         !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  296.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed NE Gas Equipment Loads,      !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240.025206471049,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed NE Gas Loads,                !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  372.610558616963,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed NW Gas Equipment Loads,      !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240.025206471049,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed NW Gas Loads,                !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  372.610558616963,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0054972438183936,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01812278181888,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0054972438183936,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01812278181888,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 1-Bed N Thermostat,  !- Name
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  Thermal Zone: F2-9 1-Bed N Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 1-Bed N Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 1-Bed N Thermostat Schedule, !- Name
  Thermal Zone: F2-9 1-Bed N Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 1-Bed N Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 1-Bed N Thermostat,  !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 1-Bed N,             !- Zone Name
  Thermal Zone: F2-9 1-Bed N Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 1-Bed N Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 1-Bed N Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {224b89c0-92bc-4ded-805b-516fe4e6cff1}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 1-Bed N Inlet Node List, !- Name
  ZnSys F2-9 1-Bed N Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F2-9 1-Bed N Exhaust Node List, !- Name
  Thermal Zone: F2-9 1-Bed N PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 1-Bed N Inlet Node;          !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 1-Bed N PropExhFan,  !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.28996450910208,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 1-Bed N PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 1-Bed N PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 1-Bed N,                     !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 1-Bed N Inlet Node,          !- Air Inlet Node Name
  ZnSys F2-9 1-Bed N Outlet Node,         !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.54969606344038,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.54969606344038,                       !- Heating Supply Air Flow Rate {m3/s}
  1.54969606344038,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 2,                                  !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 2,                              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 2,                          !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 2,                           !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 2,                                  !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  1.54969606344038,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 1-Bed N Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 1-Bed N Fan Outlet Node,     !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 2,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  33214.9166668986,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  1.54969606344038,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 1-Bed N Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 1-Bed N Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  41242.7194210561;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 2,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  34423.2486892187,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  1.54969606344038,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 1-Bed N Inlet Node,          !- Air Inlet Node Name
  ZnSys F2-9 1-Bed N Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 2,                           !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  21063.5453412039,                       !- Nominal Capacity {W}
  ZnSys F2-9 1-Bed N Fan Outlet Node,     !- Air Inlet Node Name
  ZnSys F2-9 1-Bed N Outlet Node;         !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 1-Bed N Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 1-Bed N PropExhFan,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 1-Bed N,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 1-Bed N,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 1-Bed N Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 1-Bed N Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 1-Bed N Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 1-Bed N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 1-Bed SE,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 120 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 8.5344, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 8.5344, 3.048,                 !- X,Y,Z Vertex 2 {m}
  32.9184, 7.0104, 3.048,                 !- X,Y,Z Vertex 3 {m}
  32.9184, 7.0104, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 121 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 9.144, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.9184, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  32.9184, 8.5344, 3.048,                 !- X,Y,Z Vertex 3 {m}
  32.9184, 8.5344, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8432, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  40.8432, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  35.9664, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  35.9664, 9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 124 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 7.0104, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 7.0104, 3.048,                 !- X,Y,Z Vertex 2 {m}
  32.9184, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  32.9184, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  32.9184, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  40.8432, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  40.8432, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 125,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9436984, 0, 5.18949432,              !- X,Y,Z Vertex 1 {m}
  32.9436984, 0, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  40.8179016, 0, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  40.8179016, 0, 5.18949432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 126 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  32.9184, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  32.9184, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8432, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  40.8432, 9.144, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.9184, 9.144, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.9184, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 128 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8432, 9.144, 6.096,                  !- X,Y,Z Vertex 1 {m}
  40.8432, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  32.9184, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  32.9184, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1475,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  48.768, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  43.2816, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  43.2816, 9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1499,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  35.9664, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  32.9184, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  32.9184, 9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 189 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 6.096,                   !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  40.8432, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  40.8432, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2816, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  43.2816, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  40.8432, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  40.8432, 9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 6.096,                   !- X,Y,Z Vertex 2 {m}
  40.8432, 9.144, 6.096,                  !- X,Y,Z Vertex 3 {m}
  40.8432, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 193 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  48.768, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 3.048,                   !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8432, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  40.8432, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  48.768, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 194,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.8684984, 0, 5.18949432,              !- X,Y,Z Vertex 1 {m}
  40.8684984, 0, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  48.7427016, 0, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  48.7427016, 0, 5.18949432;              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 123 - Surface 123 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

People,
  F2-9 1-Bed SE Inner People,             !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.999998,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 1-Bed SE Inner People Activity Level; !- Activity Level Schedule Name

People,
  F2-9 1-Bed SE Outer People,             !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.999998,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 1-Bed SE Outer People Activity Level; !- Activity Level Schedule Name

Lights,
  F2-9 1-Bed SE Inner Non-Regulated Lights, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  76.4399999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-9 1-Bed SE Outer Non-Regulated Lights, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  76.4399999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed SE Inner Process Electric Loads, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  31.2,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed SE Inner Recepticle Loads,   !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  296.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed SE Outer Process Electric Loads, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  31.1999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed SE Outer Recepticle Loads,   !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  296.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed SE Inner Gas Equipment Loads, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240.025206471049,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed SE Inner Gas Loads,          !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  372.610558616963,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed SE Outer Gas Equipment Loads, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240.025206471049,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed SE Outer Gas Loads,          !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  372.610558616963,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed SE Inner Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0054972438183936,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed SE Inner Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01812278181888,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed SE Outer Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0054972438183936,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed SE Outer Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01812278181888,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 1-Bed SE Thermostat, !- Name
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  Thermal Zone: F2-9 1-Bed SE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 1-Bed SE Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 1-Bed SE Thermostat Schedule, !- Name
  Thermal Zone: F2-9 1-Bed SE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 1-Bed SE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 1-Bed SE Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 1-Bed SE,            !- Zone Name
  Thermal Zone: F2-9 1-Bed SE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 1-Bed SE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 1-Bed SE Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {6cdd6d79-fd50-457f-8dc9-acec921b54a1}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 1-Bed SE Inlet Node List, !- Name
  ZnSys F2-9 1-Bed SE Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-9 1-Bed SE Exhaust Node List, !- Name
  Thermal Zone: F2-9 1-Bed SE PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 1-Bed SE Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 1-Bed SE PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.28996450910208,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 1-Bed SE PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 1-Bed SE PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 1-Bed SE,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 1-Bed SE Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 1-Bed SE Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.83330343893018,                       !- Cooling Supply Air Flow Rate {m3/s}
  2.83330343893018,                       !- Heating Supply Air Flow Rate {m3/s}
  2.83330343893018,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 11,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 11,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 11,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 11,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 11,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  2.83330343893018,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 1-Bed SE Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 1-Bed SE Fan Outlet Node,    !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 11,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  60726.963379316,                        !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  2.83330343893018,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 1-Bed SE Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 1-Bed SE Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  75404.2556446111;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-11,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 11,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  62936.1331062742,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  2.83330343893018,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 1-Bed SE Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 1-Bed SE Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-11,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 11,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  38510.4178338405,                       !- Nominal Capacity {W}
  ZnSys F2-9 1-Bed SE Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-9 1-Bed SE Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 1-Bed SE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 1-Bed SE PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 1-Bed SE,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 1-Bed SE,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 1-Bed SE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 1-Bed SE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 1-Bed SE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 1-Bed SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 1-Bed SW,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1472,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  14.6304, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  14.6304, 9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1506,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  26.8224, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  21.9456, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  21.9456, 9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 218 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  26.8224, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  26.8224, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 219 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 8.5344, 6.096,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 8.5344, 3.048,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  26.8224, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  21.9456, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  18.8976, 9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  26.8224, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  26.8224, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 221,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.92298984, 0, 5.18949432,             !- X,Y,Z Vertex 1 {m}
  18.92298984, 0, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  26.79701016, 0, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  26.79701016, 0, 5.18949432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  26.8224, 9.144, 6.096,                  !- X,Y,Z Vertex 2 {m}
  18.8976, 9.144, 6.096,                  !- X,Y,Z Vertex 3 {m}
  18.8976, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 223 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 7.0104, 3.048,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 7.0104, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 224 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 7.0104, 6.096,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 7.0104, 3.048,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 8.5344, 3.048,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 8.5344, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 225 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.144, 6.096,                  !- X,Y,Z Vertex 1 {m}
  26.8224, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  18.8976, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  18.8976, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 238 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 9.144, 6.096,                  !- X,Y,Z Vertex 1 {m}
  10.9728, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  10.9728, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 239 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 9.144, 6.096,                  !- X,Y,Z Vertex 1 {m}
  18.8976, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  10.9728, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  10.9728, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  18.8976, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 241,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.99818984, 0, 5.18949432,             !- X,Y,Z Vertex 1 {m}
  10.99818984, 0, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  18.87221016, 0, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  18.87221016, 0, 5.18949432;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 9.144, 6.096,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 9.144, 6.096,                  !- X,Y,Z Vertex 3 {m}
  10.9728, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  14.6304, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  10.9728, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  10.9728, 9.144, 3.048;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 217 - Surface 217 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

People,
  F2-9 1-Bed SW Inner People,             !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.999998,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 1-Bed SW Inner People Activity Level; !- Activity Level Schedule Name

People,
  F2-9 1-Bed SW Outer People,             !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.999998,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 1-Bed SW Outer People Activity Level; !- Activity Level Schedule Name

Lights,
  F2-9 1-Bed SW Inner Non-Regulated Lights, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  76.4399999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-9 1-Bed SW Outer Non-Regulated Lights, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  76.4399999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed SW Inner Process Electric Loads, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  31.1999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed SW Inner Recepticle Loads,   !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  296.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed SW Outer Process Electric Loads, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  31.1999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 1-Bed SW Outer Recepticle Loads,   !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  296.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed SW Inner Gas Equipment Loads, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240.025206471049,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed SW Inner Gas Loads,          !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  372.610558616963,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed SW Outer Gas Equipment Loads, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240.025206471049,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 1-Bed SW Outer Gas Loads,          !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  372.610558616963,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed SW Inner Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0054972438183936,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed SW Inner Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01812278181888,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed SW Outer Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0054972438183936,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 1-Bed SW Outer Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01812278181888,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 1-Bed SW Thermostat, !- Name
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  Thermal Zone: F2-9 1-Bed SW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 1-Bed SW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 1-Bed SW Thermostat Schedule, !- Name
  Thermal Zone: F2-9 1-Bed SW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 1-Bed SW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 1-Bed SW Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 1-Bed SW,            !- Zone Name
  Thermal Zone: F2-9 1-Bed SW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 1-Bed SW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 1-Bed SW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {53f67453-e8d5-4bde-b1f5-639aabae990c}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 1-Bed SW Inlet Node List, !- Name
  ZnSys F2-9 1-Bed SW Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-9 1-Bed SW Exhaust Node List, !- Name
  Thermal Zone: F2-9 1-Bed SW PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 1-Bed SW Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 1-Bed SW PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.28996450910208,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 1-Bed SW PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 1-Bed SW PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 1-Bed SW,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 1-Bed SW Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 1-Bed SW Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.80048893320448,                       !- Cooling Supply Air Flow Rate {m3/s}
  2.80048893320448,                       !- Heating Supply Air Flow Rate {m3/s}
  2.80048893320448,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 12,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 12,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 12,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 12,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 12,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  2.80048893320448,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 1-Bed SW Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 1-Bed SW Fan Outlet Node,    !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 12,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  60023.5928109027,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  2.80048893320448,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 1-Bed SW Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 1-Bed SW Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  74530.9038554978;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-12,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 12,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  62206.9722836857,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  2.80048893320448,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 1-Bed SW Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 1-Bed SW Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-12,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 12,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  38064.3636650384,                       !- Nominal Capacity {W}
  ZnSys F2-9 1-Bed SW Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-9 1-Bed SW Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 1-Bed SW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 1-Bed SW PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 1-Bed SW,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 1-Bed SW,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 1-Bed SW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 1-Bed SW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 1-Bed SW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 1-Bed SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 2-Bed N Core,        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1497,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0416, 20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  28.0416, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0416, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.0416, 20.1168, 6.096,                !- X,Y,Z Vertex 2 {m}
  17.0688, 20.1168, 6.096,                !- X,Y,Z Vertex 3 {m}
  17.0688, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 203 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0416, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.0416, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  28.0416, 20.1168, 3.048,                !- X,Y,Z Vertex 3 {m}
  28.0416, 20.1168, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 205 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.0688, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  28.0416, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  28.0416, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0416, 20.1168, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.0416, 20.1168, 3.048,                !- X,Y,Z Vertex 2 {m}
  17.0688, 20.1168, 3.048,                !- X,Y,Z Vertex 3 {m}
  17.0688, 20.1168, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 206,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.01621016, 20.1168, 5.18729976,       !- X,Y,Z Vertex 1 {m}
  28.01621016, 20.1168, 3.9624,           !- X,Y,Z Vertex 2 {m}
  17.09418984, 20.1168, 3.9624,           !- X,Y,Z Vertex 3 {m}
  17.09418984, 20.1168, 5.18729976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  21.9456, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  17.0688, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  17.0688, 20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 234,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 20.1168, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.0688, 20.1168, 3.048,                !- X,Y,Z Vertex 2 {m}
  17.0688, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  17.0688, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

People,
  F2-9 2-Bed N Core People,               !- Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0298997750773279,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 2-Bed N Core People Activity Level; !- Activity Level Schedule Name

Lights,
  F2-9 2-Bed N Core Non-Regulated Lights, !- Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05486322083755,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-9 2-Bed N Core Process Electric Loads, !- Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.322917312501291,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 2-Bed N Core Recepticle Loads,     !- Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834968,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 2-Bed N Core Gas Equipment Loads,  !- Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.4921266885998,                        !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 2-Bed N Core Gas Loads,            !- Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.79497793249582,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 2-Bed N Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 2-Bed N Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 2-Bed N Core Thermostat, !- Name
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone or ZoneList Name
  Thermal Zone: F2-9 2-Bed N Core Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 2-Bed N Core Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 2-Bed N Core Thermostat Schedule, !- Name
  Thermal Zone: F2-9 2-Bed N Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 2-Bed N Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 2-Bed N Core Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone Name
  Thermal Zone: F2-9 2-Bed N Core Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 2-Bed N Core Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 2-Bed N Core Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {2c36c0cc-f063-43f9-af42-b3f1c6d3750b}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 2-Bed N Core Inlet Node List, !- Name
  ZnSys F2-9 2-Bed N Core Outlet Node;    !- Node Name 1

NodeList,
  Thermal Zone: F2-9 2-Bed N Core Exhaust Node List, !- Name
  Thermal Zone: F2-9 2-Bed N Core PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 2-Bed N Core Inlet Node;     !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 2-Bed N Core PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.20727931705344,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 2-Bed N Core PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 2-Bed N Core PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 2-Bed N Core,                !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 2-Bed N Core Inlet Node,     !- Air Inlet Node Name
  ZnSys F2-9 2-Bed N Core Outlet Node,    !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.03867137194342,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.03867137194342,                       !- Heating Supply Air Flow Rate {m3/s}
  1.03867137194342,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 13,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 13,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 13,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 13,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 13,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  1.03867137194342,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 2-Bed N Core Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed N Core Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 14,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 13,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  22262.0594826732,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  1.03867137194342,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 2-Bed N Core Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed N Core Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  27642.6684883931;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-13,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 13,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  23071.9027708801,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  1.03867137194342,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 2-Bed N Core Inlet Node,     !- Air Inlet Node Name
  ZnSys F2-9 2-Bed N Core Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-13,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 13,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  14117.6730568012,                       !- Nominal Capacity {W}
  ZnSys F2-9 2-Bed N Core Fan Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed N Core Outlet Node;    !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 2-Bed N Core Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 2-Bed N Core PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 2-Bed N Core,                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 2-Bed N Core,        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 2-Bed N Core Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 2-Bed N Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 2-Bed N Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 2-Bed N Core Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 2-Bed NE,            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 142 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.9392, 20.1168, 6.096,                !- X,Y,Z Vertex 1 {m}
  46.9392, 20.1168, 3.048,                !- X,Y,Z Vertex 2 {m}
  46.9392, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  46.9392, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1505,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.5968, 20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  50.5968, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  46.9392, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  46.9392, 20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  57.912, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  57.912, 20.1168, 3.048,                 !- X,Y,Z Vertex 3 {m}
  57.912, 20.1168, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 176,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.912, 10.99818984, 5.18842752,        !- X,Y,Z Vertex 1 {m}
  57.912, 10.99818984, 3.9624,            !- X,Y,Z Vertex 2 {m}
  57.912, 20.09141016, 3.9624,            !- X,Y,Z Vertex 3 {m}
  57.912, 20.09141016, 5.18842752;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.768, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  57.912, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  57.912, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 178 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.9392, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  46.9392, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  48.768, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  48.768, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  57.912, 20.1168, 6.096,                 !- X,Y,Z Vertex 2 {m}
  46.9392, 20.1168, 6.096,                !- X,Y,Z Vertex 3 {m}
  46.9392, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 20.1168, 6.096,                 !- X,Y,Z Vertex 1 {m}
  57.912, 20.1168, 3.048,                 !- X,Y,Z Vertex 2 {m}
  46.9392, 20.1168, 3.048,                !- X,Y,Z Vertex 3 {m}
  46.9392, 20.1168, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 180,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.8867016, 20.1168, 5.18729976,        !- X,Y,Z Vertex 1 {m}
  57.8867016, 20.1168, 3.9624,            !- X,Y,Z Vertex 2 {m}
  46.9644984, 20.1168, 3.9624,            !- X,Y,Z Vertex 3 {m}
  46.9644984, 20.1168, 5.18729976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 20.1168, 3.048,                 !- X,Y,Z Vertex 1 {m}
  57.912, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  50.5968, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  50.5968, 20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

People,
  F2-9 2-Bed NE People,                   !- Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0298997750773279,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 2-Bed NE People Activity Level;    !- Activity Level Schedule Name

Lights,
  F2-9 2-Bed NE Non-Regulated Lights,     !- Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05486322083755,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-9 2-Bed NE Process Electric Loads,   !- Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.322917312501291,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 2-Bed NE Recepticle Loads,         !- Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834968,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 2-Bed NE Gas Equipment Loads,      !- Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.4921266885998,                        !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 2-Bed NE Gas Loads,                !- Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.79497793249582,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 2-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 2-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 2-Bed NE Thermostat, !- Name
  Thermal Zone: F2-9 2-Bed NE,            !- Zone or ZoneList Name
  Thermal Zone: F2-9 2-Bed NE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 2-Bed NE Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 2-Bed NE Thermostat Schedule, !- Name
  Thermal Zone: F2-9 2-Bed NE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 2-Bed NE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 2-Bed NE Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 2-Bed NE,            !- Zone Name
  Thermal Zone: F2-9 2-Bed NE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 2-Bed NE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 2-Bed NE Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {6c82735e-08a7-43b4-bbd7-d991e9e299cf}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 2-Bed NE Inlet Node List, !- Name
  ZnSys F2-9 2-Bed NE Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-9 2-Bed NE Exhaust Node List, !- Name
  Thermal Zone: F2-9 2-Bed NE PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 2-Bed NE Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 2-Bed NE PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.20727931705344,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 2-Bed NE PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 2-Bed NE PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 2-Bed NE,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 2-Bed NE Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 2-Bed NE Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.67236464287693,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.67236464287693,                       !- Heating Supply Air Flow Rate {m3/s}
  1.67236464287693,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 14,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 14,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 14,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 14,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 14,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  1.67236464287693,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 2-Bed NE Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed NE Fan Outlet Node,    !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 14,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  35844.3503084838,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  1.67236464287693,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 2-Bed NE Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed NE Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  44507.5311427747;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-14,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 14,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  37148.22349968,                         !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  1.67236464287693,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 2-Bed NE Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 2-Bed NE Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-14,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 14,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  22730.8852736277,                       !- Nominal Capacity {W}
  ZnSys F2-9 2-Bed NE Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-9 2-Bed NE Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 2-Bed NE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 2-Bed NE PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 2-Bed NE,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 2-Bed NE,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 2-Bed NE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 2-Bed NE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 2-Bed NE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 2-Bed NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 2-Bed NW,            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1485,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 20.1168, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 9.144, 3.048,                    !- X,Y,Z Vertex 2 {m}
  7.3152, 9.144, 3.048,                   !- X,Y,Z Vertex 3 {m}
  7.3152, 20.1168, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 195 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 9.144, 6.096,                    !- X,Y,Z Vertex 1 {m}
  9.144, 9.144, 3.048,                    !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 196 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 2 {m}
  9.144, 9.144, 3.048,                    !- X,Y,Z Vertex 3 {m}
  9.144, 9.144, 6.096;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 9.144, 6.096,                    !- X,Y,Z Vertex 1 {m}
  9.144, 20.1168, 6.096,                  !- X,Y,Z Vertex 2 {m}
  0, 20.1168, 6.096,                      !- X,Y,Z Vertex 3 {m}
  0, 9.144, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.1168, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 20.1168, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 9.144, 6.096;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 198,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.09141016, 5.18729976,             !- X,Y,Z Vertex 1 {m}
  0, 20.09141016, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 9.16938984, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  0, 9.16938984, 5.18729976;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 20.1168, 3.048,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 20.1168, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 20.1168, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 20.1168, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 20.1168, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 20.1168, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 201,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.11861016, 20.1168, 5.18842752,        !- X,Y,Z Vertex 1 {m}
  9.11861016, 20.1168, 3.9624,            !- X,Y,Z Vertex 2 {m}
  0.02539998984, 20.1168, 3.9624,         !- X,Y,Z Vertex 3 {m}
  0.02539998984, 20.1168, 5.18842752;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 233,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 20.1168, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 20.1168, 6.096;                  !- X,Y,Z Vertex 4 {m}

People,
  F2-9 2-Bed NW People,                   !- Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0298997750773279,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 2-Bed NW People Activity Level;    !- Activity Level Schedule Name

Lights,
  F2-9 2-Bed NW Non-Regulated Lights,     !- Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05486322083755,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-9 2-Bed NW Process Electric Loads,   !- Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.322917312501291,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 2-Bed NW Recepticle Loads,         !- Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834968,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 2-Bed NW Gas Equipment Loads,      !- Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.4921266885998,                        !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 2-Bed NW Gas Loads,                !- Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.79497793249582,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 2-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 2-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 2-Bed NW Thermostat, !- Name
  Thermal Zone: F2-9 2-Bed NW,            !- Zone or ZoneList Name
  Thermal Zone: F2-9 2-Bed NW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 2-Bed NW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 2-Bed NW Thermostat Schedule, !- Name
  Thermal Zone: F2-9 2-Bed NW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 2-Bed NW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 2-Bed NW Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 2-Bed NW,            !- Zone Name
  Thermal Zone: F2-9 2-Bed NW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 2-Bed NW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 2-Bed NW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {11fdf4ce-f1ec-4768-9b20-e90900da08f7}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 2-Bed NW Inlet Node List, !- Name
  ZnSys F2-9 2-Bed NW Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-9 2-Bed NW Exhaust Node List, !- Name
  Thermal Zone: F2-9 2-Bed NW PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 2-Bed NW Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 2-Bed NW PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.20727931705344,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 2-Bed NW PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 2-Bed NW PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 2-Bed NW,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 2-Bed NW Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 2-Bed NW Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.35089764038886,                       !- Cooling Supply Air Flow Rate {m3/s}
  2.35089764038886,                       !- Heating Supply Air Flow Rate {m3/s}
  2.35089764038886,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 15,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 15,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 15,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 15,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 15,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  2.35089764038886,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 2-Bed NW Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed NW Fan Outlet Node,    !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 15,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  50387.41602364,                         !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  2.35089764038886,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 2-Bed NW Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed NW Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  62565.6912735765;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-15,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 15,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  52220.2824964971,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  2.35089764038886,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 2-Bed NW Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 2-Bed NW Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-15,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 15,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  31953.5387808774,                       !- Nominal Capacity {W}
  ZnSys F2-9 2-Bed NW Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-9 2-Bed NW Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 2-Bed NW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 2-Bed NW PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 2-Bed NW,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 2-Bed NW,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 2-Bed NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 2-Bed NW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 2-Bed NW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 2-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 2-Bed SE,            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1481,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 10.9728, 3.048,                 !- X,Y,Z Vertex 1 {m}
  57.912, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  50.5968, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  50.5968, 10.9728, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  57.912, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  48.768, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  48.768, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 193,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 6.096,                   !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  48.768, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  48.768, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.5968, 10.9728, 3.048,                !- X,Y,Z Vertex 1 {m}
  50.5968, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  48.768, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  48.768, 10.9728, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  57.912, 10.9728, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.768, 10.9728, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.768, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  48.768, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  57.912, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  57.912, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 253,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7932984, 0, 5.18842752,              !- X,Y,Z Vertex 1 {m}
  48.7932984, 0, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  57.8867016, 0, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  57.8867016, 0, 5.18842752;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 254 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.768, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  48.768, 9.144, 3.048,                   !- X,Y,Z Vertex 3 {m}
  48.768, 9.144, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  57.912, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  57.912, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  57.912, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 257,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.912, 0.02539998984, 5.18729976,      !- X,Y,Z Vertex 1 {m}
  57.912, 0.02539998984, 3.9624,          !- X,Y,Z Vertex 2 {m}
  57.912, 10.94741016, 3.9624,            !- X,Y,Z Vertex 3 {m}
  57.912, 10.94741016, 5.18729976;        !- X,Y,Z Vertex 4 {m}

People,
  F2-9 2-Bed SE People,                   !- Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0298997750773279,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 2-Bed SE People Activity Level;    !- Activity Level Schedule Name

Lights,
  F2-9 2-Bed SE Non-Regulated Lights,     !- Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05486322083755,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-9 2-Bed SE Process Electric Loads,   !- Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.322917312501291,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 2-Bed SE Recepticle Loads,         !- Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834968,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 2-Bed SE Gas Equipment Loads,      !- Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.4921266885998,                        !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 2-Bed SE Gas Loads,                !- Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.79497793249582,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 2-Bed SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 2-Bed SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 2-Bed SE Thermostat, !- Name
  Thermal Zone: F2-9 2-Bed SE,            !- Zone or ZoneList Name
  Thermal Zone: F2-9 2-Bed SE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 2-Bed SE Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 2-Bed SE Thermostat Schedule, !- Name
  Thermal Zone: F2-9 2-Bed SE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 2-Bed SE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 2-Bed SE Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 2-Bed SE,            !- Zone Name
  Thermal Zone: F2-9 2-Bed SE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 2-Bed SE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 2-Bed SE Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {939c3d63-92a5-47b5-901e-4594359d119b}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 2-Bed SE Inlet Node List, !- Name
  ZnSys F2-9 2-Bed SE Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-9 2-Bed SE Exhaust Node List, !- Name
  Thermal Zone: F2-9 2-Bed SE PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 2-Bed SE Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 2-Bed SE PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.20727931705344,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 2-Bed SE PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 2-Bed SE PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 2-Bed SE,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 2-Bed SE Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 2-Bed SE Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.1058436499817,                        !- Cooling Supply Air Flow Rate {m3/s}
  2.1058436499817,                        !- Heating Supply Air Flow Rate {m3/s}
  2.1058436499817,                        !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 16,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 16,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 16,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 16,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 16,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  2.1058436499817,                        !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 2-Bed SE Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed SE Fan Outlet Node,    !- Air Outlet Node Name
  Fan On Off Power Curve 17,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 17,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 16,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  45134.9963040134,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  2.1058436499817,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 2-Bed SE Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed SE Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  56043.9807490341;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-16,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 16,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  46777.0735101884,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  2.1058436499817,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 2-Bed SE Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 2-Bed SE Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-16,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 16,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  28622.7860683701,                       !- Nominal Capacity {W}
  ZnSys F2-9 2-Bed SE Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-9 2-Bed SE Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 2-Bed SE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 2-Bed SE PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 2-Bed SE,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 2-Bed SE,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 2-Bed SE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 2-Bed SE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 2-Bed SE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 2-Bed SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 2-Bed SW,            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1498,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 9.144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  10.9728, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  7.3152, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  7.3152, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 196,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 9.144, 6.096,                    !- X,Y,Z Vertex 1 {m}
  9.144, 9.144, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 9.144, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  10.9728, 9.144, 6.096,                  !- X,Y,Z Vertex 2 {m}
  0, 9.144, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 209 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 9.144, 6.096,                  !- X,Y,Z Vertex 1 {m}
  10.9728, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 9.144, 3.048,                    !- X,Y,Z Vertex 3 {m}
  9.144, 9.144, 6.096;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 210,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.11861016, 5.18842752,              !- X,Y,Z Vertex 1 {m}
  0, 9.11861016, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 0.02539998984, 3.9624,               !- X,Y,Z Vertex 3 {m}
  0, 0.02539998984, 5.18842752;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  10.9728, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  10.9728, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 211,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.02539998984, 0, 5.18729976,           !- X,Y,Z Vertex 1 {m}
  0.02539998984, 0, 3.9624,               !- X,Y,Z Vertex 2 {m}
  10.94741016, 0, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  10.94741016, 0, 5.18729976;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  10.9728, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  10.9728, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  10.9728, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

People,
  F2-9 2-Bed SW People,                   !- Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0298997750773279,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 2-Bed SW People Activity Level;    !- Activity Level Schedule Name

Lights,
  F2-9 2-Bed SW Non-Regulated Lights,     !- Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05486322083755,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-9 2-Bed SW Process Electric Loads,   !- Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.322917312501291,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 2-Bed SW Recepticle Loads,         !- Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834968,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 2-Bed SW Gas Equipment Loads,      !- Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.4921266885998,                        !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 2-Bed SW Gas Loads,                !- Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.79497793249582,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 2-Bed SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 2-Bed SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 2-Bed SW Thermostat, !- Name
  Thermal Zone: F2-9 2-Bed SW,            !- Zone or ZoneList Name
  Thermal Zone: F2-9 2-Bed SW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 2-Bed SW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 2-Bed SW Thermostat Schedule, !- Name
  Thermal Zone: F2-9 2-Bed SW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 2-Bed SW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 2-Bed SW Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 2-Bed SW,            !- Zone Name
  Thermal Zone: F2-9 2-Bed SW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 2-Bed SW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 2-Bed SW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {83df2815-7e46-4d3c-91d9-0f24587652c3}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 2-Bed SW Inlet Node List, !- Name
  ZnSys F2-9 2-Bed SW Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-9 2-Bed SW Exhaust Node List, !- Name
  Thermal Zone: F2-9 2-Bed SW PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 2-Bed SW Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 2-Bed SW PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.20727931705344,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 2-Bed SW PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 2-Bed SW PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 2-Bed SW,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 2-Bed SW Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 2-Bed SW Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.57545495333786,                       !- Cooling Supply Air Flow Rate {m3/s}
  2.57545495333786,                       !- Heating Supply Air Flow Rate {m3/s}
  2.57545495333786,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 17,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 17,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 17,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 17,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 17,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  2.57545495333786,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 2-Bed SW Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed SW Fan Outlet Node,    !- Air Outlet Node Name
  Fan On Off Power Curve 18,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 18,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 17,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  55200.5222090784,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  2.57545495333786,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 2-Bed SW Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 2-Bed SW Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  68541.9965365285;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-17,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 17,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  57208.3521108283,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  2.57545495333786,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 2-Bed SW Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 2-Bed SW Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-17,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 17,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  35005.8739767211,                       !- Nominal Capacity {W}
  ZnSys F2-9 2-Bed SW Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-9 2-Bed SW Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 2-Bed SW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 2-Bed SW PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 2-Bed SW,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 2-Bed SW,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 2-Bed SW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 2-Bed SW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 2-Bed SW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 2-Bed SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 Corridor,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 118 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.8704, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.8704, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  29.8704, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  29.8704, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 120,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 7.0104, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 7.0104, 3.048,                 !- X,Y,Z Vertex 2 {m}
  32.9184, 8.5344, 3.048,                 !- X,Y,Z Vertex 3 {m}
  32.9184, 8.5344, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 121,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 8.5344, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 8.5344, 3.048,                 !- X,Y,Z Vertex 2 {m}
  32.9184, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  32.9184, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  32.9184, 7.0104, 3.048,                 !- X,Y,Z Vertex 3 {m}
  32.9184, 7.0104, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 9.144, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.9184, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  40.8432, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  40.8432, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.9392, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  46.9392, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  39.0144, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  39.0144, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 10.9728, 3.048,                !- X,Y,Z Vertex 1 {m}
  14.6304, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 9.144, 3.048,                    !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1487,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 10.9728, 3.048,                 !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.2816, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  43.2816, 10.9728, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1488,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, 10.9728, 3.048,                !- X,Y,Z Vertex 1 {m}
  35.9664, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  32.9184, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  32.9184, 8.5344, 3.048,                 !- X,Y,Z Vertex 4 {m}
  31.3944, 8.5344, 3.048,                 !- X,Y,Z Vertex 5 {m}
  31.3944, 5.4864, 3.048,                 !- X,Y,Z Vertex 6 {m}
  28.3464, 5.4864, 3.048,                 !- X,Y,Z Vertex 7 {m}
  28.3464, 8.5344, 3.048,                 !- X,Y,Z Vertex 8 {m}
  26.8224, 8.5344, 3.048,                 !- X,Y,Z Vertex 9 {m}
  26.8224, 9.144, 3.048,                  !- X,Y,Z Vertex 10 {m}
  21.9456, 9.144, 3.048,                  !- X,Y,Z Vertex 11 {m}
  21.9456, 10.9728, 3.048;                !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 1489,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 10.9728, 3.048,                !- X,Y,Z Vertex 1 {m}
  21.9456, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  14.6304, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  14.6304, 10.9728, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1490,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2816, 10.9728, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.2816, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  35.9664, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  35.9664, 10.9728, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 152 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  33.528, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  28.0416, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  28.0416, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 164 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  39.0144, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3944, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  31.3944, 8.5344, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.9184, 8.5344, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.9184, 9.144, 6.096,                  !- X,Y,Z Vertex 4 {m}
  48.768, 9.144, 6.096,                   !- X,Y,Z Vertex 5 {m}
  48.768, 10.9728, 6.096,                 !- X,Y,Z Vertex 6 {m}
  9.144, 10.9728, 6.096,                  !- X,Y,Z Vertex 7 {m}
  9.144, 9.144, 6.096,                    !- X,Y,Z Vertex 8 {m}
  26.8224, 9.144, 6.096,                  !- X,Y,Z Vertex 9 {m}
  26.8224, 8.5344, 6.096,                 !- X,Y,Z Vertex 10 {m}
  28.3464, 8.5344, 6.096,                 !- X,Y,Z Vertex 11 {m}
  28.3464, 5.4864, 6.096;                 !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 169 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.8704, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  29.8704, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  31.3944, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  31.3944, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  31.3944, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  31.3944, 7.0104, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
