  9.144, 9.144, 3.048,                    !- X,Y,Z Vertex 2 {m}
  10.9728, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  10.9728, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 218,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  26.8224, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 219,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.144, 6.096,                  !- X,Y,Z Vertex 1 {m}
  26.8224, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  26.8224, 8.5344, 3.048,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 8.5344, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 7.0104, 6.096,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 7.0104, 3.048,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 224,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 8.5344, 6.096,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 8.5344, 3.048,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 7.0104, 3.048,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 7.0104, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 9.144, 6.096,                  !- X,Y,Z Vertex 1 {m}
  18.8976, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  26.8224, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  26.8224, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  28.3464, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 7.0104, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  28.3464, 7.0104, 6.096,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 7.0104, 6.096,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 232,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.0688, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 239,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 9.144, 6.096,                  !- X,Y,Z Vertex 1 {m}
  10.9728, 9.144, 3.048,                  !- X,Y,Z Vertex 2 {m}
  18.8976, 9.144, 3.048,                  !- X,Y,Z Vertex 3 {m}
  18.8976, 9.144, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.8704, 5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  29.8704, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  26.8224, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  26.8224, 5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  26.8224, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  29.8704, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  29.8704, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 247,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.84778984, 0, 5.20223496,             !- X,Y,Z Vertex 1 {m}
  26.84778984, 0, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  29.84501016, 0, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  29.84501016, 0, 5.20223496;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.8704, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.8704, 5.4864, 6.096,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 5.4864, 6.096,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 254,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 9.144, 6.096,                   !- X,Y,Z Vertex 1 {m}
  48.768, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  48.768, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  48.768, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 8.5344, 3.048,                 !- X,Y,Z Vertex 1 {m}
  28.3464, 7.0104, 3.048,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 7.0104, 3.048,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 8.5344, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 7.0104, 6.096,                 !- X,Y,Z Vertex 1 {m}
  28.3464, 8.5344, 6.096,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 8.5344, 6.096,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 7.0104, 6.096;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 145 - Surface 145 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 151 - Surface 151 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 155 - Surface 155 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 156 - Surface 156 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 158 - Surface 158 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  4.64515199999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 161 - Surface 161 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 168 - Surface 168 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 184 - Surface 184 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  4.64515199999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 226 - Surface 226 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 261 - Surface 261 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

People,
  F2-9 Corridor People,                   !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4.6,                                    !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-9 Corridor People Activity Level;    !- Activity Level Schedule Name

People,
  F2-9 Elevator NE People,                !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-9 Elevator NE People Activity Level; !- Activity Level Schedule Name

People,
  F2-9 Elevator NW People,                !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-9 Elevator NW People Activity Level; !- Activity Level Schedule Name

People,
  F2-9 Elevator SE People,                !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-9 Elevator SE People Activity Level; !- Activity Level Schedule Name

People,
  F2-9 Elevator SW People,                !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-9 Elevator SW People Activity Level; !- Activity Level Schedule Name

People,
  F2-9 Stairs People,                     !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.9,                                    !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-9 Stairs People Activity Level;      !- Activity Level Schedule Name

Lights,
  F2-9 Corridor Regulated Lights,         !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  551.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-9 Elevator NE Regulated Lights,      !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999996,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-9 Elevator NW Regulated Lights,      !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-9 Elevator SE Regulated Lights,      !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999996,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-9 Elevator SW Regulated Lights,      !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-9 Stairs Regulated Lights,           !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  89.9999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F2-9 Elevator NE Recepticle Loads,      !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999997,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-9 Elevator NW Recepticle Loads,      !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-9 Elevator SE Recepticle Loads,      !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999997,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-9 Elevator SW Recepticle Loads,      !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 Corridor Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Corridor Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0651287471616,                        !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Elevator NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Elevator NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Elevator NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Elevator NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Elevator SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Elevator SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Elevator SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Elevator SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Stairs Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Stairs Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0127425809664,                        !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 Corridor Thermostat, !- Name
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  Thermal Zone: F2-9 Corridor Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 Corridor Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 Corridor Thermostat Schedule, !- Name
  Thermal Zone: F2-9 Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 Corridor Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 Corridor,            !- Zone Name
  Thermal Zone: F2-9 Corridor Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 Corridor Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 Corridor Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {6d000e94-adad-4106-9033-4a440390105c}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 Corridor Inlet Node List, !- Name
  ZnSys F2-9 Corridor Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-9 Corridor Exhaust Node List, !- Name
  Thermal Zone: F2-9 Corridor PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 Corridor Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 Corridor PropExhFan, !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.622970625024,                         !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 Corridor PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 Corridor PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 Corridor,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 Corridor Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 Corridor Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  3.96435852288,                          !- Cooling Supply Air Flow Rate {m3/s}
  3.96435852288,                          !- Heating Supply Air Flow Rate {m3/s}
  1.98217926144,                          !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 21,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 21,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 21,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 21,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 21,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  3.96435852288,                          !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 Corridor Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 Corridor Fan Outlet Node,    !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 19,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 21,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  84969.2161618219,                       !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  3.96435852288,                          !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 Corridor Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 Corridor Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  105505.585262;                          !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-20,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 21,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  88059.9436678581,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  3.96435852288,                          !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 Corridor Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 Corridor Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-20,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 21,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  53883.7538907946,                       !- Nominal Capacity {W}
  ZnSys F2-9 Corridor Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-9 Corridor Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 Corridor Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 Corridor PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 Corridor,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 Corridor,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 Corridor Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 Corridor Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 Laundry,             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Laundry,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  29.8704, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  29.8704, 5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 Laundry,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  32.9184, 5.4864, 6.096,                 !- X,Y,Z Vertex 2 {m}
  29.8704, 5.4864, 6.096,                 !- X,Y,Z Vertex 3 {m}
  29.8704, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Laundry,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.8704, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  29.8704, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  29.8704, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  29.8704, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 Laundry,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.8704, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.8704, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  32.9184, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  32.9184, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 119,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.89578984, 0, 5.20223496,             !- X,Y,Z Vertex 1 {m}
  29.89578984, 0, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  32.8931016, 0, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  32.8931016, 0, 5.20223496;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Laundry,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 126,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  32.9184, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  32.9184, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  32.9184, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Laundry,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3944, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  31.3944, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  29.8704, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  29.8704, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Laundry,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  31.3944, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  31.3944, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

People,
  F2-9 Laundry People,                    !- Name
  Thermal Zone: F2-9 Laundry,             !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-9 Laundry People Activity Level;     !- Activity Level Schedule Name

Lights,
  F2-9 Laundry Regulated Lights,          !- Name
  Thermal Zone: F2-9 Laundry,             !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F2-9 Laundry Recepticle Loads,          !- Name
  Thermal Zone: F2-9 Laundry,             !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 Laundry Gas Equipment Loads,       !- Name
  Thermal Zone: F2-9 Laundry,             !- Zone or ZoneList Name
  OfficeGasEquip,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36796199687412,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 Laundry Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 Laundry,             !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Laundry Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 Laundry,             !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0127425809664,                        !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 Laundry Thermostat,  !- Name
  Thermal Zone: F2-9 Laundry,             !- Zone or ZoneList Name
  Thermal Zone: F2-9 Laundry Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 Laundry Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 Laundry Thermostat Schedule, !- Name
  Thermal Zone: F2-9 Laundry Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 Laundry Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 Laundry Thermostat,  !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 Laundry,             !- Zone Name
  Thermal Zone: F2-9 Laundry Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 Laundry Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 Laundry Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {3d20e267-4d37-40b1-8fe2-91f5d2681acb}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 Laundry Inlet Node List, !- Name
  ZnSys F2-9 Laundry Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F2-9 Laundry Exhaust Node List, !- Name
  Thermal Zone: F2-9 Laundry PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 Laundry Inlet Node;          !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 Laundry PropExhFan,  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.1019406477312,                        !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 Laundry PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 Laundry PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 Laundry,                     !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 Laundry Inlet Node,          !- Air Inlet Node Name
  ZnSys F2-9 Laundry Outlet Node,         !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.594653778432,                         !- Cooling Supply Air Flow Rate {m3/s}
  0.594653778432,                         !- Heating Supply Air Flow Rate {m3/s}
  0.297326889216,                         !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 19,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 19,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 19,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 19,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 19,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.594653778432,                         !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 Laundry Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 Laundry Fan Outlet Node,     !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 20,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 19,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12745.3677707198,                       !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  0.594653778432,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 Laundry Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 Laundry Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  15825.8377893;                          !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-19,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 19,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  13209.0062037322,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  0.594653778432,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 Laundry Inlet Node,          !- Air Inlet Node Name
  ZnSys F2-9 Laundry Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-19,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 19,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  8082.5777371727,                        !- Nominal Capacity {W}
  ZnSys F2-9 Laundry Fan Outlet Node,     !- Air Inlet Node Name
  ZnSys F2-9 Laundry Outlet Node;         !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 Laundry Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 Laundry PropExhFan,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 Laundry,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 Laundry,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 Laundry Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 Laundry Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 Laundry Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 Laundry Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-9 Studio N,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  8,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  33.528, 20.1168, 6.096,                 !- X,Y,Z Vertex 2 {m}
  28.0416, 20.1168, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.0416, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, 20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  35.9664, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  33.528, 20.1168, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 20.1168, 6.096,                !- X,Y,Z Vertex 1 {m}
  39.0144, 20.1168, 3.048,                !- X,Y,Z Vertex 2 {m}
  33.528, 20.1168, 3.048,                 !- X,Y,Z Vertex 3 {m}
  33.528, 20.1168, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 136,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.9891016, 20.1168, 5.19296904,        !- X,Y,Z Vertex 1 {m}
  38.9891016, 20.1168, 3.9624,            !- X,Y,Z Vertex 2 {m}
  33.5532984, 20.1168, 3.9624,            !- X,Y,Z Vertex 3 {m}
  33.5532984, 20.1168, 5.19296904;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Ceiling,                                !- Surface Type
  IntCeiling,                             !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  39.0144, 20.1168, 6.096,                !- X,Y,Z Vertex 2 {m}
  33.528, 20.1168, 6.096,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  39.0144, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  39.0144, 20.1168, 3.048,                !- X,Y,Z Vertex 3 {m}
  39.0144, 20.1168, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1473,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 20.1168, 3.048,                  !- X,Y,Z Vertex 1 {m}
  30.48, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  28.0416, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  28.0416, 20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1474,                           !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.0144, 20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  39.0144, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  35.9664, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  35.9664, 20.1168, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0416, 10.9728, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.0416, 10.9728, 3.048,                !- X,Y,Z Vertex 2 {m}
  33.528, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  33.528, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  39.0144, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  39.0144, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior Reversed,        !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 203,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0416, 20.1168, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.0416, 20.1168, 3.048,                !- X,Y,Z Vertex 2 {m}
  28.0416, 10.9728, 3.048,                !- X,Y,Z Vertex 3 {m}
  28.0416, 10.9728, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 20.1168, 3.048,                 !- X,Y,Z Vertex 1 {m}
  33.528, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  30.48, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  30.48, 20.1168, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ResMetalFramedWall,                     !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 20.1168, 6.096,                 !- X,Y,Z Vertex 1 {m}
  33.528, 20.1168, 3.048,                 !- X,Y,Z Vertex 2 {m}
  28.0416, 20.1168, 3.048,                !- X,Y,Z Vertex 3 {m}
  28.0416, 20.1168, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 216,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5027016, 20.1168, 5.19296904,        !- X,Y,Z Vertex 1 {m}
  33.5027016, 20.1168, 3.9624,            !- X,Y,Z Vertex 2 {m}
  28.06698984, 20.1168, 3.9624,           !- X,Y,Z Vertex 3 {m}
  28.06698984, 20.1168, 5.19296904;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 135 - Surface 135 Reversed, !- Name
  MetalFrameWallInterior,                 !- Construction Name
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  27.870912;                              !- Surface Area {m2}

People,
  F2-9 Studio NE People,                  !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.999998,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 Studio NE People Activity Level;   !- Activity Level Schedule Name

People,
  F2-9 Studio NW People,                  !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.999998,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-9 Studio NW People Activity Level;   !- Activity Level Schedule Name

Lights,
  F2-9 Studio NE Non-Regulated Lights,    !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  52.9199999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-9 Studio NW Non-Regulated Lights,    !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  52.9199999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-9 Studio NE Process Electric Loads,  !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  21.6,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 Studio NE Recepticle Loads,        !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  205.199999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-9 Studio NW Process Electric Loads,  !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  21.6,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-9 Studio NW Recepticle Loads,        !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  205.199999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 Studio NE Gas Equipment Loads,     !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  221.5617290502,                         !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 Studio NE Gas Loads,               !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  307.02125311242,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-9 Studio NW Gas Equipment Loads,     !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  221.5617290502,                         !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-9 Studio NW Gas Loads,               !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  307.021253112419,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-9 Studio NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0038057841819648,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Studio NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Studio NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0038057841819648,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-9 Studio NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-9 Studio N Thermostat, !- Name
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  Thermal Zone: F2-9 Studio N Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-9 Studio N Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-9 Studio N Thermostat Schedule, !- Name
  Thermal Zone: F2-9 Studio N Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-9 Studio N Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-9 Studio N Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-9 Studio N,            !- Zone Name
  Thermal Zone: F2-9 Studio N Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-9 Studio N Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-9 Studio N Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {365d1009-94c9-43a9-9b43-5ccce30d8b56}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-9 Studio N Inlet Node List, !- Name
  ZnSys F2-9 Studio N Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-9 Studio N Exhaust Node List, !- Name
  Thermal Zone: F2-9 Studio N PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-9 Studio N Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-9 Studio N PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.23559616364544,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-9 Studio N PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-9 Studio N PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-9 Studio N,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-9 Studio N Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 Studio N Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.26454541825894,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.26454541825894,                       !- Heating Supply Air Flow Rate {m3/s}
  0.632272709129472,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 18,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 18,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 18,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 18,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 18,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  1.26454541825894,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-9 Studio N Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 Studio N Fan Outlet Node,    !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 21,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 18,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  27103.3004908482,                       !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  1.26454541825894,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 Studio N Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-9 Studio N Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  33653.9371300166;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-18,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 18,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  28089.2501851216,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  1.26454541825894,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-9 Studio N Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-9 Studio N Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-18,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 18,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  17187.7683594973,                       !- Nominal Capacity {W}
  ZnSys F2-9 Studio N Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-9 Studio N Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-9 Studio N Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-9 Studio N PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-9 Studio N,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-9 Studio N,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-9 Studio N Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-9 Studio N Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-9 Studio N Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-9 Studio N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L1 Parking Garage,        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  Surface 415 SlabOnOrBelowGrade,         !- Construction Name
  Thermal Zone: L1 Parking Garage,        !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 20.1168, -6.096,                !- X,Y,Z Vertex 1 {m}
  57.912, 0, -6.096,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 3 {m}
  0, 20.1168, -6.096;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  Surface 416 BelowGradeWall,             !- Construction Name
  Thermal Zone: L1 Parking Garage,        !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 0, -3.048,                      !- X,Y,Z Vertex 1 {m}
  57.912, 0, -6.096,                      !- X,Y,Z Vertex 2 {m}
  57.912, 20.1168, -6.096,                !- X,Y,Z Vertex 3 {m}
  57.912, 20.1168, -3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  Surface 417 BelowGradeWall,             !- Construction Name
  Thermal Zone: L1 Parking Garage,        !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 2 {m}
  57.912, 0, -6.096,                      !- X,Y,Z Vertex 3 {m}
  57.912, 0, -3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  Surface 418 BelowGradeWall,             !- Construction Name
  Thermal Zone: L1 Parking Garage,        !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.1168, -3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 20.1168, -6.096,                     !- X,Y,Z Vertex 2 {m}
  0, 0, -6.096,                           !- X,Y,Z Vertex 3 {m}
  0, 0, -3.048;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  Surface 419 BelowGradeWall,             !- Construction Name
  Thermal Zone: L1 Parking Garage,        !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 20.1168, -3.048,                !- X,Y,Z Vertex 1 {m}
  57.912, 20.1168, -6.096,                !- X,Y,Z Vertex 2 {m}
  0, 20.1168, -6.096,                     !- X,Y,Z Vertex 3 {m}
  0, 20.1168, -3.048;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  ParkingGarageInteriorFloor Reversed,    !- Construction Name
  Thermal Zone: L1 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 421,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 0, -3.048,                      !- X,Y,Z Vertex 1 {m}
  57.912, 20.1168, -3.048,                !- X,Y,Z Vertex 2 {m}
  0, 20.1168, -3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 0, -3.048;                           !- X,Y,Z Vertex 4 {m}

People,
  L1 Parking Garage People,               !- Name
  Thermal Zone: L1 Parking Garage,        !- Zone or ZoneList Name
  ParkingOccupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269097760417743,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  L1 Parking Garage People Activity Level; !- Activity Level Schedule Name

Lights,
  L1 Parking Garage Regulated Lights,     !- Name
  Thermal Zone: L1 Parking Garage,        !- Zone or ZoneList Name
  ParkingLights,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.07639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Schedule:Year,
  ParkingLights,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingLightsWk,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ParkingLightsWk,                        !- Name
  ParkingLightsSun,                       !- Sunday Schedule:Day Name
  ParkingLightsWD,                        !- Monday Schedule:Day Name
  ParkingLightsWD,                        !- Tuesday Schedule:Day Name
  ParkingLightsWD,                        !- Wednesday Schedule:Day Name
  ParkingLightsWD,                        !- Thursday Schedule:Day Name
  ParkingLightsWD,                        !- Friday Schedule:Day Name
  ParkingLightsSat,                       !- Saturday Schedule:Day Name
  ParkingLightsSun,                       !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingLightsSun,                       !- CustomDay1 Schedule:Day Name
  ParkingLightsSun;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ParkingLightsSun,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ParkingLightsWD,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ParkingLightsSat,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

ZoneInfiltration:DesignFlowRate,
  L1 Parking Garage Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L1 Parking Garage,        !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  L1 Parking Garage Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: L1 Parking Garage,        !- Zone or ZoneList Name
  ParkingHVACAvail,                       !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  4.438665703296,                         !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L1 Parking Garage,        !- Zone Name
  Thermal Zone: L1 Parking Garage Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: L1 Parking Garage Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {ee6bb447-8d16-42d4-9345-67da75f0bce6}; !- Zone Air Node Name

NodeList,
  Thermal Zone: L1 Parking Garage Exhaust Node List, !- Name
  Thermal Zone: L1 Parking Garage PropExhFan Inlet Node; !- Node Name 1

Fan:ZoneExhaust,
  Thermal Zone: L1 Parking Garage PropExhFan, !- Name
  ParkingHVACAvail,                       !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  51.5434678992,                          !- Pressure Rise {Pa}
  4.438665703296,                         !- Maximum Flow Rate {m3/s}
  Thermal Zone: L1 Parking Garage PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: L1 Parking Garage PropExhFan Outlet Node, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

Schedule:Year,
  ParkingHVACAvail,                       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  ParkingHVACAvailWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ParkingHVACAvailWk,                     !- Name
  ParkingHVACAvailSun,                    !- Sunday Schedule:Day Name
  ParkingHVACAvailWD,                     !- Monday Schedule:Day Name
  ParkingHVACAvailWD,                     !- Tuesday Schedule:Day Name
  ParkingHVACAvailWD,                     !- Wednesday Schedule:Day Name
  ParkingHVACAvailWD,                     !- Thursday Schedule:Day Name
  ParkingHVACAvailWD,                     !- Friday Schedule:Day Name
  ParkingHVACAvailSat,                    !- Saturday Schedule:Day Name
  ParkingHVACAvailSun,                    !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  ParkingHVACAvailSun,                    !- CustomDay1 Schedule:Day Name
  ParkingHVACAvailSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ParkingHVACAvailSun,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingHVACAvailWD,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingHVACAvailSat,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

ZoneHVAC:EquipmentList,
  Thermal Zone: L1 Parking Garage Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: L1 Parking Garage PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: L1 Parking Garage,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L1 Parking Garage Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: L1 Parking Garage Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: L1 Parking Garage Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: L1 Parking Garage Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L2 Parking Garage,        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1 Reversed,                     !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  7.3152, 20.1168, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 20.1168, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 7.0104, 0,                     !- X,Y,Z Vertex 1 {m}
  32.9184, 8.5344, 0,                     !- X,Y,Z Vertex 2 {m}
  31.3944, 8.5344, 0,                     !- X,Y,Z Vertex 3 {m}
  31.3944, 7.0104, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 10.9728, 0,                      !- X,Y,Z Vertex 1 {m}
  30.48, 20.1168, 0,                      !- X,Y,Z Vertex 2 {m}
  21.9456, 20.1168, 0,                    !- X,Y,Z Vertex 3 {m}
  21.9456, 10.9728, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  21.9456, 20.1168, 0,                    !- X,Y,Z Vertex 2 {m}
  14.6304, 20.1168, 0,                    !- X,Y,Z Vertex 3 {m}
  14.6304, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  35.9664, 20.1168, 0,                    !- X,Y,Z Vertex 2 {m}
  30.48, 20.1168, 0,                      !- X,Y,Z Vertex 3 {m}
  30.48, 10.9728, 0,                      !- X,Y,Z Vertex 4 {m}
  21.9456, 10.9728, 0,                    !- X,Y,Z Vertex 5 {m}
  21.9456, 9.144, 0,                      !- X,Y,Z Vertex 6 {m}
  26.8224, 9.144, 0,                      !- X,Y,Z Vertex 7 {m}
  26.8224, 8.5344, 0,                     !- X,Y,Z Vertex 8 {m}
  28.3464, 8.5344, 0,                     !- X,Y,Z Vertex 9 {m}
  28.3464, 5.4864, 0,                     !- X,Y,Z Vertex 10 {m}
  31.3944, 5.4864, 0,                     !- X,Y,Z Vertex 11 {m}
  31.3944, 8.5344, 0,                     !- X,Y,Z Vertex 12 {m}
  32.9184, 8.5344, 0,                     !- X,Y,Z Vertex 13 {m}
  32.9184, 0, 0;                          !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  Surface 42 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  26.8224, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  21.9456, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  21.9456, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ParkingGarageInteriorFloor,             !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 421 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 20.1168, -3.048,                !- X,Y,Z Vertex 1 {m}
  57.912, 0, -3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -3.048,                           !- X,Y,Z Vertex 3 {m}
  0, 20.1168, -3.048;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  Surface 422 BelowGradeWall,             !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -3.048,                           !- X,Y,Z Vertex 2 {m}
  57.912, 0, -3.048,                      !- X,Y,Z Vertex 3 {m}
  57.912, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  Surface 423 BelowGradeWall,             !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.1168, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 20.1168, -3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 0, -3.048,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  Surface 424 BelowGradeWall,             !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 20.1168, 0,                     !- X,Y,Z Vertex 1 {m}
  57.912, 20.1168, -3.048,                !- X,Y,Z Vertex 2 {m}
  0, 20.1168, -3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 20.1168, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  Surface 425 BelowGradeWall,             !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  57.912, 0, -3.048,                      !- X,Y,Z Vertex 2 {m}
  57.912, 20.1168, -3.048,                !- X,Y,Z Vertex 3 {m}
  57.912, 20.1168, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.8704, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  29.8704, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8224, 5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  32.9184, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  29.8704, 5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  29.8704, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2816, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  43.2816, 20.1168, 0,                    !- X,Y,Z Vertex 2 {m}
  35.9664, 20.1168, 0,                    !- X,Y,Z Vertex 3 {m}
  35.9664, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7 Reversed,                     !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  14.6304, 20.1168, 0,                    !- X,Y,Z Vertex 2 {m}
  7.3152, 20.1168, 0,                     !- X,Y,Z Vertex 3 {m}
  7.3152, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.5968, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  50.5968, 20.1168, 0,                    !- X,Y,Z Vertex 2 {m}
  43.2816, 20.1168, 0,                    !- X,Y,Z Vertex 3 {m}
  43.2816, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  57.912, 20.1168, 0,                     !- X,Y,Z Vertex 2 {m}
  50.5968, 20.1168, 0,                    !- X,Y,Z Vertex 3 {m}
  50.5968, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 5.4864, 0,                     !- X,Y,Z Vertex 1 {m}
  28.3464, 7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8224, 7.0104, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 5.4864, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 5.4864, 0,                     !- X,Y,Z Vertex 1 {m}
  32.9184, 7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  31.3944, 7.0104, 0,                     !- X,Y,Z Vertex 3 {m}
  31.3944, 5.4864, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  OtherFloor Reversed,                    !- Construction Name
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 7.0104, 0,                     !- X,Y,Z Vertex 1 {m}
  28.3464, 8.5344, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8224, 8.5344, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 7.0104, 0;                     !- X,Y,Z Vertex 4 {m}

People,
  L2 Parking Garage People,               !- Name
  Thermal Zone: L2 Parking Garage,        !- Zone or ZoneList Name
  ParkingOccupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269097760417743,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  L2 Parking Garage People Activity Level; !- Activity Level Schedule Name

Lights,
  L2 Parking Garage Regulated Lights,     !- Name
  Thermal Zone: L2 Parking Garage,        !- Zone or ZoneList Name
  ParkingLights,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.07639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L2 Parking Garage Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L2 Parking Garage,        !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  L2 Parking Garage Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: L2 Parking Garage,        !- Zone or ZoneList Name
  ParkingHVACAvail,                       !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  4.438665703296,                         !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L2 Parking Garage,        !- Zone Name
  Thermal Zone: L2 Parking Garage Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: L2 Parking Garage Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {915cba79-93b3-43c2-9c62-c49c11966b75}; !- Zone Air Node Name

NodeList,
  Thermal Zone: L2 Parking Garage Exhaust Node List, !- Name
  Thermal Zone: L2 Parking Garage PropExhFan Inlet Node; !- Node Name 1

Fan:ZoneExhaust,
  Thermal Zone: L2 Parking Garage PropExhFan, !- Name
  ParkingHVACAvail,                       !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  51.5434678992,                          !- Pressure Rise {Pa}
  4.438665703296,                         !- Maximum Flow Rate {m3/s}
  Thermal Zone: L2 Parking Garage PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: L2 Parking Garage PropExhFan Outlet Node, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L2 Parking Garage Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: L2 Parking Garage PropExhFan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: L2 Parking Garage,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L2 Parking Garage Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: L2 Parking Garage Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: L2 Parking Garage Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: L2 Parking Garage Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  CTZ12S22A,                              !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Building Paper - 1/16 in.,              !- Name
  Smooth,                                 !- Roughness
  0.001524,                               !- Thickness {m}
  0.28851346888411,                       !- Conductivity {W/m-K}
  96.1107802437608,                       !- Density {kg/m3}
  1256.04,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Carpet - 3/4 in. 1,                     !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.20,            !- Name
  Smooth,                                 !- Roughness
  0.000810768,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.20 1,          !- Name
  Smooth,                                 !- Roughness
  0.000810768,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.20 2,          !- Name
  Smooth,                                 !- Roughness
  0.000810768,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R1.00,            !- Name
  Smooth,                                 !- Roughness
  0.00405384,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R1.35,            !- Name
  Smooth,                                 !- Roughness
  0.005472684,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R1.54,            !- Name
  Smooth,                                 !- Roughness
  0.0062429136,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R12.00,           !- Name
  Smooth,                                 !- Roughness
  0.04864608,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R14.00,           !- Name
  Smooth,                                 !- Roughness
  0.05675376,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R6.00,            !- Name
  Smooth,                                 !- Roughness
  0.02432304,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R9.40,            !- Name
  Smooth,                                 !- Roughness
  0.038106096,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete - 140 lb/ft3 - 10 in.,         !- Name
  MediumRough,                            !- Roughness
  0.254,                                  !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Concrete - 140 lb/ft3 - 10 in. 1,       !- Name
  MediumRough,                            !- Roughness
  0.254,                                  !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Concrete - 140 lb/ft3 - 4 in.,          !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete - Solid Grout - 115 lb/ft3 - 8 in., !- Name
  Smooth,                                 !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31570449337553,                       !- Conductivity {W/m-K}
  1858.14175137938,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberboard sheathing - 1/2 in.,         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0706139743879526,                     !- Conductivity {W/m-K}
  399.820845814045,                       !- Density {kg/m3}
  1297.908,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum Board - 1/2 in. 1,               !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 3/4 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 5/8 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 5/8 in. 1,               !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 5/8 in. 2,               !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Deck - 1/16 in.,                  !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  45.3452482589303,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Deck - 1/16 in. 1,                !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  45.3452482589303,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Plywood - 5/8 in.,                      !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Plywood - 5/8 in. 1,                    !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Roofing felt - 1/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.001524,                               !- Thickness {m}
  1.19714916872909,                       !- Conductivity {W/m-K}
  230.665872585026,                       !- Density {kg/m3}
  1256.04,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  MetalFrameWall16inOC R11.00,            !- Name
  Smooth,                                 !- Roughness
  0.514946177087064,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  MetalFrameWall16inOC R15.00,            !- Name
  Smooth,                                 !- Roughness
  0.230528230440139,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  WoodRoof16OCCavInsR38,                  !- Name
  Smooth,                                 !- Roughness
  4.68171312301043,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Nonres Fixed Window Material,           !- Name
  2.04417480280085,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Res Fixed Window Material,              !- Name
  1.24921793504496,                       !- U-Factor {W/m2-K}
  0.26,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

Construction,
  FlatResWoodFramingAndOtherRoof,         !- Name
  Roofing felt - 1/8 in.,                 !- Layer 1
  Building Paper - 1/16 in.,              !- Layer 2
  Fiberboard sheathing - 1/2 in.,         !- Layer 3
  Compliance Insulation R1.54,            !- Layer 4
  Compliance Insulation R1.35,            !- Layer 5
  Compliance Insulation R0.20,            !- Layer 6
  Compliance Insulation R1.00,            !- Layer 7
  Gypsum Board - 1/2 in.,                 !- Layer 8
  WoodRoof16OCCavInsR38;                  !- Layer 9

Construction,
  IntCeiling,                             !- Name
  Gypsum Board - 3/4 in.;                 !- Layer 1

Construction,
  MetalFrameWallInterior,                 !- Name
  Gypsum Board - 5/8 in. 1,               !- Layer 1
  MetalFrameWall16inOC R15.00,            !- Layer 2
  Gypsum Board - 5/8 in. 2;               !- Layer 3

Construction,
  MetalFrameWallInterior Reversed,        !- Name
  Gypsum Board - 5/8 in. 2,               !- Layer 1
  MetalFrameWall16inOC R15.00,            !- Layer 2
  Gypsum Board - 5/8 in. 1;               !- Layer 3

Construction,
  Nonres Fixed Window,                    !- Name
  Nonres Fixed Window Material;           !- Layer 1

Construction,
  NonResMetalFramedWall,                  !- Name
  Stucco - 7/8 in.,                       !- Layer 1
  Compliance Insulation R12.00,           !- Layer 2
  Compliance Insulation R0.20 1,          !- Layer 3
  Compliance Insulation R0.20 2,          !- Layer 4
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Layer 5
  Gypsum Board - 1/2 in. 1;               !- Layer 6

Construction,
  OtherFloor,                             !- Name
  Concrete - 140 lb/ft3 - 10 in.,         !- Layer 1
  Compliance Insulation R9.40,            !- Layer 2
  Compliance Insulation R6.00,            !- Layer 3
  Plywood - 5/8 in. 1,                    !- Layer 4
  Carpet - 3/4 in.;                       !- Layer 5

Construction,
  OtherFloor Reversed,                    !- Name
  Carpet - 3/4 in.,                       !- Layer 1
  Plywood - 5/8 in. 1,                    !- Layer 2
  Compliance Insulation R6.00,            !- Layer 3
  Compliance Insulation R9.40,            !- Layer 4
  Concrete - 140 lb/ft3 - 10 in.;         !- Layer 5

Construction,
  ParkingGarageInteriorFloor,             !- Name
  Metal Deck - 1/16 in.,                  !- Layer 1
  Concrete - 140 lb/ft3 - 10 in. 1;       !- Layer 2

Construction,
  ParkingGarageInteriorFloor Reversed,    !- Name
  Concrete - 140 lb/ft3 - 10 in. 1,       !- Layer 1
  Metal Deck - 1/16 in.;                  !- Layer 2

Construction,
  Res Fixed Window,                       !- Name
  Res Fixed Window Material;              !- Layer 1

Construction,
  ResMetalFramedWall,                     !- Name
  Plywood - 5/8 in.,                      !- Layer 1
  Compliance Insulation R14.00,           !- Layer 2
  Gypsum Board - 5/8 in.,                 !- Layer 3
  Gypsum Board - 5/8 in.,                 !- Layer 4
  MetalFrameWall16inOC R11.00,            !- Layer 5
  Gypsum Board - 5/8 in.,                 !- Layer 6
  Gypsum Board - 5/8 in.;                 !- Layer 7

Construction,
  TypicalFloorInterior,                   !- Name
  Metal Deck - 1/16 in. 1,                !- Layer 1
  Concrete - 140 lb/ft3 - 4 in.,          !- Layer 2
  Carpet - 3/4 in. 1;                     !- Layer 3

Construction:CfactorUndergroundWall,
  Surface 416 BelowGradeWall,             !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  3.048;                                  !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 417 BelowGradeWall,             !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  3.048;                                  !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 418 BelowGradeWall,             !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  3.048;                                  !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 419 BelowGradeWall,             !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  3.048;                                  !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 422 BelowGradeWall,             !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  3.048;                                  !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 423 BelowGradeWall,             !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  3.048;                                  !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 424 BelowGradeWall,             !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  3.048;                                  !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 425 BelowGradeWall,             !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  3.048;                                  !- Height {m}

Construction:FfactorGroundFloor,
  Surface 415 SlabOnOrBelowGrade,         !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1165.0041216,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  {3deeaa0c-ac1b-4baa-ac80-7b5c53db86d3}, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  OfficeGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.12,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.07,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.07,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ParkingGasEquipSat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingGasEquipSun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingGasEquipWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingOccupancySat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingOccupancySun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingOccupancyWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingReceptacleSat,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingReceptacleSun,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingReceptacleWD,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingServiceHotWaterSat,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingServiceHotWaterSun,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ParkingServiceHotWaterWD,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingGasEquipSat,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.01,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.01,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.02,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.12,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.21,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.24,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.28,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.26,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.28,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.62,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.57,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.32,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.14,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.06,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.02;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingGasEquipSun,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.01,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.01,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.02,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.12,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.21,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.24,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.28,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.26,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.28,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.62,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.57,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.32,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.14,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.06,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.02;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingGasEquipWD,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.02,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.02,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.08,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.12,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.09,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.13,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.16,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.16,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.23,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.84,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.79,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.43,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.18,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingInfiltrationSat,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingInfiltrationSun,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingInfiltrationWD,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingOccupancySat,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingOccupancySun,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingOccupancyWD,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingReceptacleSat,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.54,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.47,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.47,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.48,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.55,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.59,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.56,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.55,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.55,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.54,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.56,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.59,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.62,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.85,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.86,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.87,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.86,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.77,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.65;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingReceptacleSun,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.54,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.47,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.47,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.48,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.55,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.59,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.56,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.55,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.55,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.54,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.56,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.59,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.62,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.85,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.86,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.87,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.86,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.77,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.65;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingReceptacleWD,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.54,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.49,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.47,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.47,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.44,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.49,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.55,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.59,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.53,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.54,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.53,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.58,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.61,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.71,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.82,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.87,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.87,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.88,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.86,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.77,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.65;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingServiceHotWaterSat,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.217,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.12,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.108,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.096,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.181,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.277,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.313,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.566,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.928,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.892,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.735,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.614,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.518,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.47,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.627,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.699,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.675,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.627,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.566,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.482,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.337;                                  !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingServiceHotWaterSun,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.217,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.12,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.108,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.096,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.181,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.277,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.313,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.566,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.928,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.892,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.735,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.614,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.518,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.47,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.627,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.699,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.675,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.627,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.566,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.482,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.337;                                  !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingServiceHotWaterWD,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.131,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.075,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.084,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.103,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.187,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.411,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.832,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.832,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.617,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.486,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.355,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.336,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.308,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.299,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.243,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.393,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.449,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.486,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.439,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.393,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.364,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.336,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.206;                                  !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailSat,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailSun,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailWD,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
