  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.6,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.6,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.6,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.24,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.27,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.42,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.54,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.59,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.49,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.48,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.47,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.46,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.44,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.36,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.29,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.22,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.16,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.13;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.07,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.12,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.14,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.29,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.31,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.36,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.36,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.37,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.34,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.27,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.21,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.16,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.06;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.23,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.32,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.41,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.57,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.61,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.45,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.46,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.47,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.42,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.34,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.33,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.23,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.13,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.08;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.4444444444445;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  WaterMainCZ15Apr,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  19.1666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  19.1666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  19.1666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  19.1666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  19.1666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  19.1666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  19.1666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  19.1666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  19.1666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  19.1666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  19.1666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  19.1666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  19.1666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  19.1666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  19.1666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  19.1666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  19.1666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  19.1666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  19.1666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  19.1666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  19.1666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  19.1666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  19.1666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  19.1666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15Aug,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  24.6666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  24.6666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  24.6666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  24.6666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  24.6666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  24.6666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  24.6666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  24.6666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  24.6666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  24.6666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  24.6666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  24.6666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  24.6666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  24.6666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  24.6666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  24.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  24.6666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  24.6666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  24.6666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  24.6666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  24.6666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  24.6666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  24.6666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  24.6666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15Dec,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15Feb,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  17.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  17.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  17.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  17.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  17.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  17.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  17.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  17.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  17.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  17.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  17.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  17.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  17.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  17.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  17.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  17.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  17.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  17.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  17.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  17.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  17.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  17.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  17.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  17.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15Jan,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  17.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  17.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  17.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  17.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  17.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  17.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  17.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  17.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  17.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  17.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  17.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  17.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  17.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  17.3333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  17.3333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  17.3333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  17.3333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  17.3333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  17.3333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  17.3333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  17.3333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  17.3333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  17.3333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  17.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15Jul,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15Jun,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  22,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  22,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  22,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  22,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  22,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  22,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  22,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  22,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  22,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  22,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22;                                     !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15Mar,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  17.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  17.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  17.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  17.8888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  17.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  17.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  17.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  17.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  17.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  17.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  17.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  17.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  17.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  17.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  17.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  17.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  17.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  17.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  17.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  17.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  17.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  17.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  17.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  17.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15May,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  19.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  19.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  19.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  19.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  19.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  19.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  19.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  19.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  19.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  19.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  19.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  19.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  19.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  19.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  19.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  19.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  19.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  19.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  19.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  19.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  19.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  19.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  19.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  19.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15Nov,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15Oct,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.6111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.6111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.6111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23.6111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.6111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.6111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.6111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.6111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.6111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.6111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.6111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.6111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.6111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.6111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.6111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.6111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.6111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.6111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.6111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.6111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.6111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.6111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.6111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.6111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ15Sep,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  24.6666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  24.6666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  24.6666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  24.6666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  24.6666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  24.6666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  24.6666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  24.6666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  24.6666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  24.6666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  24.6666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  24.6666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  24.6666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  24.6666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  24.6666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  24.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  24.6666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  24.6666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  24.6666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  24.6666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  24.6666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  24.6666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  24.6666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  24.6666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  {003083a4-e5f7-4012-be07-623b72967e94}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {30352f02-4076-4b51-88c8-227e586f1718}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {62f21140-2247-42f7-8940-529b68933691}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {838729ca-6148-4606-9732-e719f151fcd1}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  331.17030929461;                        !- Value Until Time 1

Schedule:Day:Interval,
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a523396e-773a-4203-b334-161521d82792}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161.189088594722;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d51b227c-3052-4387-93a0-21273701947f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Week:Daily,
  OfficeGasEquipWk,                       !- Name
  OfficeGasEquipSun,                      !- Sunday Schedule:Day Name
  OfficeGasEquipWD,                       !- Monday Schedule:Day Name
  OfficeGasEquipWD,                       !- Tuesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Wednesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Thursday Schedule:Day Name
  OfficeGasEquipWD,                       !- Friday Schedule:Day Name
  OfficeGasEquipSat,                      !- Saturday Schedule:Day Name
  OfficeGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  OfficeGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeInfiltrationWk,                   !- Name
  OfficeInfiltrationSun,                  !- Sunday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Monday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Tuesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Wednesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Thursday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Friday Schedule:Day Name
  OfficeInfiltrationSat,                  !- Saturday Schedule:Day Name
  OfficeInfiltrationSun,                  !- Holiday Schedule:Day Name
  OfficeInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  OfficeInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  OfficeInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  OfficeInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeOccupancyWk,                      !- Name
  OfficeOccupancySun,                     !- Sunday Schedule:Day Name
  OfficeOccupancyWD,                      !- Monday Schedule:Day Name
  OfficeOccupancyWD,                      !- Tuesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Wednesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Thursday Schedule:Day Name
  OfficeOccupancyWD,                      !- Friday Schedule:Day Name
  OfficeOccupancySat,                     !- Saturday Schedule:Day Name
  OfficeOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeOccupancySun,                     !- CustomDay1 Schedule:Day Name
  OfficeOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeReceptacleWk,                     !- Name
  OfficeReceptacleSun,                    !- Sunday Schedule:Day Name
  OfficeReceptacleWD,                     !- Monday Schedule:Day Name
  OfficeReceptacleWD,                     !- Tuesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Wednesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Thursday Schedule:Day Name
  OfficeReceptacleWD,                     !- Friday Schedule:Day Name
  OfficeReceptacleSat,                    !- Saturday Schedule:Day Name
  OfficeReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  OfficeReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeServiceHotWaterWk,                !- Name
  OfficeServiceHotWaterSun,               !- Sunday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Monday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Thursday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Friday Schedule:Day Name
  OfficeServiceHotWaterSat,               !- Saturday Schedule:Day Name
  OfficeServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  OfficeServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingGasEquipWk,                      !- Name
  ParkingGasEquipSun,                     !- Sunday Schedule:Day Name
  ParkingGasEquipWD,                      !- Monday Schedule:Day Name
  ParkingGasEquipWD,                      !- Tuesday Schedule:Day Name
  ParkingGasEquipWD,                      !- Wednesday Schedule:Day Name
  ParkingGasEquipWD,                      !- Thursday Schedule:Day Name
  ParkingGasEquipWD,                      !- Friday Schedule:Day Name
  ParkingGasEquipSat,                     !- Saturday Schedule:Day Name
  ParkingGasEquipSun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingGasEquipSun,                     !- CustomDay1 Schedule:Day Name
  ParkingGasEquipSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingOccupancyWk,                     !- Name
  ParkingOccupancySun,                    !- Sunday Schedule:Day Name
  ParkingOccupancyWD,                     !- Monday Schedule:Day Name
  ParkingOccupancyWD,                     !- Tuesday Schedule:Day Name
  ParkingOccupancyWD,                     !- Wednesday Schedule:Day Name
  ParkingOccupancyWD,                     !- Thursday Schedule:Day Name
  ParkingOccupancyWD,                     !- Friday Schedule:Day Name
  ParkingOccupancySat,                    !- Saturday Schedule:Day Name
  ParkingOccupancySun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingOccupancySun,                    !- CustomDay1 Schedule:Day Name
  ParkingOccupancySun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingReceptacleWk,                    !- Name
  ParkingReceptacleSun,                   !- Sunday Schedule:Day Name
  ParkingReceptacleWD,                    !- Monday Schedule:Day Name
  ParkingReceptacleWD,                    !- Tuesday Schedule:Day Name
  ParkingReceptacleWD,                    !- Wednesday Schedule:Day Name
  ParkingReceptacleWD,                    !- Thursday Schedule:Day Name
  ParkingReceptacleWD,                    !- Friday Schedule:Day Name
  ParkingReceptacleSat,                   !- Saturday Schedule:Day Name
  ParkingReceptacleSun,                   !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingReceptacleSun,                   !- CustomDay1 Schedule:Day Name
  ParkingReceptacleSun;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingServiceHotWaterWk,               !- Name
  ParkingServiceHotWaterSun,              !- Sunday Schedule:Day Name
  ParkingServiceHotWaterWD,               !- Monday Schedule:Day Name
  ParkingServiceHotWaterWD,               !- Tuesday Schedule:Day Name
  ParkingServiceHotWaterWD,               !- Wednesday Schedule:Day Name
  ParkingServiceHotWaterWD,               !- Thursday Schedule:Day Name
  ParkingServiceHotWaterWD,               !- Friday Schedule:Day Name
  ParkingServiceHotWaterSat,              !- Saturday Schedule:Day Name
  ParkingServiceHotWaterSun,              !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingServiceHotWaterSun,              !- CustomDay1 Schedule:Day Name
  ParkingServiceHotWaterSun;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialLivingGasEquipWk,            !- Name
  ResidentialLivingGasEquipSun,           !- Sunday Schedule:Day Name
  ResidentialLivingGasEquipWD,            !- Monday Schedule:Day Name
  ResidentialLivingGasEquipWD,            !- Tuesday Schedule:Day Name
  ResidentialLivingGasEquipWD,            !- Wednesday Schedule:Day Name
  ResidentialLivingGasEquipWD,            !- Thursday Schedule:Day Name
  ResidentialLivingGasEquipWD,            !- Friday Schedule:Day Name
  ResidentialLivingGasEquipSat,           !- Saturday Schedule:Day Name
  ResidentialLivingGasEquipSun,           !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialLivingGasEquipSun,           !- CustomDay1 Schedule:Day Name
  ResidentialLivingGasEquipSun;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialLivingInfiltrationWk,        !- Name
  ResidentialLivingInfiltrationSun,       !- Sunday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- Monday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- Tuesday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- Wednesday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- Thursday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- Friday Schedule:Day Name
  ResidentialLivingInfiltrationSat,       !- Saturday Schedule:Day Name
  ResidentialLivingInfiltrationSun,       !- Holiday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- SummerDesignDay Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- WinterDesignDay Schedule:Day Name
  ResidentialLivingInfiltrationSun,       !- CustomDay1 Schedule:Day Name
  ResidentialLivingInfiltrationSun;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialLivingOccupancyWk,           !- Name
  ResidentialLivingOccupancySun,          !- Sunday Schedule:Day Name
  ResidentialLivingOccupancyWD,           !- Monday Schedule:Day Name
  ResidentialLivingOccupancyWD,           !- Tuesday Schedule:Day Name
  ResidentialLivingOccupancyWD,           !- Wednesday Schedule:Day Name
  ResidentialLivingOccupancyWD,           !- Thursday Schedule:Day Name
  ResidentialLivingOccupancyWD,           !- Friday Schedule:Day Name
  ResidentialLivingOccupancySat,          !- Saturday Schedule:Day Name
  ResidentialLivingOccupancySun,          !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialLivingOccupancySun,          !- CustomDay1 Schedule:Day Name
  ResidentialLivingOccupancySun;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialLivingReceptacleWk,          !- Name
  ResidentialLivingReceptacleSun,         !- Sunday Schedule:Day Name
  ResidentialLivingReceptacleWD,          !- Monday Schedule:Day Name
  ResidentialLivingReceptacleWD,          !- Tuesday Schedule:Day Name
  ResidentialLivingReceptacleWD,          !- Wednesday Schedule:Day Name
  ResidentialLivingReceptacleWD,          !- Thursday Schedule:Day Name
  ResidentialLivingReceptacleWD,          !- Friday Schedule:Day Name
  ResidentialLivingReceptacleSat,         !- Saturday Schedule:Day Name
  ResidentialLivingReceptacleSun,         !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialLivingReceptacleSun,         !- CustomDay1 Schedule:Day Name
  ResidentialLivingReceptacleSun;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialLivingServiceHotWaterWk,     !- Name
  ResidentialLivingServiceHotWaterSun,    !- Sunday Schedule:Day Name
  ResidentialLivingServiceHotWaterWD,     !- Monday Schedule:Day Name
  ResidentialLivingServiceHotWaterWD,     !- Tuesday Schedule:Day Name
  ResidentialLivingServiceHotWaterWD,     !- Wednesday Schedule:Day Name
  ResidentialLivingServiceHotWaterWD,     !- Thursday Schedule:Day Name
  ResidentialLivingServiceHotWaterWD,     !- Friday Schedule:Day Name
  ResidentialLivingServiceHotWaterSat,    !- Saturday Schedule:Day Name
  ResidentialLivingServiceHotWaterSun,    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialLivingServiceHotWaterSun,    !- CustomDay1 Schedule:Day Name
  ResidentialLivingServiceHotWaterSun;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailGasEquipWk,                       !- Name
  RetailGasEquipSun,                      !- Sunday Schedule:Day Name
  RetailGasEquipWD,                       !- Monday Schedule:Day Name
  RetailGasEquipWD,                       !- Tuesday Schedule:Day Name
  RetailGasEquipWD,                       !- Wednesday Schedule:Day Name
  RetailGasEquipWD,                       !- Thursday Schedule:Day Name
  RetailGasEquipWD,                       !- Friday Schedule:Day Name
  RetailGasEquipSat,                      !- Saturday Schedule:Day Name
  RetailGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  RetailGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailHVACAvailWk,                      !- Name
  RetailHVACAvailSun,                     !- Sunday Schedule:Day Name
  RetailHVACAvailWD,                      !- Monday Schedule:Day Name
  RetailHVACAvailWD,                      !- Tuesday Schedule:Day Name
  RetailHVACAvailWD,                      !- Wednesday Schedule:Day Name
  RetailHVACAvailWD,                      !- Thursday Schedule:Day Name
  RetailHVACAvailWD,                      !- Friday Schedule:Day Name
  RetailHVACAvailSat,                     !- Saturday Schedule:Day Name
  RetailHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  RetailHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  RetailHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailInfiltrationWk,                   !- Name
  RetailInfiltrationSun,                  !- Sunday Schedule:Day Name
  RetailInfiltrationWD,                   !- Monday Schedule:Day Name
  RetailInfiltrationWD,                   !- Tuesday Schedule:Day Name
  RetailInfiltrationWD,                   !- Wednesday Schedule:Day Name
  RetailInfiltrationWD,                   !- Thursday Schedule:Day Name
  RetailInfiltrationWD,                   !- Friday Schedule:Day Name
  RetailInfiltrationSat,                  !- Saturday Schedule:Day Name
  RetailInfiltrationSun,                  !- Holiday Schedule:Day Name
  RetailInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  RetailInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  RetailInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  RetailInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailOccupancyWk,                      !- Name
  RetailOccupancySun,                     !- Sunday Schedule:Day Name
  RetailOccupancyWD,                      !- Monday Schedule:Day Name
  RetailOccupancyWD,                      !- Tuesday Schedule:Day Name
  RetailOccupancyWD,                      !- Wednesday Schedule:Day Name
  RetailOccupancyWD,                      !- Thursday Schedule:Day Name
  RetailOccupancyWD,                      !- Friday Schedule:Day Name
  RetailOccupancySat,                     !- Saturday Schedule:Day Name
  RetailOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailOccupancySun,                     !- CustomDay1 Schedule:Day Name
  RetailOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailReceptacleWk,                     !- Name
  RetailReceptacleSun,                    !- Sunday Schedule:Day Name
  RetailReceptacleWD,                     !- Monday Schedule:Day Name
  RetailReceptacleWD,                     !- Tuesday Schedule:Day Name
  RetailReceptacleWD,                     !- Wednesday Schedule:Day Name
  RetailReceptacleWD,                     !- Thursday Schedule:Day Name
  RetailReceptacleWD,                     !- Friday Schedule:Day Name
  RetailReceptacleSat,                    !- Saturday Schedule:Day Name
  RetailReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  RetailReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailServiceHotWaterWk,                !- Name
  RetailServiceHotWaterSun,               !- Sunday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Monday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Thursday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Friday Schedule:Day Name
  RetailServiceHotWaterSat,               !- Saturday Schedule:Day Name
  RetailServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  RetailServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15AprWk,                     !- Name
  WaterMainCZ15Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ15Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ15Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15AugWk,                     !- Name
  WaterMainCZ15Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ15Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ15Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15DecWk,                     !- Name
  WaterMainCZ15Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ15Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ15Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15FebWk,                     !- Name
  WaterMainCZ15Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ15Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ15Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15JanWk,                     !- Name
  WaterMainCZ15Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ15Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ15Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15JulWk,                     !- Name
  WaterMainCZ15Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ15Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ15Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15JunWk,                     !- Name
  WaterMainCZ15Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ15Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ15Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15MarWk,                     !- Name
  WaterMainCZ15Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ15Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ15Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15MayWk,                     !- Name
  WaterMainCZ15May,                       !- Sunday Schedule:Day Name
  WaterMainCZ15May,                       !- Monday Schedule:Day Name
  WaterMainCZ15May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15May,                       !- Thursday Schedule:Day Name
  WaterMainCZ15May,                       !- Friday Schedule:Day Name
  WaterMainCZ15May,                       !- Saturday Schedule:Day Name
  WaterMainCZ15May,                       !- Holiday Schedule:Day Name
  WaterMainCZ15May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15NovWk,                     !- Name
  WaterMainCZ15Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ15Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ15Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15OctWk,                     !- Name
  WaterMainCZ15Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ15Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ15Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ15SepWk,                     !- Name
  WaterMainCZ15Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ15Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ15Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ15Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ15Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ15Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ15Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ15Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ15Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ15Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ15Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ15Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingGasEquip,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingGasEquipWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingOccupancy,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingOccupancyWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingReceptacle,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingReceptacleWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingServiceHotWater,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingServiceHotWaterWk,               !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialLivingGasEquip,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingGasEquipWk,            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialLivingInfiltration,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingInfiltrationWk,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialLivingOccupancy,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingOccupancyWk,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialLivingReceptacle,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingReceptacleWk,          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialLivingServiceHotWater,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingServiceHotWaterWk,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RetailHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ15,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ15JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ15FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ15MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ15AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ15MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ15JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ15JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ15AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ15SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ15OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ15NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ15DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  BaseSys6 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys6 OACtrl Max OA Schedule,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys6 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water System Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Condenser Water System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Condenser Water System Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Condenser Water System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Business Center People Activity Level Week Rule - Jan1-Dec31, !- Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- Sunday Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- Monday Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- Tuesday Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- Wednesday Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- Thursday Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- Friday Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- Saturday Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- Holiday Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- SummerDesignDay Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- WinterDesignDay Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}, !- CustomDay1 Schedule:Day Name
  {a8cc7d31-4111-4e4d-9bf2-e3fadb4e4cb5}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Business Center People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Business Center People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Business Center Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- Sunday Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- Monday Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- Tuesday Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- Wednesday Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- Thursday Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- Friday Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- Saturday Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- Holiday Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- SummerDesignDay Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- WinterDesignDay Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}, !- CustomDay1 Schedule:Day Name
  {9d18bf75-e263-4a1d-aaba-c5216da47a3b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Business Center Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Business Center Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- Sunday Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- Monday Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- Tuesday Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- Wednesday Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- Thursday Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- Friday Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- Saturday Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- Holiday Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- SummerDesignDay Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- WinterDesignDay Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}, !- CustomDay1 Schedule:Day Name
  {cbea054b-cecc-4cdd-80ca-894a698a71d1}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator NE People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Elevator NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator NE Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- Sunday Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- Monday Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- Tuesday Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- Wednesday Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- Thursday Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- Friday Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- Saturday Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- Holiday Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- SummerDesignDay Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- WinterDesignDay Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}, !- CustomDay1 Schedule:Day Name
  {cb2f85ee-5fcd-4aca-8675-4be89fa2aeda}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator NE Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Elevator NE Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- Sunday Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- Monday Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- Tuesday Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- Wednesday Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- Thursday Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- Friday Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- Saturday Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- Holiday Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- SummerDesignDay Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- WinterDesignDay Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}, !- CustomDay1 Schedule:Day Name
  {51e3c8a6-01d4-4c02-af1a-4686a308f63f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator NW People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Elevator NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator NW Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- Sunday Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- Monday Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- Tuesday Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- Wednesday Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- Thursday Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- Friday Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- Saturday Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- Holiday Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- SummerDesignDay Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- WinterDesignDay Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}, !- CustomDay1 Schedule:Day Name
  {0c321c58-cfef-4dc0-9ed0-b05e7bef3ea6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator NW Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Elevator NW Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- Sunday Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- Monday Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- Tuesday Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- Wednesday Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- Thursday Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- Friday Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- Saturday Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- Holiday Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- SummerDesignDay Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- WinterDesignDay Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}, !- CustomDay1 Schedule:Day Name
  {6f8641ec-ad99-4e46-9fe8-dfded825513b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator SE People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Elevator SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator SE Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- Sunday Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- Monday Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- Tuesday Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- Wednesday Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- Thursday Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- Friday Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- Saturday Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- Holiday Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- SummerDesignDay Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- WinterDesignDay Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}, !- CustomDay1 Schedule:Day Name
  {8db5d508-59b6-41d1-b40f-9f74c8bb284f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator SE Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Elevator SE Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- Sunday Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- Monday Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- Tuesday Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- Wednesday Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- Thursday Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- Friday Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- Saturday Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- Holiday Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- SummerDesignDay Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- WinterDesignDay Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}, !- CustomDay1 Schedule:Day Name
  {81518ff2-6780-40fa-8381-95abc1002c01}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator SW People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Elevator SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator SW Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- Sunday Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- Monday Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- Tuesday Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- Wednesday Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- Thursday Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- Friday Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- Saturday Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- Holiday Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- SummerDesignDay Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- WinterDesignDay Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}, !- CustomDay1 Schedule:Day Name
  {78dd70b9-4f2a-4301-aebf-8796019c7e83}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator SW Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Elevator SW Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Fitness Center People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- Sunday Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- Monday Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- Tuesday Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- Wednesday Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- Thursday Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- Friday Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- Saturday Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- Holiday Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- SummerDesignDay Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- WinterDesignDay Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}, !- CustomDay1 Schedule:Day Name
  {9d368ee5-e25c-4f29-b99d-ff7a6fb3a112}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Fitness Center People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Fitness Center People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Fitness Center Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- Sunday Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- Monday Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- Tuesday Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- Wednesday Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- Thursday Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- Friday Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- Saturday Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- Holiday Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- SummerDesignDay Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- WinterDesignDay Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}, !- CustomDay1 Schedule:Day Name
  {bb2ec59a-afb5-4b80-858d-aef35a437fad}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Fitness Center Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Fitness Center Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Leasing Office People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- Sunday Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- Monday Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- Tuesday Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- Wednesday Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- Thursday Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- Friday Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- Saturday Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- Holiday Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- SummerDesignDay Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- WinterDesignDay Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}, !- CustomDay1 Schedule:Day Name
  {e60d7658-d7fa-454d-bf02-4dfdf4d24348}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Leasing Office People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Leasing Office People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Leasing Office Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- Sunday Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- Monday Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- Tuesday Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- Wednesday Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- Thursday Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- Friday Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- Saturday Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- Holiday Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- SummerDesignDay Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- WinterDesignDay Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}, !- CustomDay1 Schedule:Day Name
  {16eda87c-a04d-4d25-9f94-4d5cc379fd79}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Leasing Office Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Leasing Office Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Lounge People Activity Level Week Rule - Jan1-Dec31, !- Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- Sunday Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- Monday Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- Tuesday Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- Wednesday Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- Thursday Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- Friday Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- Saturday Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- Holiday Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- SummerDesignDay Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- WinterDesignDay Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}, !- CustomDay1 Schedule:Day Name
  {ab234b3b-358b-4ec7-985d-b7a0ce693c73}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Lounge People Activity Level,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Lounge People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Lounge Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- Sunday Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- Monday Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- Tuesday Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- Wednesday Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- Thursday Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- Friday Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- Saturday Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- Holiday Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- SummerDesignDay Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- WinterDesignDay Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}, !- CustomDay1 Schedule:Day Name
  {c9bd9d3f-e50b-4175-92cb-fef4433938f3}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Lounge Target SHW Temp,              !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Lounge Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail E Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- Sunday Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- Monday Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- Tuesday Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- Wednesday Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- Thursday Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- Friday Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- Saturday Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- Holiday Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- SummerDesignDay Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- WinterDesignDay Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}, !- CustomDay1 Schedule:Day Name
  {c61e35b6-6394-4b5e-a4fe-9645b02b9824}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail E Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail E Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail E Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- Sunday Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- Monday Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- Tuesday Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- Wednesday Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- Thursday Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- Friday Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- Saturday Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- Holiday Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- SummerDesignDay Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- WinterDesignDay Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}, !- CustomDay1 Schedule:Day Name
  {fcc1317f-9459-4625-b5e9-8e89efc2dccf}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail E Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail E Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail E Inner People Activity Level Week Rule - Jan1-Dec31, !- Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- Sunday Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- Monday Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- Tuesday Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- Wednesday Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- Thursday Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- Friday Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- Saturday Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- Holiday Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- SummerDesignDay Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- WinterDesignDay Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}, !- CustomDay1 Schedule:Day Name
  {6cdb2f89-00cc-49f8-9ada-4429d1212a4b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail E Inner People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail E Inner People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail E Inner Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- Sunday Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- Monday Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- Tuesday Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- Wednesday Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- Thursday Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- Friday Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- Saturday Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- Holiday Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- SummerDesignDay Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- WinterDesignDay Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}, !- CustomDay1 Schedule:Day Name
  {5eb4b09a-c80f-4a8c-b2fc-d2cff6653d19}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail E Inner Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail E Inner Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail E Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- Sunday Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- Monday Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- Tuesday Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- Wednesday Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- Thursday Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- Friday Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- Saturday Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- Holiday Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- SummerDesignDay Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- WinterDesignDay Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}, !- CustomDay1 Schedule:Day Name
  {66d1314c-c24c-4065-b5ed-c307214a2b3c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail E Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail E Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail E Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- Sunday Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- Monday Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- Tuesday Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- Wednesday Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- Thursday Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- Friday Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- Saturday Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- Holiday Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- SummerDesignDay Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- WinterDesignDay Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}, !- CustomDay1 Schedule:Day Name
  {0f40754f-e2a2-49d8-8a40-c0e44cda52dd}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail E Outer Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail E Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail W Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- Sunday Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- Monday Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- Tuesday Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- Wednesday Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- Thursday Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- Friday Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- Saturday Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- Holiday Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- SummerDesignDay Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- WinterDesignDay Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}, !- CustomDay1 Schedule:Day Name
  {c7c376f0-ac43-4675-8730-25798a1db28f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail W Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail W Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail W Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- Sunday Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- Monday Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- Tuesday Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- Wednesday Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- Thursday Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- Friday Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- Saturday Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- Holiday Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- SummerDesignDay Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- WinterDesignDay Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}, !- CustomDay1 Schedule:Day Name
  {3bab8a98-1e5e-46bd-b356-285caec1ee00}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail W Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail W Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail W Inner People Activity Level Week Rule - Jan1-Dec31, !- Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- Sunday Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- Monday Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- Tuesday Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- Wednesday Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- Thursday Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- Friday Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- Saturday Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- Holiday Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- SummerDesignDay Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- WinterDesignDay Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}, !- CustomDay1 Schedule:Day Name
  {5f1c528c-c89b-4de2-9d28-47f75aad2e94}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail W Inner People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail W Inner People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail W Inner Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- Sunday Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- Monday Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- Tuesday Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- Wednesday Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- Thursday Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- Friday Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- Saturday Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- Holiday Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- SummerDesignDay Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- WinterDesignDay Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}, !- CustomDay1 Schedule:Day Name
  {582ba324-d5b0-4694-9b45-52de10853dbf}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail W Inner Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail W Inner Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail W Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- Sunday Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- Monday Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- Tuesday Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- Wednesday Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- Thursday Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- Friday Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- Saturday Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- Holiday Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- SummerDesignDay Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- WinterDesignDay Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}, !- CustomDay1 Schedule:Day Name
  {003083a4-e5f7-4012-be07-623b72967e94}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail W Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail W Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail W Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- Sunday Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- Monday Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- Tuesday Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- Wednesday Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- Thursday Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- Friday Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- Saturday Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- Holiday Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- SummerDesignDay Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- WinterDesignDay Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}, !- CustomDay1 Schedule:Day Name
  {67f66fdd-a1c5-4778-a211-534d00d0af55}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail W Outer Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail W Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Stairs People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- Sunday Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- Monday Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- Tuesday Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- Wednesday Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- Thursday Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- Friday Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- Saturday Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- Holiday Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- SummerDesignDay Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- WinterDesignDay Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}, !- CustomDay1 Schedule:Day Name
  {9da02e33-81a1-4160-83d4-ba0ab157214b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Stairs People Activity Level,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Stairs People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 1-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- Sunday Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- Monday Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- Tuesday Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- Wednesday Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- Thursday Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- Friday Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- Saturday Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- Holiday Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- SummerDesignDay Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- WinterDesignDay Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}, !- CustomDay1 Schedule:Day Name
  {88a82f1f-5e2f-4587-8d2a-d37416ffc52c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 1-Bed NE People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 1-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 1-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- Sunday Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- Monday Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- Tuesday Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- Wednesday Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- Thursday Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- Friday Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- Saturday Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- Holiday Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- SummerDesignDay Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- WinterDesignDay Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}, !- CustomDay1 Schedule:Day Name
  {93652c81-c680-457f-ba6a-5c3e741f338b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 1-Bed NW People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 1-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 1-Bed SE Inner People Activity Level Week Rule - Jan1-Dec31, !- Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- Sunday Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- Monday Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- Tuesday Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- Wednesday Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- Thursday Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- Friday Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- Saturday Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- Holiday Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- SummerDesignDay Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- WinterDesignDay Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}, !- CustomDay1 Schedule:Day Name
  {30352f02-4076-4b51-88c8-227e586f1718}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 1-Bed SE Inner People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 1-Bed SE Inner People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 1-Bed SE Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- Sunday Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- Monday Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- Tuesday Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- Wednesday Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- Thursday Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- Friday Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- Saturday Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- Holiday Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- SummerDesignDay Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- WinterDesignDay Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}, !- CustomDay1 Schedule:Day Name
  {c322c1f6-e929-4ecb-984d-0aa1370f5596}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 1-Bed SE Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 1-Bed SE Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 1-Bed SW Inner People Activity Level Week Rule - Jan1-Dec31, !- Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- Sunday Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- Monday Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- Tuesday Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- Wednesday Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- Thursday Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- Friday Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- Saturday Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- Holiday Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- SummerDesignDay Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- WinterDesignDay Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}, !- CustomDay1 Schedule:Day Name
  {8f63c3fb-a011-49d3-808e-85b57e34ae7a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 1-Bed SW Inner People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 1-Bed SW Inner People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 1-Bed SW Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- Sunday Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- Monday Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- Tuesday Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- Wednesday Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- Thursday Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- Friday Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- Saturday Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- Holiday Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- SummerDesignDay Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- WinterDesignDay Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}, !- CustomDay1 Schedule:Day Name
  {834d9c62-3fd3-4854-b965-62f1a6bae40b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 1-Bed SW Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 1-Bed SW Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 2-Bed N Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- Sunday Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- Monday Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- Tuesday Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- Wednesday Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- Thursday Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- Friday Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- Saturday Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- Holiday Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- SummerDesignDay Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- WinterDesignDay Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}, !- CustomDay1 Schedule:Day Name
  {0db58c1d-aaf0-4700-acae-9701ffdf3f9b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 2-Bed N Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 2-Bed N Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- Sunday Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- Monday Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- Tuesday Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- Wednesday Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- Thursday Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- Friday Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- Saturday Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- Holiday Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- SummerDesignDay Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- WinterDesignDay Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}, !- CustomDay1 Schedule:Day Name
  {39917f95-ab96-4d47-8e42-b1f41d101436}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 2-Bed NE People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- Sunday Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- Monday Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- Tuesday Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- Wednesday Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- Thursday Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- Friday Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- Saturday Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- Holiday Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- SummerDesignDay Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- WinterDesignDay Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}, !- CustomDay1 Schedule:Day Name
  {4ab448d8-8529-48e3-b15d-298ade8deb4a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 2-Bed NW People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- Sunday Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- Monday Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- Tuesday Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- Wednesday Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- Thursday Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- Friday Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- Saturday Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- Holiday Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- SummerDesignDay Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- WinterDesignDay Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}, !- CustomDay1 Schedule:Day Name
  {e708223d-4123-465e-84ce-23627c5b9ff8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 2-Bed SE People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- Sunday Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- Monday Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- Tuesday Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- Wednesday Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- Thursday Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- Friday Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- Saturday Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- Holiday Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- SummerDesignDay Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- WinterDesignDay Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}, !- CustomDay1 Schedule:Day Name
  {2edc0cd6-90c3-44ca-b839-443b800d0f62}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 2-Bed SW People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- Sunday Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- Monday Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- Tuesday Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- Wednesday Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- Thursday Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- Friday Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- Saturday Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- Holiday Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- SummerDesignDay Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- WinterDesignDay Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}, !- CustomDay1 Schedule:Day Name
  {bf316fa4-51aa-413b-903c-10cc1f69b89c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Corridor People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Corridor Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- Sunday Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- Monday Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- Tuesday Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- Wednesday Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- Thursday Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- Friday Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- Saturday Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- Holiday Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- SummerDesignDay Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- WinterDesignDay Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}, !- CustomDay1 Schedule:Day Name
  {ff41dc33-8ac0-4cb3-b91a-b89cf0ccae0c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Corridor Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  F10 Corridor Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Elevator NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- Sunday Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- Monday Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- Tuesday Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- Wednesday Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- Thursday Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- Friday Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- Saturday Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- Holiday Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- SummerDesignDay Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- WinterDesignDay Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}, !- CustomDay1 Schedule:Day Name
  {e5653251-c8d6-44af-9e44-b59f7014c3fa}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Elevator NE People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 Elevator NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Elevator NE Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- Sunday Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- Monday Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- Tuesday Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- Wednesday Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- Thursday Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- Friday Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- Saturday Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- Holiday Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- SummerDesignDay Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- WinterDesignDay Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}, !- CustomDay1 Schedule:Day Name
  {62205915-d8af-44cf-bc55-6d0fb6eb774c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Elevator NE Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  F10 Elevator NE Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Elevator NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- Sunday Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- Monday Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- Tuesday Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- Wednesday Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- Thursday Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- Friday Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- Saturday Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- Holiday Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- SummerDesignDay Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- WinterDesignDay Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}, !- CustomDay1 Schedule:Day Name
  {7db485ab-f6cf-40f5-a6dc-7523681dab50}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Elevator NW People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 Elevator NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Elevator NW Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- Sunday Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- Monday Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- Tuesday Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- Wednesday Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- Thursday Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- Friday Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- Saturday Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- Holiday Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- SummerDesignDay Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- WinterDesignDay Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}, !- CustomDay1 Schedule:Day Name
  {a91a1946-1d41-4993-884a-f1ab2dd8a64a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Elevator NW Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  F10 Elevator NW Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Elevator SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- Sunday Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- Monday Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- Tuesday Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- Wednesday Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- Thursday Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- Friday Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- Saturday Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- Holiday Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- SummerDesignDay Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- WinterDesignDay Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}, !- CustomDay1 Schedule:Day Name
  {e8b3f644-11e3-4f90-bd4d-2d3c3185769c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Elevator SE People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 Elevator SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Elevator SE Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- Sunday Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- Monday Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- Tuesday Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- Wednesday Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- Thursday Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- Friday Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- Saturday Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- Holiday Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- SummerDesignDay Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- WinterDesignDay Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}, !- CustomDay1 Schedule:Day Name
  {49e3a70c-4a4d-4a40-bfa3-5510f4f69b3e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Elevator SE Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  F10 Elevator SE Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Elevator SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- Sunday Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- Monday Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- Tuesday Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- Wednesday Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- Thursday Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- Friday Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- Saturday Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- Holiday Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- SummerDesignDay Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- WinterDesignDay Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}, !- CustomDay1 Schedule:Day Name
  {d51b227c-3052-4387-93a0-21273701947f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Elevator SW People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 Elevator SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Elevator SW Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- Sunday Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- Monday Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- Tuesday Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- Wednesday Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- Thursday Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- Friday Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- Saturday Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- Holiday Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- SummerDesignDay Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- WinterDesignDay Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}, !- CustomDay1 Schedule:Day Name
  {3ba1ac8f-f2e8-4fee-ba9e-836206863990}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Elevator SW Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  F10 Elevator SW Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- Sunday Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- Monday Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- Tuesday Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- Wednesday Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- Thursday Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- Friday Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- Saturday Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- Holiday Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- SummerDesignDay Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- WinterDesignDay Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}, !- CustomDay1 Schedule:Day Name
  {be613bd6-707e-436b-91e1-1609dd70c850}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Laundry People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- Sunday Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- Monday Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- Tuesday Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- Wednesday Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- Thursday Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- Friday Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- Saturday Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- Holiday Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- SummerDesignDay Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- WinterDesignDay Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}, !- CustomDay1 Schedule:Day Name
  {8570cecb-b46e-429a-8ce3-b9a5be175be9}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Laundry Target SHW Temp,            !- Name
  ,                                       !- Schedule Type Limits Name
  F10 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Stairs People Activity Level Week Rule - Jan1-Dec31, !- Name
  {a523396e-773a-4203-b334-161521d82792}, !- Sunday Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}, !- Monday Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}, !- Tuesday Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}, !- Wednesday Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}, !- Thursday Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}, !- Friday Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}, !- Saturday Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}, !- Holiday Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}, !- SummerDesignDay Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}, !- WinterDesignDay Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}, !- CustomDay1 Schedule:Day Name
  {a523396e-773a-4203-b334-161521d82792}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Stairs People Activity Level,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 Stairs People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Stairs Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- Sunday Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- Monday Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- Tuesday Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- Wednesday Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- Thursday Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- Friday Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- Saturday Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- Holiday Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- SummerDesignDay Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- WinterDesignDay Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}, !- CustomDay1 Schedule:Day Name
  {0de39a27-513a-4ae8-b8aa-6b78e48e8f76}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Stairs Target SHW Temp,             !- Name
  ,                                       !- Schedule Type Limits Name
  F10 Stairs Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Studio NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- Sunday Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- Monday Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- Tuesday Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- Wednesday Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- Thursday Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- Friday Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- Saturday Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- Holiday Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- SummerDesignDay Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- WinterDesignDay Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}, !- CustomDay1 Schedule:Day Name
  {ae80447e-028d-4b0e-910d-f9be81abed4d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Studio NE People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 Studio NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F10 Studio NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- Sunday Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- Monday Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- Tuesday Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- Wednesday Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- Thursday Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- Friday Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- Saturday Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- Holiday Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- SummerDesignDay Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- WinterDesignDay Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}, !- CustomDay1 Schedule:Day Name
  {8aef101e-7942-4d71-8f37-f309634043d2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F10 Studio NW People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F10 Studio NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 1-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- Sunday Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- Monday Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- Tuesday Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- Wednesday Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- Thursday Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- Friday Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- Saturday Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- Holiday Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- SummerDesignDay Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- WinterDesignDay Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}, !- CustomDay1 Schedule:Day Name
  {d6a28777-f90a-43ff-b584-2fece5a59434}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 1-Bed NE People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 1-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 1-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- Sunday Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- Monday Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- Tuesday Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- Wednesday Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- Thursday Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- Friday Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- Saturday Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- Holiday Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- SummerDesignDay Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- WinterDesignDay Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}, !- CustomDay1 Schedule:Day Name
  {838729ca-6148-4606-9732-e719f151fcd1}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 1-Bed NW People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 1-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 1-Bed SE Inner People Activity Level Week Rule - Jan1-Dec31, !- Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- Sunday Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- Monday Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- Tuesday Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- Wednesday Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- Thursday Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- Friday Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- Saturday Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- Holiday Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- SummerDesignDay Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- WinterDesignDay Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}, !- CustomDay1 Schedule:Day Name
  {c2898881-a627-449b-b3f0-dce45cc0fd9d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 1-Bed SE Inner People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 1-Bed SE Inner People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 1-Bed SE Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- Sunday Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- Monday Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- Tuesday Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- Wednesday Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- Thursday Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- Friday Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- Saturday Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- Holiday Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- SummerDesignDay Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- WinterDesignDay Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}, !- CustomDay1 Schedule:Day Name
  {a6ce68ab-f9c7-4c48-954c-43635b16664f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 1-Bed SE Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 1-Bed SE Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 1-Bed SW Inner People Activity Level Week Rule - Jan1-Dec31, !- Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- Sunday Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- Monday Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- Tuesday Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- Wednesday Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- Thursday Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- Friday Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- Saturday Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- Holiday Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- SummerDesignDay Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- WinterDesignDay Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}, !- CustomDay1 Schedule:Day Name
  {5d635f43-8e02-4c0d-ab03-b00e7569df08}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 1-Bed SW Inner People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 1-Bed SW Inner People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 1-Bed SW Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- Sunday Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- Monday Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- Tuesday Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- Wednesday Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- Thursday Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- Friday Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- Saturday Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- Holiday Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- SummerDesignDay Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- WinterDesignDay Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}, !- CustomDay1 Schedule:Day Name
  {cac9df45-a368-4a48-83f3-7b227b93a878}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 1-Bed SW Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 1-Bed SW Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 2-Bed N Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- Sunday Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- Monday Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- Tuesday Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- Wednesday Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- Thursday Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- Friday Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- Saturday Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- Holiday Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- SummerDesignDay Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- WinterDesignDay Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}, !- CustomDay1 Schedule:Day Name
  {c67af346-ed70-404c-afd3-6e8cd422969d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 2-Bed N Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 2-Bed N Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- Sunday Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- Monday Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- Tuesday Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- Wednesday Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- Thursday Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- Friday Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- Saturday Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- Holiday Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- SummerDesignDay Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- WinterDesignDay Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}, !- CustomDay1 Schedule:Day Name
  {6d4964f7-b0ba-4b2d-acc4-cf4da41ca44f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 2-Bed NE People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- Sunday Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- Monday Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- Tuesday Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- Wednesday Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- Thursday Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- Friday Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- Saturday Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- Holiday Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- SummerDesignDay Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- WinterDesignDay Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}, !- CustomDay1 Schedule:Day Name
  {fbf938fc-4841-4a6f-9256-6cef59ca656d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 2-Bed NW People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- Sunday Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- Monday Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- Tuesday Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- Wednesday Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- Thursday Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- Friday Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- Saturday Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- Holiday Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- SummerDesignDay Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- WinterDesignDay Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}, !- CustomDay1 Schedule:Day Name
  {8aaed568-d5f7-4578-b3a1-d005e9e50b49}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 2-Bed SE People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- Sunday Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- Monday Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- Tuesday Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- Wednesday Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- Thursday Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- Friday Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- Saturday Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- Holiday Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- SummerDesignDay Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- WinterDesignDay Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}, !- CustomDay1 Schedule:Day Name
  {22b4b0ee-cf83-46e8-9acc-b57dc6376bab}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 2-Bed SW People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- Sunday Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- Monday Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- Tuesday Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- Wednesday Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- Thursday Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- Friday Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- Saturday Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- Holiday Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- SummerDesignDay Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- WinterDesignDay Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}, !- CustomDay1 Schedule:Day Name
  {bc4dfc5c-44ed-4eaf-9d44-370bd45053e8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Corridor People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Corridor Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- Sunday Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- Monday Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- Tuesday Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- Wednesday Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- Thursday Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- Friday Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- Saturday Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- Holiday Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- SummerDesignDay Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- WinterDesignDay Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}, !- CustomDay1 Schedule:Day Name
  {a0a95230-cca9-49ac-a623-41dce8661b05}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Corridor Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  F2-9 Corridor Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Elevator NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- Sunday Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- Monday Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- Tuesday Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- Wednesday Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- Thursday Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- Friday Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- Saturday Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- Holiday Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- SummerDesignDay Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- WinterDesignDay Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}, !- CustomDay1 Schedule:Day Name
  {78e96925-800c-49ca-a8f2-d99964f15877}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Elevator NE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 Elevator NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Elevator NE Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- Sunday Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- Monday Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- Tuesday Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- Wednesday Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- Thursday Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- Friday Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- Saturday Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- Holiday Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- SummerDesignDay Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- WinterDesignDay Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}, !- CustomDay1 Schedule:Day Name
  {58e0a8ca-aef6-4215-93b3-e8a524e8a8ed}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Elevator NE Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F2-9 Elevator NE Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Elevator NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- Sunday Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- Monday Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- Tuesday Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- Wednesday Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- Thursday Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- Friday Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- Saturday Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- Holiday Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- SummerDesignDay Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- WinterDesignDay Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}, !- CustomDay1 Schedule:Day Name
  {01a77e64-dccf-4410-b212-d71e314fe26a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Elevator NW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 Elevator NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Elevator NW Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- Sunday Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- Monday Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- Tuesday Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- Wednesday Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- Thursday Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- Friday Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- Saturday Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- Holiday Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- SummerDesignDay Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- WinterDesignDay Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}, !- CustomDay1 Schedule:Day Name
  {c34c72e0-1466-4f77-be65-ccfed90708b2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Elevator NW Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F2-9 Elevator NW Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Elevator SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- Sunday Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- Monday Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- Tuesday Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- Wednesday Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- Thursday Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- Friday Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- Saturday Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- Holiday Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- SummerDesignDay Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- WinterDesignDay Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}, !- CustomDay1 Schedule:Day Name
  {7cebe6c4-d2e1-4219-b94e-26f42c6d9ef9}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Elevator SE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 Elevator SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Elevator SE Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- Sunday Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- Monday Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- Tuesday Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- Wednesday Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- Thursday Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- Friday Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- Saturday Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- Holiday Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- SummerDesignDay Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- WinterDesignDay Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}, !- CustomDay1 Schedule:Day Name
  {03ba54cc-9092-48ae-8070-de26c60ae219}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Elevator SE Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F2-9 Elevator SE Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Elevator SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- Sunday Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- Monday Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- Tuesday Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- Wednesday Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- Thursday Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- Friday Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- Saturday Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- Holiday Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- SummerDesignDay Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- WinterDesignDay Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}, !- CustomDay1 Schedule:Day Name
  {2f67395c-bc43-4118-8c84-c42de158e09b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Elevator SW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 Elevator SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Elevator SW Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- Sunday Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- Monday Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- Tuesday Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- Wednesday Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- Thursday Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- Friday Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- Saturday Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- Holiday Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- SummerDesignDay Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- WinterDesignDay Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}, !- CustomDay1 Schedule:Day Name
  {2a86fc8c-ce68-4b3a-87eb-25f8d91afa22}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Elevator SW Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F2-9 Elevator SW Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- Sunday Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- Monday Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- Tuesday Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- Wednesday Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- Thursday Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- Friday Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- Saturday Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- Holiday Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- SummerDesignDay Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- WinterDesignDay Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}, !- CustomDay1 Schedule:Day Name
  {46dd9888-51bb-4dfd-9ba6-5d1dbdcdf8a2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Laundry People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- Sunday Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- Monday Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- Tuesday Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- Wednesday Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- Thursday Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- Friday Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- Saturday Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- Holiday Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- SummerDesignDay Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- WinterDesignDay Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}, !- CustomDay1 Schedule:Day Name
  {c07413e5-939f-44ce-b6c9-17f9f216a6a8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Laundry Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  F2-9 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Stairs People Activity Level Week Rule - Jan1-Dec31, !- Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- Sunday Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- Monday Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- Tuesday Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- Wednesday Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- Thursday Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- Friday Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- Saturday Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- Holiday Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- SummerDesignDay Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- WinterDesignDay Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}, !- CustomDay1 Schedule:Day Name
  {eb720958-07c5-4489-bd10-7536723dce5c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Stairs People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 Stairs People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Stairs Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- Sunday Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- Monday Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- Tuesday Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- Wednesday Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- Thursday Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- Friday Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- Saturday Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- Holiday Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- SummerDesignDay Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- WinterDesignDay Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}, !- CustomDay1 Schedule:Day Name
  {1e483fa9-4913-4e18-acdd-cf978d9ee406}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Stairs Target SHW Temp,            !- Name
  ,                                       !- Schedule Type Limits Name
  F2-9 Stairs Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Studio NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- Sunday Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- Monday Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- Tuesday Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- Wednesday Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- Thursday Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- Friday Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- Saturday Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- Holiday Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- SummerDesignDay Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- WinterDesignDay Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}, !- CustomDay1 Schedule:Day Name
  {33ad8772-f6fb-4754-bca5-9e97a7b8ca7e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Studio NE People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 Studio NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-9 Studio NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- Sunday Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- Monday Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- Tuesday Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- Wednesday Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- Thursday Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- Friday Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- Saturday Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- Holiday Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- SummerDesignDay Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- WinterDesignDay Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}, !- CustomDay1 Schedule:Day Name
  {7ef996bd-9af6-4f27-8748-d60f9e0e502a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-9 Studio NW People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-9 Studio NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water System Supply Temp Schedule,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  L1 Parking Garage People Activity Level Week Rule - Jan1-Dec31, !- Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- Sunday Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- Monday Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- Tuesday Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- Wednesday Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- Thursday Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- Friday Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- Saturday Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- Holiday Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- SummerDesignDay Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- WinterDesignDay Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}, !- CustomDay1 Schedule:Day Name
  {f6951ebc-a8ee-4a64-b2f6-85923b01382c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L1 Parking Garage People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L1 Parking Garage People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  L2 Parking Garage People Activity Level Week Rule - Jan1-Dec31, !- Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- Sunday Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- Monday Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- Tuesday Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- Wednesday Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- Thursday Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- Friday Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- Saturday Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- Holiday Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- SummerDesignDay Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- WinterDesignDay Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}, !- CustomDay1 Schedule:Day Name
  {7b7dc407-ac7a-4505-820e-e790fce395fa}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L2 Parking Garage People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L2 Parking Garage People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonres Gas Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- Sunday Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- Monday Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- Tuesday Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- Wednesday Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- Thursday Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- Friday Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- Saturday Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- Holiday Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- SummerDesignDay Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- WinterDesignDay Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}, !- CustomDay1 Schedule:Day Name
  {0c25ac5f-0bb0-4cdb-8346-3eaa84a14d4d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonres Gas Water Heater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonres Gas Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonres Gas Water Heater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- Sunday Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- Monday Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- Tuesday Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- Wednesday Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- Thursday Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- Friday Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- Saturday Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- Holiday Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- SummerDesignDay Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- WinterDesignDay Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}, !- CustomDay1 Schedule:Day Name
  {b5404678-4264-4ce2-99c6-e5254ef90d52}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonres Gas Water Heater Setpoint Temp,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonres Gas Water Heater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonresidential DHW System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- Sunday Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- Monday Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- Tuesday Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- Wednesday Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- Thursday Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- Friday Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- Saturday Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- Holiday Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- SummerDesignDay Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- WinterDesignDay Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}, !- CustomDay1 Schedule:Day Name
  {9a6c8469-30b9-470b-a6f4-dd85073ac16e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonresidential DHW System Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonresidential DHW System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {0837a3de-f8b8-4881-9aa6-1fad5691bfe2} Week Rule - Jan1-Dec31, !- Name
  {62f21140-2247-42f7-8940-529b68933691}, !- Sunday Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}, !- Monday Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}, !- Tuesday Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}, !- Wednesday Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}, !- Thursday Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}, !- Friday Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}, !- Saturday Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}, !- Holiday Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}, !- SummerDesignDay Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}, !- WinterDesignDay Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}, !- CustomDay1 Schedule:Day Name
  {62f21140-2247-42f7-8940-529b68933691}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {0837a3de-f8b8-4881-9aa6-1fad5691bfe2}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {0837a3de-f8b8-4881-9aa6-1fad5691bfe2} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {d98bd6ca-5c83-475e-81e8-7421b203ef29} Week Rule - Jan1-Dec31, !- Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- Sunday Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- Monday Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- Tuesday Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- Wednesday Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- Thursday Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- Friday Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- Saturday Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- Holiday Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- SummerDesignDay Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- WinterDesignDay Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}, !- CustomDay1 Schedule:Day Name
  {38114f1c-0ebc-4058-ada6-a37db2a0bf7e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {d98bd6ca-5c83-475e-81e8-7421b203ef29}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {d98bd6ca-5c83-475e-81e8-7421b203ef29} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseAirSys6,                            !- Name
  BaseAirSys6 Controllers,                !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  5.918220937728,                         !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys6 Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys6 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys6 Zone Mixer Outlet Node,     !- Demand Side Outlet Node Name
  BaseAirSys6 Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  BaseAirSys6 Supply Outlet Nodes;        !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys6 Supply Outlet Nodes,        !- Name
  BaseSys6 Fan Outlet Node;               !- Node Name 1

NodeList,
  BaseAirSys6 Demand Inlet Nodes,         !- Name
  BaseAirSys6 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys6,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  BaseAirSys6 Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 2,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 1;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  BaseSys6 CoilClg Air Outlet Node,       !- Sensor Node Name
  Chilled Water System Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00296567951625,                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys6 CoilHtg Air Outlet Node,       !- Sensor Node Name
  Hot Water System Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000541785595743369,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseAirSys6 Supply Branches,            !- Name
  BaseAirSys6 Main Branch;                !- Branch Name 1

Branch,
  BaseAirSys6 Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys6 OACtrl OA System,              !- Component Name 1
  BaseAirSys6 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys6 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  BaseSys6 CoilClg,                       !- Component Name 2
  BaseSys6 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys6 CoilClg Air Outlet Node,       !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys6 CoilHtg,                       !- Component Name 3
  BaseSys6 CoilClg Air Outlet Node,       !- Component Inlet Node Name 3
  BaseSys6 CoilHtg Air Outlet Node,       !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys6 Fan,                           !- Component Name 4
  BaseSys6 CoilHtg Air Outlet Node,       !- Component Inlet Node Name 4
  BaseSys6 Fan Outlet Node;               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys6 OACtrl OA System,              !- Name
  BaseSys6 OACtrl OA System Controller List, !- Controller List Name
  BaseSys6 OACtrl OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys6 OACtrl OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys6 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys6 OACtrl;                        !- Controller Name 1

Controller:OutdoorAir,
  BaseSys6 OACtrl,                        !- Name
  BaseSys6 OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
  BaseAirSys6 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys6 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys6 OACtrl OA System OA Node,      !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys6 OACtrl Schedule,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys6 OACtrl Max OA Schedule,        !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys6 OACtrl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys6 OACtrl OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys6 OACtrl OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys6 OACtrl OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys6 OACtrl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys6 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys6 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys6 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys6 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys6 OACtrl OA System OA Node,      !- Outdoor Air Stream Node Name
  BaseSys6 OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
  BaseAirSys6 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys6 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys6 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys6 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys6 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys6 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  BaseSys6 CoilClg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.002372543613,                         !- Design Water Flow Rate {m3/s}
  5.918220937728,                         !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Chilled Water System Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  BaseSys6 CoilClg Water Outlet Node,     !- Water Outlet Node Name
  BaseSys6 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys6 CoilClg Air Outlet Node,       !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  BaseSys6 CoilClg Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys6 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys6 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys6 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys6 CoilClg Air Outlet Node;       !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  BaseSys6 CoilHtg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water System Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  BaseSys6 CoilHtg Water Outlet Node,     !- Water Outlet Node Name
  BaseSys6 CoilClg Air Outlet Node,       !- Air Inlet Node Name
  BaseSys6 CoilHtg Air Outlet Node,       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  20110.2144570407,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys6 CoilHtg Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys6 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys6 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys6 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys6 CoilHtg Air Outlet Node;       !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys6 Fan,                           !- Name
  RetailHVACAvail,                        !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  941.364243547,                          !- Pressure Rise {Pa}
  5.918220937728,                         !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.52684436824064,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys6 CoilHtg Air Outlet Node,       !- Air Inlet Node Name
  BaseSys6 Fan Outlet Node;               !- Air Outlet Node Name

SetpointManager:Warmest,
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys6,                            !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys6 Fan Outlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys6 BaseAirSys6 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys6 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys6 Zone Splitter;              !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys6 Zone Splitter,              !- Name
  BaseAirSys6 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys6 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys6 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseAirSys6 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseAirSys6 Zone Splitter Outlet Node 4, !- Outlet Node Name 4
  BaseAirSys6 Zone Splitter Outlet Node 5, !- Outlet Node Name 5
  BaseAirSys6 Zone Splitter Outlet Node 6, !- Outlet Node Name 6
  BaseAirSys6 Zone Splitter Outlet Node 7, !- Outlet Node Name 7
  BaseAirSys6 Zone Splitter Outlet Node 8; !- Outlet Node Name 8

AirLoopHVAC:ReturnPath,
  BaseAirSys6 Return Path,                !- Name
  BaseAirSys6 Zone Mixer Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys6 Zone Mixer;                 !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys6 Zone Mixer,                 !- Name
  BaseAirSys6 Zone Mixer Outlet Node,     !- Outlet Node Name
  Thermal Zone: F1 Business Center Return Air Node, !- Inlet Node Name 1
  Thermal Zone: F1 Fitness Center Return Air Node, !- Inlet Node Name 2
  Thermal Zone: F1 Leasing Office Return Air Node, !- Inlet Node Name 3
  Thermal Zone: F1 Lounge Return Air Node, !- Inlet Node Name 4
  Thermal Zone: F1 Retail E Core Return Air Node, !- Inlet Node Name 5
  Thermal Zone: F1 Retail E Outer Return Air Node, !- Inlet Node Name 6
  Thermal Zone: F1 Retail W Core Return Air Node, !- Inlet Node Name 7
  Thermal Zone: F1 Retail W Outer Return Air Node; !- Inlet Node Name 8

PlantLoop,
  Chilled Water System,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water System Operation Schemes, !- Plant Equipment Operation Scheme Name
  Chilled Water System Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.00237255099874058,                    !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water System Supply Inlet Node, !- Plant Side Inlet Node Name
  Chilled Water System Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  Chilled Water System Supply Branches,   !- Plant Side Branch List Name
  Chilled Water System Supply Connector List, !- Plant Side Connector List Name
  Chilled Water System Demand Inlet Node, !- Demand Side Inlet Node Name
  Chilled Water System Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  Chilled Water System Demand Branches,   !- Demand Side Branch List Name
  Chilled Water System Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water System,                   !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water System Supply Branches,   !- Name
  Chilled Water System Supply Inlet Branch, !- Branch Name 1
  Chilled Water System Supply Branch 1,   !- Branch Name 2
  Chilled Water System Supply Branch 2,   !- Branch Name 3
  Chilled Water System Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water System Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water System Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water System Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Chilled Water System Supply Splitter,   !- Name
  Chilled Water System Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water System Supply Branch 1,   !- Outlet Branch Name 1
  Chilled Water System Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water System Supply Mixer,      !- Name
  Chilled Water System Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water System Supply Branch 1,   !- Inlet Branch Name 1
  Chilled Water System Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Chilled Water System Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water System Supply Inlet Pipe, !- Component Name 1
  Chilled Water System Supply Inlet Node, !- Component Inlet Node Name 1
  Chilled Water System Supply Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water System Supply Inlet Pipe, !- Name
  Chilled Water System Supply Inlet Node, !- Inlet Node Name
  Chilled Water System Supply Inlet Pipe Node; !- Outlet Node Name

Branch,
  Chilled Water System Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  ChW Pump,                               !- Component Name 1
  Chilled Water System Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  ChW Pump Outlet Node,                   !- Component Outlet Node Name 1
  Chiller:Electric:EIR,                   !- Component Object Type 2
  Chiller,                                !- Component Name 2
  ChW Pump Outlet Node,                   !- Component Inlet Node Name 2
  Chiller Supply Outlet Node;             !- Component Outlet Node Name 2

Pump:VariableSpeed,
  ChW Pump,                               !- Name
  Chilled Water System Supply Splitter Outlet Node 1, !- Inlet Node Name
  ChW Pump Outlet Node,                   !- Outlet Node Name
  0.00237255099874058,                    !- Design Maximum Flow Rate {m3/s}
  122373.8975135,                         !- Design Pump Head {Pa}
  484.344,                                !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Chiller:Electric:EIR,
  Chiller,                                !- Name
  110253.33659879,                        !- Reference Capacity {W}
  5.96101,                                !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4444444444445,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.00237387566839499,                    !- Reference Chilled Water Flow Rate {m3/s}
  0.00554112362349291,                    !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrWtrPosDispPathBAllQRatio_fTchwsTcwsSI, !- Cooling Capacity Function of Temperature Curve Name
  ChlrWtrPosDispPathBAllEIRRatio_fTchwsTcwsSI, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrPosDispPathBAllEIRRatio_fQRatio, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.15,                                   !- Minimum Unloading Ratio
  ChW Pump Outlet Node,                   !- Chilled Water Inlet Node Name
  Chiller Supply Outlet Node,             !- Chilled Water Outlet Node Name
  Condenser Water System Demand Splitter Outlet Node 1, !- Condenser Inlet Node Name
  Chiller Demand Outlet Node,             !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  ChlrWtrPosDispPathBAllQRatio_fTchwsTcwsSI, !- Name
  0.899926,                               !- Coefficient1 Constant
  0.030102,                               !- Coefficient2 x
  -0.000332,                              !- Coefficient3 x**2
  -0.001743,                              !- Coefficient4 y
  -9.2e-005,                              !- Coefficient5 y**2
  0.000229,                               !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.93,                                   !- Minimum Curve Output {BasedOnField A4}
  1.21;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrWtrPosDispPathBAllEIRRatio_fTchwsTcwsSI, !- Name
  0.428265,                               !- Coefficient1 Constant
  -0.024071,                              !- Coefficient2 x
  0.000849,                               !- Coefficient3 x**2
  0.016416,                               !- Coefficient4 y
  0.000381,                               !- Coefficient5 y**2
  -0.00059,                               !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.5,                                    !- Minimum Curve Output {BasedOnField A4}
  1.07;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  ChlrWtrPosDispPathBAllEIRRatio_fQRatio, !- Name
  0,                                      !- Coefficient1 Constant
  0.6206,                                 !- Coefficient2 x
  0.3893,                                 !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.07;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water System Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Chilled Water System Supply Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Node;           !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Chilled Water System Supply Splitter Outlet Node 2, !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Node;           !- Outlet Node Name

Branch,
  Chilled Water System Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water System Supply Outlet Pipe, !- Component Name 1
  Chilled Water System Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Chilled Water System Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water System Supply Outlet Pipe, !- Name
  Chilled Water System Supply Outlet Pipe Node, !- Inlet Node Name
  Chilled Water System Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  Chilled Water System Demand Branches,   !- Name
  Chilled Water System Demand Inlet Branch, !- Branch Name 1
  Chilled Water System Demand Branch 1,   !- Branch Name 2
  Chilled Water System Demand Bypass Branch, !- Branch Name 3
  Chilled Water System Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water System Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water System Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water System Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Chilled Water System Demand Splitter,   !- Name
  Chilled Water System Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water System Demand Branch 1,   !- Outlet Branch Name 1
  Chilled Water System Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water System Demand Mixer,      !- Name
  Chilled Water System Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water System Demand Branch 1,   !- Inlet Branch Name 1
  Chilled Water System Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Chilled Water System Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water System Demand Inlet Pipe, !- Component Name 1
  Chilled Water System Demand Inlet Node, !- Component Inlet Node Name 1
  Chilled Water System Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water System Demand Inlet Pipe, !- Name
  Chilled Water System Demand Inlet Node, !- Inlet Node Name
  Chilled Water System Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Chilled Water System Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  BaseSys6 CoilClg,                       !- Component Name 1
  Chilled Water System Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseSys6 CoilClg Water Outlet Node;     !- Component Outlet Node Name 1

Branch,
  Chilled Water System Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water System Demand Bypass Pipe, !- Component Name 1
  Chilled Water System Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water System Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water System Demand Bypass Pipe, !- Name
  Chilled Water System Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water System Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water System Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water System Demand Outlet Pipe, !- Component Name 1
  Chilled Water System Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Chilled Water System Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water System Demand Outlet Pipe, !- Name
  Chilled Water System Demand Outlet Pipe Node, !- Inlet Node Name
  Chilled Water System Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water System Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water System Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water System Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water System Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water System Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Chiller;                                !- Equipment Name 1

PlantLoop,
  Condenser Water System,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water System Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water System Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.00556555214753879,                    !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water System Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water System Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water System Supply Branches, !- Plant Side Branch List Name
  Condenser Water System Supply Connector List, !- Plant Side Connector List Name
  Condenser Water System Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water System Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water System Demand Branches, !- Demand Side Branch List Name
  Condenser Water System Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water System,                 !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water System Supply Branches, !- Name
  Condenser Water System Supply Inlet Branch, !- Branch Name 1
  Condenser Water System Supply Branch 1, !- Branch Name 2
  Condenser Water System Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Condenser Water System Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water System Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water System Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  Condenser Water System Supply Splitter, !- Name
  Condenser Water System Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water System Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Condenser Water System Supply Mixer,    !- Name
  Condenser Water System Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water System Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Condenser Water System Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water System Supply Inlet Pipe, !- Component Name 1
  Condenser Water System Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water System Supply Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water System Supply Inlet Pipe, !- Name
  Condenser Water System Supply Inlet Node, !- Inlet Node Name
  Condenser Water System Supply Inlet Pipe Node; !- Outlet Node Name

Branch,
  Condenser Water System Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  CW Pump,                                !- Component Name 1
  Condenser Water System Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  CW Pump Outlet Node,                    !- Component Outlet Node Name 1
  CoolingTower:VariableSpeed,             !- Component Object Type 2
  Tower,                                  !- Component Name 2
  CW Pump Outlet Node,                    !- Component Inlet Node Name 2
  Tower Outlet Node;                      !- Component Outlet Node Name 2

Pump:ConstantSpeed,
  CW Pump,                                !- Name
  Condenser Water System Supply Splitter Outlet Node 1, !- Inlet Node Name
  CW Pump Outlet Node,                    !- Outlet Node Name
  0.00556555214753879,                    !- Design Flow Rate {m3/s}
  134508.015,                             !- Design Pump Head {Pa}
  1234.4,                                 !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

CoolingTower:VariableSpeed,
  Tower,                                  !- Name
  CW Pump Outlet Node,                    !- Water Inlet Node Name
  Tower Outlet Node,                      !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  23.8888844444445,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55556,                                !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.00556555214753879,                    !- Design Water Flow Rate {m3/s}
  2.88652495209984,                       !- Design Air Flow Rate {m3/s}
  1096.372882,                            !- Design Fan Power {W}
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.5,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water System Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water System Supply Outlet Pipe, !- Component Name 1
  Condenser Water System Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Condenser Water System Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water System Supply Outlet Pipe, !- Name
  Condenser Water System Supply Outlet Pipe Node, !- Inlet Node Name
  Condenser Water System Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  Condenser Water System Demand Branches, !- Name
  Condenser Water System Demand Inlet Branch, !- Branch Name 1
  Condenser Water System Demand Branch 1, !- Branch Name 2
  Condenser Water System Demand Bypass Branch, !- Branch Name 3
  Condenser Water System Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water System Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water System Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water System Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  Condenser Water System Demand Splitter, !- Name
  Condenser Water System Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water System Demand Branch 1, !- Outlet Branch Name 1
  Condenser Water System Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water System Demand Mixer,    !- Name
  Condenser Water System Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water System Demand Branch 1, !- Inlet Branch Name 1
  Condenser Water System Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Condenser Water System Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water System Demand Inlet Pipe, !- Component Name 1
  Condenser Water System Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water System Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water System Demand Inlet Pipe, !- Name
  Condenser Water System Demand Inlet Node, !- Inlet Node Name
  Condenser Water System Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Condenser Water System Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller,                                !- Component Name 1
  Condenser Water System Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Chiller Demand Outlet Node;             !- Component Outlet Node Name 1

Branch,
  Condenser Water System Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water System Demand Bypass Pipe, !- Component Name 1
  Condenser Water System Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water System Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water System Demand Bypass Pipe, !- Name
  Condenser Water System Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water System Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water System Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water System Demand Outlet Pipe, !- Component Name 1
  Condenser Water System Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Condenser Water System Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water System Demand Outlet Pipe, !- Name
  Condenser Water System Demand Outlet Pipe Node, !- Inlet Node Name
  Condenser Water System Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water System Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water System Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water System Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water System Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water System Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Tower;                                  !- Equipment Name 1

PlantLoop,
  Hot Water System,                       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water System Operation Schemes,     !- Plant Equipment Operation Scheme Name
  Hot Water System Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.000892553411914756,                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water System Supply Inlet Node,     !- Plant Side Inlet Node Name
  Hot Water System Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  Hot Water System Supply Branches,       !- Plant Side Branch List Name
  Hot Water System Supply Connector List, !- Plant Side Connector List Name
  Hot Water System Demand Inlet Node,     !- Demand Side Inlet Node Name
  Hot Water System Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  Hot Water System Demand Branches,       !- Demand Side Branch List Name
  Hot Water System Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water System,                       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  22.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water System Supply Branches,       !- Name
  Hot Water System Supply Inlet Branch,   !- Branch Name 1
  Hot Water System Supply Branch 1,       !- Branch Name 2
  Hot Water System Supply Branch 2,       !- Branch Name 3
  Hot Water System Supply Outlet Branch;  !- Branch Name 4

ConnectorList,
  Hot Water System Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water System Supply Splitter,       !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water System Supply Mixer;          !- Connector Name 2

Connector:Splitter,
  Hot Water System Supply Splitter,       !- Name
  Hot Water System Supply Inlet Branch,   !- Inlet Branch Name
  Hot Water System Supply Branch 1,       !- Outlet Branch Name 1
  Hot Water System Supply Branch 2;       !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water System Supply Mixer,          !- Name
  Hot Water System Supply Outlet Branch,  !- Outlet Branch Name
  Hot Water System Supply Branch 1,       !- Inlet Branch Name 1
  Hot Water System Supply Branch 2;       !- Inlet Branch Name 2

Branch,
  Hot Water System Supply Inlet Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water System Supply Inlet Pipe,     !- Component Name 1
  Hot Water System Supply Inlet Node,     !- Component Inlet Node Name 1
  Hot Water System Supply Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water System Supply Inlet Pipe,     !- Name
  Hot Water System Supply Inlet Node,     !- Inlet Node Name
  Hot Water System Supply Inlet Pipe Node; !- Outlet Node Name

Branch,
  Hot Water System Supply Branch 1,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  HW Pump,                                !- Component Name 1
  Hot Water System Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  HW Pump Outlet Node,                    !- Component Outlet Node Name 1
  Boiler:HotWater,                        !- Component Object Type 2
  Boiler1,                                !- Component Name 2
  HW Pump Outlet Node,                    !- Component Inlet Node Name 2
  Boiler1 Outlet Node;                    !- Component Outlet Node Name 2

Pump:VariableSpeed,
  HW Pump,                                !- Name
  Hot Water System Supply Splitter Outlet Node 1, !- Inlet Node Name
  HW Pump Outlet Node,                    !- Outlet Node Name
  0.000446276705957378,                   !- Design Maximum Flow Rate {m3/s}
  180527.0927186,                         !- Design Pump Head {Pa}
  134.399,                                !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.103,                                  !- Coefficient 1 of the Part Load Performance Curve
  -0.04,                                  !- Coefficient 2 of the Part Load Performance Curve
  0.767,                                  !- Coefficient 3 of the Part Load Performance Curve
  0.1679,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Boiler:HotWater,
  Boiler1,                                !- Name
  NaturalGas,                             !- Fuel Type
  41477.1762771939,                       !- Nominal Capacity {W}
  0.8225,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  0.000446524624993714,                   !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  HW Pump Outlet Node,                    !- Boiler Water Inlet Node Name
  Boiler1 Outlet Node,                    !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  12.3768308999782,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Quadratic,
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.75;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Hot Water System Supply Branch 2,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  HW Pump-2,                              !- Component Name 1
  Hot Water System Supply Splitter Outlet Node 2, !- Component Inlet Node Name 1
  HW Pump-2 Outlet Node,                  !- Component Outlet Node Name 1
  Boiler:HotWater,                        !- Component Object Type 2
  Boiler2,                                !- Component Name 2
  HW Pump-2 Outlet Node,                  !- Component Inlet Node Name 2
  Boiler2 Outlet Node;                    !- Component Outlet Node Name 2

Pump:VariableSpeed,
  HW Pump-2,                              !- Name
  Hot Water System Supply Splitter Outlet Node 2, !- Inlet Node Name
  HW Pump-2 Outlet Node,                  !- Outlet Node Name
  0.000446276705957378,                   !- Design Maximum Flow Rate {m3/s}
  180527.0927186,                         !- Design Pump Head {Pa}
  134.399,                                !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.103,                                  !- Coefficient 1 of the Part Load Performance Curve
  -0.04,                                  !- Coefficient 2 of the Part Load Performance Curve
  0.767,                                  !- Coefficient 3 of the Part Load Performance Curve
  0.1679,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Boiler:HotWater,
  Boiler2,                                !- Name
  NaturalGas,                             !- Fuel Type
  41477.1762771939,                       !- Nominal Capacity {W}
  0.8225,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  0.000446524624993714,                   !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  HW Pump-2 Outlet Node,                  !- Boiler Water Inlet Node Name
  Boiler2 Outlet Node,                    !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  12.3768308999782,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water System Supply Outlet Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water System Supply Outlet Pipe,    !- Component Name 1
  Hot Water System Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Hot Water System Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water System Supply Outlet Pipe,    !- Name
  Hot Water System Supply Outlet Pipe Node, !- Inlet Node Name
  Hot Water System Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  Hot Water System Demand Branches,       !- Name
  Hot Water System Demand Inlet Branch,   !- Branch Name 1
  Hot Water System Demand Branch 1,       !- Branch Name 2
  Hot Water System Demand Branch 2,       !- Branch Name 3
  Hot Water System Demand Branch 3,       !- Branch Name 4
  Hot Water System Demand Branch 4,       !- Branch Name 5
  Hot Water System Demand Branch 5,       !- Branch Name 6
  Hot Water System Demand Branch 6,       !- Branch Name 7
  Hot Water System Demand Branch 7,       !- Branch Name 8
  Hot Water System Demand Branch 8,       !- Branch Name 9
  Hot Water System Demand Branch 9,       !- Branch Name 10
  Hot Water System Demand Bypass Branch,  !- Branch Name 11
  Hot Water System Demand Outlet Branch;  !- Branch Name 12

ConnectorList,
  Hot Water System Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water System Demand Splitter,       !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water System Demand Mixer;          !- Connector Name 2

Connector:Splitter,
  Hot Water System Demand Splitter,       !- Name
  Hot Water System Demand Inlet Branch,   !- Inlet Branch Name
  Hot Water System Demand Branch 1,       !- Outlet Branch Name 1
  Hot Water System Demand Branch 2,       !- Outlet Branch Name 2
  Hot Water System Demand Branch 3,       !- Outlet Branch Name 3
  Hot Water System Demand Branch 4,       !- Outlet Branch Name 4
  Hot Water System Demand Branch 5,       !- Outlet Branch Name 5
  Hot Water System Demand Branch 6,       !- Outlet Branch Name 6
  Hot Water System Demand Branch 7,       !- Outlet Branch Name 7
  Hot Water System Demand Branch 8,       !- Outlet Branch Name 8
  Hot Water System Demand Branch 9,       !- Outlet Branch Name 9
  Hot Water System Demand Bypass Branch;  !- Outlet Branch Name 10

Connector:Mixer,
  Hot Water System Demand Mixer,          !- Name
  Hot Water System Demand Outlet Branch,  !- Outlet Branch Name
  Hot Water System Demand Branch 1,       !- Inlet Branch Name 1
  Hot Water System Demand Branch 2,       !- Inlet Branch Name 2
  Hot Water System Demand Branch 3,       !- Inlet Branch Name 3
  Hot Water System Demand Branch 4,       !- Inlet Branch Name 4
  Hot Water System Demand Branch 5,       !- Inlet Branch Name 5
  Hot Water System Demand Branch 6,       !- Inlet Branch Name 6
  Hot Water System Demand Branch 7,       !- Inlet Branch Name 7
  Hot Water System Demand Branch 8,       !- Inlet Branch Name 8
  Hot Water System Demand Branch 9,       !- Inlet Branch Name 9
  Hot Water System Demand Bypass Branch;  !- Inlet Branch Name 10

Branch,
  Hot Water System Demand Inlet Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water System Demand Inlet Pipe,     !- Component Name 1
  Hot Water System Demand Inlet Node,     !- Component Inlet Node Name 1
  Hot Water System Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water System Demand Inlet Pipe,     !- Name
  Hot Water System Demand Inlet Node,     !- Inlet Node Name
  Hot Water System Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Hot Water System Demand Branch 1,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys6 CoilHtg,                       !- Component Name 1
  Hot Water System Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseSys6 CoilHtg Water Outlet Node;     !- Component Outlet Node Name 1

Branch,
  Hot Water System Demand Branch 2,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-1,                   !- Component Name 1
  Hot Water System Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-1 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  Hot Water System Demand Branch 3,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-1-2,                 !- Component Name 1
  Hot Water System Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-1-2 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  Hot Water System Demand Branch 4,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-1-3,                 !- Component Name 1
  Hot Water System Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-1-3 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  Hot Water System Demand Branch 5,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-1-4,                 !- Component Name 1
  Hot Water System Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-1-4 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  Hot Water System Demand Branch 6,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-1-5,                 !- Component Name 1
  Hot Water System Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-1-5 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  Hot Water System Demand Branch 7,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-1-6,                 !- Component Name 1
  Hot Water System Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-1-6 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  Hot Water System Demand Branch 8,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-1-7,                 !- Component Name 1
  Hot Water System Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-1-7 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  Hot Water System Demand Branch 9,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-1-8,                 !- Component Name 1
  Hot Water System Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-1-8 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  Hot Water System Demand Bypass Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water System Demand Bypass Pipe,    !- Component Name 1
  Hot Water System Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water System Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water System Demand Bypass Pipe,    !- Name
  Hot Water System Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water System Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water System Demand Outlet Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water System Demand Outlet Pipe,    !- Component Name 1
  Hot Water System Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Hot Water System Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water System Demand Outlet Pipe,    !- Name
  Hot Water System Demand Outlet Pipe Node, !- Inlet Node Name
  Hot Water System Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water System Operation Schemes,     !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water System Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water System Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water System Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water System Heating Equipment List, !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler1,                                !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Boiler2;                                !- Equipment Name 2

PlantLoop,
  Nonresidential DHW System,              !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Nonresidential DHW System Operation Schemes, !- Plant Equipment Operation Scheme Name
  Nonresidential DHW System Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Nonresidential DHW System Supply Inlet Node, !- Plant Side Inlet Node Name
  Nonresidential DHW System Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  Nonresidential DHW System Supply Branches, !- Plant Side Branch List Name
  Nonresidential DHW System Supply Connector List, !- Plant Side Connector List Name
  Nonresidential DHW System Demand Inlet Node, !- Demand Side Inlet Node Name
  Nonresidential DHW System Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  Nonresidential DHW System Demand Branches, !- Demand Side Branch List Name
  Nonresidential DHW System Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Nonresidential DHW System,              !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Nonresidential DHW System Supply Branches, !- Name
  Nonresidential DHW System Supply Inlet Branch, !- Branch Name 1
  Nonresidential DHW System Supply Branch 1, !- Branch Name 2
  Nonresidential DHW System Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Nonresidential DHW System Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Nonresidential DHW System Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Nonresidential DHW System Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Nonresidential DHW System Supply Splitter, !- Name
  Nonresidential DHW System Supply Inlet Branch, !- Inlet Branch Name
  Nonresidential DHW System Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Nonresidential DHW System Supply Mixer, !- Name
  Nonresidential DHW System Supply Outlet Branch, !- Outlet Branch Name
  Nonresidential DHW System Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Nonresidential DHW System Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  {bc851414-e4db-424f-ba52-c1cfac551971}, !- Component Name 1
  Nonresidential DHW System Supply Inlet Node, !- Component Inlet Node Name 1
  {bc851414-e4db-424f-ba52-c1cfac551971} Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  {bc851414-e4db-424f-ba52-c1cfac551971}, !- Name
  Nonresidential DHW System Supply Inlet Node, !- Inlet Node Name
  {bc851414-e4db-424f-ba52-c1cfac551971} Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  Nonresidential DHW System Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Nonres Gas Water Heater,                !- Component Name 1
  Nonresidential DHW System Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Nonres Gas Water Heater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Nonres Gas Water Heater,                !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  Nonres Gas Water Heater Setpoint Temp,  !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10534.9378381598,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.83,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Nonres Gas Water Heater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.06816325,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.06816325,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Nonresidential DHW System Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  Nonres Gas Water Heater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Nonresidential DHW System Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential DHW System Supply Outlet Pipe, !- Component Name 1
  Nonresidential DHW System Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Nonresidential DHW System Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential DHW System Supply Outlet Pipe, !- Name
  Nonresidential DHW System Supply Outlet Pipe Node, !- Inlet Node Name
  Nonresidential DHW System Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  Nonresidential DHW System Demand Branches, !- Name
  Nonresidential DHW System Demand Inlet Branch, !- Branch Name 1
  Nonresidential DHW System Demand Branch 1, !- Branch Name 2
  Nonresidential DHW System Demand Branch 2, !- Branch Name 3
  Nonresidential DHW System Demand Branch 3, !- Branch Name 4
  Nonresidential DHW System Demand Branch 4, !- Branch Name 5
  Nonresidential DHW System Demand Branch 5, !- Branch Name 6
  Nonresidential DHW System Demand Branch 6, !- Branch Name 7
  Nonresidential DHW System Demand Branch 7, !- Branch Name 8
  Nonresidential DHW System Demand Branch 8, !- Branch Name 9
  Nonresidential DHW System Demand Branch 9, !- Branch Name 10
  Nonresidential DHW System Demand Branch 10, !- Branch Name 11
  Nonresidential DHW System Demand Branch 11, !- Branch Name 12
  Nonresidential DHW System Demand Branch 12, !- Branch Name 13
  Nonresidential DHW System Demand Branch 13, !- Branch Name 14
  Nonresidential DHW System Demand Branch 14, !- Branch Name 15
  Nonresidential DHW System Demand Branch 15, !- Branch Name 16
  Nonresidential DHW System Demand Branch 16, !- Branch Name 17
  Nonresidential DHW System Demand Branch 17, !- Branch Name 18
  Nonresidential DHW System Demand Branch 18, !- Branch Name 19
  Nonresidential DHW System Demand Branch 19, !- Branch Name 20
  Nonresidential DHW System Demand Branch 20, !- Branch Name 21
  Nonresidential DHW System Demand Branch 21, !- Branch Name 22
  Nonresidential DHW System Demand Branch 22, !- Branch Name 23
  Nonresidential DHW System Demand Branch 23, !- Branch Name 24
  Nonresidential DHW System Demand Branch 24, !- Branch Name 25
  Nonresidential DHW System Demand Branch 25, !- Branch Name 26
  Nonresidential DHW System Demand Branch 26, !- Branch Name 27
  Nonresidential DHW System Demand Branch 27, !- Branch Name 28
  Nonresidential DHW System Demand Branch 28, !- Branch Name 29
  Nonresidential DHW System Demand Bypass Branch, !- Branch Name 30
  Nonresidential DHW System Demand Outlet Branch; !- Branch Name 31

ConnectorList,
  Nonresidential DHW System Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Nonresidential DHW System Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Nonresidential DHW System Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Nonresidential DHW System Demand Splitter, !- Name
  Nonresidential DHW System Demand Inlet Branch, !- Inlet Branch Name
  Nonresidential DHW System Demand Branch 1, !- Outlet Branch Name 1
  Nonresidential DHW System Demand Branch 2, !- Outlet Branch Name 2
  Nonresidential DHW System Demand Branch 3, !- Outlet Branch Name 3
  Nonresidential DHW System Demand Branch 4, !- Outlet Branch Name 4
  Nonresidential DHW System Demand Branch 5, !- Outlet Branch Name 5
  Nonresidential DHW System Demand Branch 6, !- Outlet Branch Name 6
  Nonresidential DHW System Demand Branch 7, !- Outlet Branch Name 7
  Nonresidential DHW System Demand Branch 8, !- Outlet Branch Name 8
  Nonresidential DHW System Demand Branch 9, !- Outlet Branch Name 9
  Nonresidential DHW System Demand Branch 10, !- Outlet Branch Name 10
  Nonresidential DHW System Demand Branch 11, !- Outlet Branch Name 11
  Nonresidential DHW System Demand Branch 12, !- Outlet Branch Name 12
  Nonresidential DHW System Demand Branch 13, !- Outlet Branch Name 13
  Nonresidential DHW System Demand Branch 14, !- Outlet Branch Name 14
  Nonresidential DHW System Demand Branch 15, !- Outlet Branch Name 15
  Nonresidential DHW System Demand Branch 16, !- Outlet Branch Name 16
  Nonresidential DHW System Demand Branch 17, !- Outlet Branch Name 17
  Nonresidential DHW System Demand Branch 18, !- Outlet Branch Name 18
  Nonresidential DHW System Demand Branch 19, !- Outlet Branch Name 19
  Nonresidential DHW System Demand Branch 20, !- Outlet Branch Name 20
  Nonresidential DHW System Demand Branch 21, !- Outlet Branch Name 21
  Nonresidential DHW System Demand Branch 22, !- Outlet Branch Name 22
  Nonresidential DHW System Demand Branch 23, !- Outlet Branch Name 23
  Nonresidential DHW System Demand Branch 24, !- Outlet Branch Name 24
  Nonresidential DHW System Demand Branch 25, !- Outlet Branch Name 25
  Nonresidential DHW System Demand Branch 26, !- Outlet Branch Name 26
  Nonresidential DHW System Demand Branch 27, !- Outlet Branch Name 27
  Nonresidential DHW System Demand Branch 28, !- Outlet Branch Name 28
  Nonresidential DHW System Demand Bypass Branch; !- Outlet Branch Name 29

Connector:Mixer,
  Nonresidential DHW System Demand Mixer, !- Name
  Nonresidential DHW System Demand Outlet Branch, !- Outlet Branch Name
  Nonresidential DHW System Demand Branch 1, !- Inlet Branch Name 1
  Nonresidential DHW System Demand Branch 2, !- Inlet Branch Name 2
  Nonresidential DHW System Demand Branch 3, !- Inlet Branch Name 3
  Nonresidential DHW System Demand Branch 4, !- Inlet Branch Name 4
  Nonresidential DHW System Demand Branch 5, !- Inlet Branch Name 5
  Nonresidential DHW System Demand Branch 6, !- Inlet Branch Name 6
  Nonresidential DHW System Demand Branch 7, !- Inlet Branch Name 7
  Nonresidential DHW System Demand Branch 8, !- Inlet Branch Name 8
  Nonresidential DHW System Demand Branch 9, !- Inlet Branch Name 9
  Nonresidential DHW System Demand Branch 10, !- Inlet Branch Name 10
  Nonresidential DHW System Demand Branch 11, !- Inlet Branch Name 11
  Nonresidential DHW System Demand Branch 12, !- Inlet Branch Name 12
  Nonresidential DHW System Demand Branch 13, !- Inlet Branch Name 13
  Nonresidential DHW System Demand Branch 14, !- Inlet Branch Name 14
  Nonresidential DHW System Demand Branch 15, !- Inlet Branch Name 15
  Nonresidential DHW System Demand Branch 16, !- Inlet Branch Name 16
  Nonresidential DHW System Demand Branch 17, !- Inlet Branch Name 17
  Nonresidential DHW System Demand Branch 18, !- Inlet Branch Name 18
  Nonresidential DHW System Demand Branch 19, !- Inlet Branch Name 19
  Nonresidential DHW System Demand Branch 20, !- Inlet Branch Name 20
  Nonresidential DHW System Demand Branch 21, !- Inlet Branch Name 21
  Nonresidential DHW System Demand Branch 22, !- Inlet Branch Name 22
  Nonresidential DHW System Demand Branch 23, !- Inlet Branch Name 23
  Nonresidential DHW System Demand Branch 24, !- Inlet Branch Name 24
  Nonresidential DHW System Demand Branch 25, !- Inlet Branch Name 25
  Nonresidential DHW System Demand Branch 26, !- Inlet Branch Name 26
  Nonresidential DHW System Demand Branch 27, !- Inlet Branch Name 27
  Nonresidential DHW System Demand Branch 28, !- Inlet Branch Name 28
  Nonresidential DHW System Demand Bypass Branch; !- Inlet Branch Name 29

Branch,
  Nonresidential DHW System Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential DHW System Demand Inlet Pipe, !- Component Name 1
  Nonresidential DHW System Demand Inlet Node, !- Component Inlet Node Name 1
  Nonresidential DHW System Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential DHW System Demand Inlet Pipe, !- Name
  Nonresidential DHW System Demand Inlet Node, !- Inlet Node Name
  Nonresidential DHW System Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Nonresidential DHW System Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Business Center Water Use Connection, !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  F1 Business Center Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Business Center Water Use Connection, !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 1, !- Inlet Node Name
  F1 Business Center Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Business Center Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Business Center Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  4.54249414076382e-007,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Business Center Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Elevator NE Water Use Connection,    !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  F1 Elevator NE Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Elevator NE Water Use Connection,    !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 2, !- Inlet Node Name
  F1 Elevator NE Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Elevator NE Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Elevator NE Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Elevator NE Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Elevator NW Water Use Connection,    !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  F1 Elevator NW Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Elevator NW Water Use Connection,    !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 3, !- Inlet Node Name
  F1 Elevator NW Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Elevator NW Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Elevator NW Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Elevator NW Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Elevator SE Water Use Connection,    !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  F1 Elevator SE Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Elevator SE Water Use Connection,    !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 4, !- Inlet Node Name
  F1 Elevator SE Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Elevator SE Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Elevator SE Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Elevator SE Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Elevator SW Water Use Connection,    !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  F1 Elevator SW Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Elevator SW Water Use Connection,    !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 5, !- Inlet Node Name
  F1 Elevator SW Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Elevator SW Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Elevator SW Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Elevator SW Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Fitness Center Water Use Connection, !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  F1 Fitness Center Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Fitness Center Water Use Connection, !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 6, !- Inlet Node Name
  F1 Fitness Center Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Fitness Center Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Fitness Center Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  1.58987294926734e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Fitness Center Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Leasing Office Water Use Connection, !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  F1 Leasing Office Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Leasing Office Water Use Connection, !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 7, !- Inlet Node Name
  F1 Leasing Office Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Leasing Office Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Leasing Office Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  1.70343530278643e-007,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Leasing Office Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Lounge Water Use Connection,         !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  F1 Lounge Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Lounge Water Use Connection,         !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 8, !- Inlet Node Name
  F1 Lounge Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Lounge Water Use Equipment;          !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Lounge Water Use Equipment,          !- Name
  General,                                !- End-Use Subcategory
  3.96226411951038e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Lounge Target SHW Temp;              !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail E Core Water Use Connection,  !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  F1 Retail E Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail E Core Water Use Connection,  !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 9, !- Inlet Node Name
  F1 Retail E Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail E Core Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail E Core Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  2.4988764989913e-006,                   !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail E Core Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail E Inner Water Use Connection, !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  F1 Retail E Inner Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail E Inner Water Use Connection, !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 10, !- Inlet Node Name
  F1 Retail E Inner Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail E Inner Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail E Inner Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  2.4988764989913e-006,                   !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail E Inner Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail E Outer Water Use Connection, !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  F1 Retail E Outer Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail E Outer Water Use Connection, !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 11, !- Inlet Node Name
  F1 Retail E Outer Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail E Outer Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail E Outer Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  2.4988764989913e-006,                   !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail E Outer Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail W Core Water Use Connection,  !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  F1 Retail W Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail W Core Water Use Connection,  !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 12, !- Inlet Node Name
  F1 Retail W Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail W Core Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail W Core Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  2.4988764989913e-006,                   !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail W Core Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail W Inner Water Use Connection, !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  F1 Retail W Inner Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail W Inner Water Use Connection, !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 13, !- Inlet Node Name
  F1 Retail W Inner Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail W Inner Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail W Inner Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  2.4988764989913e-006,                   !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail W Inner Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail W Outer Water Use Connection, !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  F1 Retail W Outer Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail W Outer Water Use Connection, !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 14, !- Inlet Node Name
  F1 Retail W Outer Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail W Outer Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail W Outer Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  2.4988764989913e-006,                   !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail W Outer Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-9 Corridor Water Use Connection,     !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  F2-9 Corridor Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-9 Corridor Water Use Connection,     !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 15, !- Inlet Node Name
  F2-9 Corridor Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-9 Corridor Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-9 Corridor Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-9 Corridor Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-9 Elevator NE Water Use Connection,  !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  F2-9 Elevator NE Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-9 Elevator NE Water Use Connection,  !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 16, !- Inlet Node Name
  F2-9 Elevator NE Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-9 Elevator NE Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-9 Elevator NE Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  5.67811767595478e-008,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-9 Elevator NE Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-9 Elevator NW Water Use Connection,  !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 17, !- Component Inlet Node Name 1
  F2-9 Elevator NW Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-9 Elevator NW Water Use Connection,  !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 17, !- Inlet Node Name
  F2-9 Elevator NW Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-9 Elevator NW Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-9 Elevator NW Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  5.67811767595478e-008,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-9 Elevator NW Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-9 Elevator SE Water Use Connection,  !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 18, !- Component Inlet Node Name 1
  F2-9 Elevator SE Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-9 Elevator SE Water Use Connection,  !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 18, !- Inlet Node Name
  F2-9 Elevator SE Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-9 Elevator SE Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-9 Elevator SE Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  5.67811767595478e-008,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-9 Elevator SE Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-9 Elevator SW Water Use Connection,  !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 19, !- Component Inlet Node Name 1
  F2-9 Elevator SW Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-9 Elevator SW Water Use Connection,  !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 19, !- Inlet Node Name
  F2-9 Elevator SW Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-9 Elevator SW Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-9 Elevator SW Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  5.67811767595478e-008,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-9 Elevator SW Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-9 Laundry Water Use Connection,      !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 20, !- Component Inlet Node Name 1
  F2-9 Laundry Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-9 Laundry Water Use Connection,      !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 20, !- Inlet Node Name
  F2-9 Laundry Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-9 Laundry Water Use Equipment;       !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-9 Laundry Water Use Equipment,       !- Name
  General,                                !- End-Use Subcategory
  4.37593602226915e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-9 Laundry Target SHW Temp;           !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 21, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-9 Stairs Water Use Connection,       !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 21, !- Component Inlet Node Name 1
  F2-9 Stairs Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-9 Stairs Water Use Connection,       !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 21, !- Inlet Node Name
  F2-9 Stairs Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-9 Stairs Water Use Equipment;        !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-9 Stairs Water Use Equipment,        !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-9 Stairs Target SHW Temp;            !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 22, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F10 Corridor Water Use Connection,      !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 22, !- Component Inlet Node Name 1
  F10 Corridor Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F10 Corridor Water Use Connection,      !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 22, !- Inlet Node Name
  F10 Corridor Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F10 Corridor Water Use Equipment;       !- Water Use Equipment Name 1

WaterUse:Equipment,
  F10 Corridor Water Use Equipment,       !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F10 Corridor Target SHW Temp;           !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 23, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F10 Elevator NE Water Use Connection,   !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 23, !- Component Inlet Node Name 1
  F10 Elevator NE Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F10 Elevator NE Water Use Connection,   !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 23, !- Inlet Node Name
  F10 Elevator NE Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F10 Elevator NE Water Use Equipment;    !- Water Use Equipment Name 1

WaterUse:Equipment,
  F10 Elevator NE Water Use Equipment,    !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F10 Elevator NE Target SHW Temp;        !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 24, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F10 Elevator NW Water Use Connection,   !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 24, !- Component Inlet Node Name 1
  F10 Elevator NW Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F10 Elevator NW Water Use Connection,   !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 24, !- Inlet Node Name
  F10 Elevator NW Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F10 Elevator NW Water Use Equipment;    !- Water Use Equipment Name 1

WaterUse:Equipment,
  F10 Elevator NW Water Use Equipment,    !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F10 Elevator NW Target SHW Temp;        !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 25, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F10 Elevator SE Water Use Connection,   !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 25, !- Component Inlet Node Name 1
  F10 Elevator SE Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F10 Elevator SE Water Use Connection,   !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 25, !- Inlet Node Name
  F10 Elevator SE Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F10 Elevator SE Water Use Equipment;    !- Water Use Equipment Name 1

WaterUse:Equipment,
  F10 Elevator SE Water Use Equipment,    !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F10 Elevator SE Target SHW Temp;        !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 26, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F10 Elevator SW Water Use Connection,   !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 26, !- Component Inlet Node Name 1
  F10 Elevator SW Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F10 Elevator SW Water Use Connection,   !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 26, !- Inlet Node Name
  F10 Elevator SW Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F10 Elevator SW Water Use Equipment;    !- Water Use Equipment Name 1

WaterUse:Equipment,
  F10 Elevator SW Water Use Equipment,    !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F10 Elevator SW Target SHW Temp;        !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 27, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F10 Laundry Water Use Connection,       !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 27, !- Component Inlet Node Name 1
  F10 Laundry Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F10 Laundry Water Use Connection,       !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 27, !- Inlet Node Name
  F10 Laundry Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F10 Laundry Water Use Equipment;        !- Water Use Equipment Name 1

WaterUse:Equipment,
  F10 Laundry Water Use Equipment,        !- Name
  General,                                !- End-Use Subcategory
  5.46992002783644e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F10 Laundry Target SHW Temp;            !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Branch 28, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F10 Stairs Water Use Connection,        !- Component Name 1
  Nonresidential DHW System Demand Splitter Outlet Node 28, !- Component Inlet Node Name 1
  F10 Stairs Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F10 Stairs Water Use Connection,        !- Name
  Nonresidential DHW System Demand Splitter Outlet Node 28, !- Inlet Node Name
  F10 Stairs Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F10 Stairs Water Use Equipment;         !- Water Use Equipment Name 1

WaterUse:Equipment,
  F10 Stairs Water Use Equipment,         !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F10 Stairs Target SHW Temp;             !- Target Temperature Schedule Name

Branch,
  Nonresidential DHW System Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential DHW System Demand Bypass Pipe, !- Component Name 1
  Nonresidential DHW System Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Nonresidential DHW System Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential DHW System Demand Bypass Pipe, !- Name
  Nonresidential DHW System Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Nonresidential DHW System Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Nonresidential DHW System Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential DHW System Demand Outlet Pipe, !- Component Name 1
  Nonresidential DHW System Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Nonresidential DHW System Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential DHW System Demand Outlet Pipe, !- Name
  Nonresidential DHW System Demand Outlet Pipe Node, !- Inlet Node Name
  Nonresidential DHW System Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Nonresidential DHW System Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Nonresidential DHW System Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Nonresidential DHW System Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Nonresidential DHW System Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Nonresidential DHW System Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Nonres Gas Water Heater;                !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in Oct,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in Sep,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in Jan,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in Feb,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in Nov,                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  CA_PALM-SPRINGS-IAP_USA Design_Conditions, !- Name
  33.83,                                  !- Latitude {deg}
  -116.5,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  145.0848;                               !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ15;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  CA_PALM-SPRINGS-IAP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  44.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99595,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.372;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_PALM-SPRINGS-IAP Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99595,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.372;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_PALM-SPRINGS-IAP Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.8,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99595,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.372;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_PALM-SPRINGS-IAP Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  5.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99595,                                  !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  CA_PALM-SPRINGS-IAP August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  46,                                     !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99595,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.385;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_PALM-SPRINGS-IAP July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  47.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99595,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.372;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_PALM-SPRINGS-IAP June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  45,                                     !- Maximum Dry-Bulb Temperature {C}
  16.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99595,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.376;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_PALM-SPRINGS-IAP November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99595,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_PALM-SPRINGS-IAP October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  39,                                     !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99595,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.349,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.423;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_PALM-SPRINGS-IAP September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  43.6,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99595,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

Curve:Cubic,
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  HtRejVSDFanPwrRatio_fQRatio,            !- Name
  0.331629,                               !- Coefficient1 Constant
  -0.885676,                              !- Coefficient2 x
  0.605565,                               !- Coefficient3 x**2
  0.948482,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  PumpVSDNoRstEPPwrRatio_fGPMRatio,       !- Name
  0.103,                                  !- Coefficient1 Constant
  -0.04,                                  !- Coefficient2 x
  0.767,                                  !- Coefficient3 x**2
  0.1679,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.13,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.03,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  Chilled Water System Supply Temp Schedule, !- Schedule Name
  Chilled Water System Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Condenser Water System Supply Temp Schedule, !- Schedule Name
  Condenser Water System Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Hot Water System Supply Temp Schedule,  !- Schedule Name
  Hot Water System Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {885e7eed-cbd2-473d-87a0-d62eddadedbf}, !- Name
  Temperature,                            !- Control Variable
  Nonresidential DHW System Supply Temp Schedule, !- Schedule Name
  Nonresidential DHW System Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeating,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Electricity,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictHeating,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Electricity,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Gas,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictHeating,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Gas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictHeating,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictCooling,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictHeating,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Internal Transport:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Gas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Gas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictHeating,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictCooling,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Gas,                               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Gas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictHeating,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Gas,                              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictHeating,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Gas,                            !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Gas,                            !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Gas,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Gas,                         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictHeating,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictCooling,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictHeating,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictHeating,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:InteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  General:Fans:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:ExteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Gas,       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Gas,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Gas,       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Gas,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Reg Ltg:ExteriorLights:Electricity,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonReg Ltg:ExteriorLights:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ProcessMotors:Fans:Electricity,         !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

