  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-4 2-Bed SW Non-Regulated Lights,     !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  105.84,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed NW Process Electric Loads,   !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed NW Recepticle Loads,         !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  410.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed SW Core Process Electric Loads, !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed SW Core Recepticle Loads,    !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  410.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed SW Process Electric Loads,   !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed SW Recepticle Loads,         !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  410.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed NW Gas Equipment Loads,      !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250.048237070939,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed NW Gas Loads,                !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  481.105468794719,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed SW Core Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250.048237070939,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed SW Core Gas Loads,           !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  481.105468794719,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed SW Gas Equipment Loads,      !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250.048237070939,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed SW Gas Loads,                !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  481.105468794719,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed SW Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed SW Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0139545420005376,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 2-Bed West Thermostat, !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  Thermal Zone: F2-4 2-Bed West Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 2-Bed West Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 2-Bed West Thermostat Schedule, !- Name
  Thermal Zone: F2-4 2-Bed West Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 2-Bed West Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 2-Bed West Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Thermal Zone: F2-4 2-Bed West Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 2-Bed West Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 2-Bed West Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {08b35296-af64-4ffd-a419-88419c541847}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 2-Bed West Inlet Node List, !- Name
  ZnSys F2-4 2-Bed West Outlet Node;      !- Node Name 1

NodeList,
  Thermal Zone: F2-4 2-Bed West Exhaust Node List, !- Name
  Thermal Zone: F2-4 2-Bed West PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 2-Bed West Inlet Node;       !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 2-Bed West PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.23318923168512,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 2-Bed West PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 2-Bed West PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 2-Bed West,                  !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 2-Bed West Inlet Node,       !- Air Inlet Node Name
  ZnSys F2-4 2-Bed West Outlet Node,      !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.90829116973261,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.90829116973261,                       !- Heating Supply Air Flow Rate {m3/s}
  0.954145584866304,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 9,                                  !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 9,                              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 9,                          !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 9,                           !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 9,                                  !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  1.90829116973261,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 2-Bed West Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 2-Bed West Fan Outlet Node,  !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 9,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  40900.9985532353,                       !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  1.90829116973261,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 2-Bed West Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 2-Bed West Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  50786.2857501444;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-9,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 9,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  42388.9203764997,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  1.90829116973261,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 2-Bed West Inlet Node,       !- Air Inlet Node Name
  ZnSys F2-4 2-Bed West Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-9,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 9,                           !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  25937.6396163452,                       !- Nominal Capacity {W}
  ZnSys F2-4 2-Bed West Fan Outlet Node,  !- Air Inlet Node Name
  ZnSys F2-4 2-Bed West Outlet Node;      !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 2-Bed West Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 2-Bed West PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 2-Bed West,                  !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 2-Bed West Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 2-Bed West Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 2-Bed West Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 2-Bed West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 3-Bed NE,            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1132,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 2 {m}
  47.5488, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  47.5488, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 182 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 6.096;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 138,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 184,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8387016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  54.8387016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  45.7452984, 47.244, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  45.7452984, 47.244, 4.71531696;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, 3.048,                  !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 139,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 185,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 32.9436984, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  54.864, 32.9436984, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  54.864, 47.2187016, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  54.864, 47.2187016, 4.71531696;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 220,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 3.048,                   !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 977 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 977,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 3 {m}
  54.864, 32.9184, 6.096;                 !- X,Y,Z Vertex 4 {m}

People,
  F2-4 3-Bed NE People,                   !- Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0305359221829555,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 3-Bed NE People Activity Level;    !- Activity Level Schedule Name

Lights,
  F2-4 3-Bed NE Non-Regulated Lights,     !- Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05486322083755,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 3-Bed NE Process Electric Loads,   !- Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.215278208334194,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 3-Bed NE Recepticle Loads,         !- Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834968,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 3-Bed NE Gas Equipment Loads,      !- Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.05048398429098,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 3-Bed NE Gas Loads,                !- Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.59623344937187,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 3-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 3-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 3-Bed NE Thermostat, !- Name
  Thermal Zone: F2-4 3-Bed NE,            !- Zone or ZoneList Name
  Thermal Zone: F2-4 3-Bed NE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 3-Bed NE Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 3-Bed NE Thermostat Schedule, !- Name
  Thermal Zone: F2-4 3-Bed NE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 3-Bed NE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 3-Bed NE Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 3-Bed NE,            !- Zone Name
  Thermal Zone: F2-4 3-Bed NE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 3-Bed NE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 3-Bed NE Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {d24e3582-31a4-48ce-b2f7-adda1e95a1cb}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 3-Bed NE Inlet Node List, !- Name
  ZnSys F2-4 3-Bed NE Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-4 3-Bed NE Exhaust Node List, !- Name
  Thermal Zone: F2-4 3-Bed NE PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 3-Bed NE Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 3-Bed NE PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.10236540043008,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 3-Bed NE PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 3-Bed NE PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 3-Bed NE,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 3-Bed NE Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-4 3-Bed NE Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.67979309718528,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.67979309718528,                       !- Heating Supply Air Flow Rate {m3/s}
  0.339896076645197,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 10,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 10,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 10,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 10,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 10,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.67979309718528,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 3-Bed NE Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 3-Bed NE Fan Outlet Node,    !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 10,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  14570.1747891471,                       !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  0.67979309718528,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 3-Bed NE Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 3-Bed NE Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  18091.6874612295;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-10,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 10,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  15100.1938195536,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  0.67979309718528,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 3-Bed NE Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-4 3-Bed NE Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-10,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 10,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  9239.76885774772,                       !- Nominal Capacity {W}
  ZnSys F2-4 3-Bed NE Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-4 3-Bed NE Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 3-Bed NE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 3-Bed NE PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 3-Bed NE,                    !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 3-Bed NE,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 3-Bed NE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 3-Bed NE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 3-Bed NE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 3-Bed NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 3-Bed NW,            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1106,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  7.3152, 32.9184, 3.048,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 198,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 901,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 47.244, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 129,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 901,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2187016, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  0, 47.2187016, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  0, 32.9436984, 3.94801344,              !- X,Y,Z Vertex 3 {m}
  0, 32.9436984, 4.71531696;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 47.244, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 47.244, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 130,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 902,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.11861016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  9.11861016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  0.02539998984, 47.244, 3.94801344,      !- X,Y,Z Vertex 3 {m}
  0.02539998984, 47.244, 4.71531696;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 905 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 906,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 32.9184, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 47.244, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 923 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 923,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

People,
  F2-4 3-Bed NW People,                   !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0305359221829555,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 3-Bed NW People Activity Level;    !- Activity Level Schedule Name

Lights,
  F2-4 3-Bed NW Non-Regulated Lights,     !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05486322083755,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 3-Bed NW Process Electric Loads,   !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.215278208334194,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 3-Bed NW Recepticle Loads,         !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834968,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 3-Bed NW Gas Equipment Loads,      !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.05048398429098,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 3-Bed NW Gas Loads,                !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.59623344937187,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 3-Bed NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 3-Bed NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.03412180014336,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 3-Bed NW Thermostat, !- Name
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  Thermal Zone: F2-4 3-Bed NW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 3-Bed NW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 3-Bed NW Thermostat Schedule, !- Name
  Thermal Zone: F2-4 3-Bed NW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 3-Bed NW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 3-Bed NW Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 3-Bed NW,            !- Zone Name
  Thermal Zone: F2-4 3-Bed NW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 3-Bed NW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 3-Bed NW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {1e50f66a-fe48-4b9e-a8a4-908882554961}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 3-Bed NW Inlet Node List, !- Name
  ZnSys F2-4 3-Bed NW Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-4 3-Bed NW Exhaust Node List, !- Name
  Thermal Zone: F2-4 3-Bed NW PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 3-Bed NW Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 3-Bed NW PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.10236540043008,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 3-Bed NW PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 3-Bed NW PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 3-Bed NW,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 3-Bed NW Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-4 3-Bed NW Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.84197783604096,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.84197783604096,                       !- Heating Supply Air Flow Rate {m3/s}
  0.420989861915366,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 11,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 11,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 11,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 11,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 11,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.84197783604096,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 3-Bed NW Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 3-Bed NW Fan Outlet Node,    !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 11,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  18046.3786737809,                       !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  0.84197783604096,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 3-Bed NW Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 3-Bed NW Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  22408.067489833;                        !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-11,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 11,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  18702.8578709667,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  0.84197783604096,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 3-Bed NW Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-4 3-Bed NW Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-11,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 11,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  11444.2494475832,                       !- Nominal Capacity {W}
  ZnSys F2-4 3-Bed NW Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-4 3-Bed NW Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 3-Bed NW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 3-Bed NW PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 3-Bed NW,                    !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 3-Bed NW,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 3-Bed NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 3-Bed NW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 3-Bed NW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 3-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 Corridor,            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1001 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1001,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1002 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1002,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1004 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1004,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1005 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1005,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1021,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 145,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1021,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 26.79701016, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  36.576, 26.79701016, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  36.576, 23.79978984, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  36.576, 23.79978984, 4.71531696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1022,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1035 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1035,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1048,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1050,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 152,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1050,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 23.79978984, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  18.288, 23.79978984, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  18.288, 26.79701016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  18.288, 26.79701016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1058 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1058,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1060 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1060,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1062 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1062,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1066 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1066,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1068 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1068,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1113,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 14.6304, 3.048,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 4 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 5 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 6 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 7 {m}
  43.8912, 28.956, 3.048;                 !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 1114,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 7.3152, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1115,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1116,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 14.6304, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1117,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  14.6304, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  14.6304, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1118,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  14.6304, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 28.956, 3.048,                 !- X,Y,Z Vertex 4 {m}
  9.144, 28.956, 3.048,                   !- X,Y,Z Vertex 5 {m}
  9.144, 37.7952, 3.048;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1119,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  40.2336, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1120,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 37.7952, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 37.7952, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1121,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 21.9456, 3.048,                !- X,Y,Z Vertex 4 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 5 {m}
  9.144, 26.8224, 3.048;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1122,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  10.9728, 7.3152, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 7.3152, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 14.6304, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1123,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 4 {m}
  40.2336, 35.9664, 3.048,                !- X,Y,Z Vertex 5 {m}
  40.2336, 37.7952, 3.048;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1124,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 26.8224, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1125,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 14.6304, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 7.3152, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 7.3152, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 182,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 197,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 203,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 215,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 221,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 794 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 794,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 860 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 860,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 867 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 867,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 868 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 868,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 871 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 871,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 876 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 876,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 885,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 887 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 887,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 889 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 889,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 892 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 892,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 905 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 905,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 921 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 921,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 935 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 938 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 952,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 7.3152, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 964 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 968 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 968,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 971,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 975 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 978 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 978,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 990 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 990,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 991 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 991,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 993 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 993,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 996 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 996,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 999 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 999,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 177 - Surface 177 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 179 - Surface 179 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 928 - Surface 928 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 937 - Surface 937 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  9.290304;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 943 - Surface 943 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 953 - Surface 953 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  9.290304;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 954 - Surface 954 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.64515199999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 960 - Surface 960 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  4.645152;                               !- Surface Area {m2}

People,
  F2-4 Corridor People,                   !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  10.725,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Corridor People Activity Level;    !- Activity Level Schedule Name

People,
  F2-4 Elevator Core People,              !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Elevator Core People Activity Level; !- Activity Level Schedule Name

People,
  F2-4 Elevator N People,                 !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Elevator N People Activity Level;  !- Activity Level Schedule Name

People,
  F2-4 Elevator S People,                 !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Elevator S People Activity Level;  !- Activity Level Schedule Name

People,
  F2-4 Stair E People,                    !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.899999999999999,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Stair E People Activity Level;     !- Activity Level Schedule Name

People,
  F2-4 Stair W People,                    !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.899999999999999,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Stair W People Activity Level;     !- Activity Level Schedule Name

Lights,
  F2-4 Corridor Regulated Lights,         !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1287,                                   !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  OfficeLights,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeLightsWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLightsWk,                         !- Name
  OfficeLightsSun,                        !- Sunday Schedule:Day Name
  OfficeLightsWD,                         !- Monday Schedule:Day Name
  OfficeLightsWD,                         !- Tuesday Schedule:Day Name
  OfficeLightsWD,                         !- Wednesday Schedule:Day Name
  OfficeLightsWD,                         !- Thursday Schedule:Day Name
  OfficeLightsWD,                         !- Friday Schedule:Day Name
  OfficeLightsSat,                        !- Saturday Schedule:Day Name
  OfficeLightsSun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeLightsSun,                        !- CustomDay1 Schedule:Day Name
  OfficeLightsSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeLightsSun,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsWD,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.65,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.65,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.65,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsSat,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Lights,
  F2-4 Elevator Core Regulated Lights,    !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-4 Elevator N Regulated Lights,       !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-4 Elevator S Regulated Lights,       !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  9.99999999999997,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-4 Stair E Regulated Lights,          !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  89.9999999999997,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F2-4 Stair W Regulated Lights,          !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  89.9999999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F2-4 Elevator Core Recepticle Loads,    !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 Elevator N Recepticle Loads,       !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 Elevator S Recepticle Loads,       !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999998,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 Corridor Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Corridor Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1518490898496,                        !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Elevator Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Elevator Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Elevator N Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Elevator N Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Elevator S Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Elevator S Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Stair E Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Stair E Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0127425809664,                        !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Stair W Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Stair W Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0127425809664,                        !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 Corridor Thermostat, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  Thermal Zone: F2-4 Corridor Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 Corridor Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 Corridor Thermostat Schedule, !- Name
  Thermal Zone: F2-4 Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 Corridor Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  OfficeHtgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeHtgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeHtgSetptWk,                       !- Name
  OfficeHtgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Monday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Friday Schedule:Day Name
  OfficeHtgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeHtgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeHtgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeHtgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeHtgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Year,
  OfficeClgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeClgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeClgSetptWk,                       !- Name
  OfficeClgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeClgSetptWD,                       !- Monday Schedule:Day Name
  OfficeClgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeClgSetptWD,                       !- Friday Schedule:Day Name
  OfficeClgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeClgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeClgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeClgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeClgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

ZoneVentilation:DesignFlowRate,
  Thermal Zone: F2-4 Corridor Operable Window Ventilation, !- Name
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  AllOnHVACAvail,                         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1773342517824,                        !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Intake,                                 !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  10.0000000000001,                       !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  32.2222222222223,                       !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 Corridor,            !- Zone Name
  Thermal Zone: F2-4 Corridor Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 Corridor Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 Corridor Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {825d2315-576c-4d6c-87c8-2c06c930d250}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 Corridor Inlet Node List, !- Name
  ZnSys F2-4 Corridor Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F2-4 Corridor Exhaust Node List, !- Name
  Thermal Zone: F2-4 Corridor PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 Corridor Inlet Node;         !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 Corridor PropExhFan, !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.5320027553472,                        !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 Corridor PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 Corridor PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

Schedule:Year,
  OfficeHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  OfficeHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeHVACAvailWk,                      !- Name
  OfficeHVACAvailSun,                     !- Sunday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Monday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Tuesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Wednesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Thursday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Friday Schedule:Day Name
  OfficeHVACAvailSat,                     !- Saturday Schedule:Day Name
  OfficeHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  OfficeHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  OfficeHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeHVACAvailSun,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailWD,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailSat,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 Corridor,                    !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 Corridor Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-4 Corridor Outlet Node,        !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.32867835631539,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.32867835631539,                       !- Heating Supply Air Flow Rate {m3/s}
  0.664341537894912,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 25,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 25,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 25,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 25,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 25,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  1.32867835631539,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 Corridor Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 Corridor Fan Outlet Node,    !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 25,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  28477.921038384,                        !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  1.32867835631539,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 Corridor Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 Corridor Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  35360.7830426996;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-24,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 25,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  29514.0151927638,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  1.32867835631539,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 Corridor Inlet Node,         !- Air Inlet Node Name
  ZnSys F2-4 Corridor Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-24,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 25,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  18059.5082577246,                       !- Nominal Capacity {W}
  ZnSys F2-4 Corridor Fan Outlet Node,    !- Air Inlet Node Name
  ZnSys F2-4 Corridor Outlet Node;        !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 Corridor Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 Corridor PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 Corridor,                    !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 Corridor,            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 Corridor Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 Corridor Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 Laundry,             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1063 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Laundry,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1063,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1108,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Laundry,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 28.956, 3.048,                 !- X,Y,Z Vertex 4 {m}
  30.7848, 28.956, 3.048,                 !- X,Y,Z Vertex 5 {m}
  30.7848, 31.3944, 3.048;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 938 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Laundry,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 938,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 975 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Laundry,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 975,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 984,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 Laundry,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 137,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 984,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.28618984, 26.8224, 4.7109888,        !- X,Y,Z Vertex 1 {m}
  29.28618984, 26.8224, 3.94801344,       !- X,Y,Z Vertex 2 {m}
  32.8931016, 26.8224, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  32.8931016, 26.8224, 4.7109888;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 985,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Laundry,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  29.2608, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 998 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Laundry,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 998,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

People,
  F2-4 Laundry People,                    !- Name
  Thermal Zone: F2-4 Laundry,             !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F2-4 Laundry People Activity Level;     !- Activity Level Schedule Name

Lights,
  F2-4 Laundry Regulated Lights,          !- Name
  Thermal Zone: F2-4 Laundry,             !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F2-4 Laundry Recepticle Loads,          !- Name
  Thermal Zone: F2-4 Laundry,             !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 Laundry Gas Equipment Loads,       !- Name
  Thermal Zone: F2-4 Laundry,             !- Zone or ZoneList Name
  OfficeGasEquip,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36796199687412,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 Laundry Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Laundry,             !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Laundry Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Laundry,             !- Zone or ZoneList Name
  OfficeHVACAvail,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0127425809664,                        !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 Laundry Thermostat,  !- Name
  Thermal Zone: F2-4 Laundry,             !- Zone or ZoneList Name
  Thermal Zone: F2-4 Laundry Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 Laundry Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 Laundry Thermostat Schedule, !- Name
  Thermal Zone: F2-4 Laundry Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 Laundry Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 Laundry Thermostat,  !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: F2-4 Laundry Operable Window Ventilation, !- Name
  Thermal Zone: F2-4 Laundry,             !- Zone or ZoneList Name
  AllOnHVACAvail,                         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0127425809664,                        !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Intake,                                 !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  10.0000000000001,                       !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  32.2222222222223,                       !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 Laundry,             !- Zone Name
  Thermal Zone: F2-4 Laundry Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 Laundry Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 Laundry Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {752fa57f-4db0-4e18-92e8-dd4bee66b1a7}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 Laundry Inlet Node List, !- Name
  ZnSys F2-4 Laundry Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F2-4 Laundry Exhaust Node List, !- Name
  Thermal Zone: F2-4 Laundry PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 Laundry Inlet Node;          !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 Laundry PropExhFan,  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.0382277428992,                        !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 Laundry PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 Laundry PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 Laundry,                     !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 Laundry Inlet Node,          !- Air Inlet Node Name
  ZnSys F2-4 Laundry Outlet Node,         !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.2675942002944,                        !- Cooling Supply Air Flow Rate {m3/s}
  0.2675942002944,                        !- Heating Supply Air Flow Rate {m3/s}
  0.1337971001472,                        !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 23,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 23,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 23,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 23,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 23,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.2675942002944,                        !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 Laundry Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 Laundry Fan Outlet Node,     !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 23,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  5735.40084327039,                       !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  0.2675942002944,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 Laundry Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 Laundry Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  7121.627005185;                         !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-23,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 23,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  5944.06744523301,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  0.2675942002944,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 Laundry Inlet Node,          !- Air Inlet Node Name
  ZnSys F2-4 Laundry Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-23,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 23,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  3637.15851637236,                       !- Nominal Capacity {W}
  ZnSys F2-4 Laundry Fan Outlet Node,     !- Air Inlet Node Name
  ZnSys F2-4 Laundry Outlet Node;         !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 Laundry Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 Laundry PropExhFan,  !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 Laundry,                     !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 Laundry,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 Laundry Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 Laundry Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 Laundry Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 Laundry Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 Studio SE,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1033 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1033,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 6.096,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  36.576, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 150,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1043,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 5.46101016, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  36.576, 5.46101016, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  36.576, 0.02539998984, 3.94801344,      !- X,Y,Z Vertex 3 {m}
  36.576, 0.02539998984, 4.71531696;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1045,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  45.72, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 151,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1045,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6012984, 0, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  36.6012984, 0, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  45.6947016, 0, 3.94801344,              !- X,Y,Z Vertex 3 {m}
  45.6947016, 0, 4.71531696;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1046,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 878 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 878,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 935 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 935,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

People,
  F2-4 Studio SE People,                  !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0398662950103678,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 Studio SE People Activity Level;   !- Activity Level Schedule Name

Lights,
  F2-4 Studio SE Non-Regulated Lights,    !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05486322083755,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 Studio SE Process Electric Loads,  !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.430556416668388,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 Studio SE Recepticle Loads,        !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834968,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 Studio SE Gas Equipment Loads,     !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.41642704308826,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 Studio SE Gas Loads,               !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.1199060454223,                        !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 Studio SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Studio SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 Studio SE Thermostat, !- Name
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  Thermal Zone: F2-4 Studio SE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 Studio SE Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 Studio SE Thermostat Schedule, !- Name
  Thermal Zone: F2-4 Studio SE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 Studio SE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 Studio SE Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 Studio SE,           !- Zone Name
  Thermal Zone: F2-4 Studio SE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 Studio SE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 Studio SE Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {e36a46f6-3337-4926-b7ff-3c0c182c414a}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 Studio SE Inlet Node List, !- Name
  ZnSys F2-4 Studio SE Outlet Node;       !- Node Name 1

NodeList,
  Thermal Zone: F2-4 Studio SE Exhaust Node List, !- Name
  Thermal Zone: F2-4 Studio SE PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 Studio SE Inlet Node;        !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 Studio SE PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.04417428068352,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 Studio SE PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 Studio SE PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 Studio SE,                   !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 Studio SE Inlet Node,        !- Air Inlet Node Name
  ZnSys F2-4 Studio SE Outlet Node,       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.496649172377088,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.496649172377088,                      !- Heating Supply Air Flow Rate {m3/s}
  0.248323642293658,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 12,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 12,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 12,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 12,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 12,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.496649172377088,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 Studio SE Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 Studio SE Fan Outlet Node,   !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 12,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10644.7808752604,                       !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  0.496649172377088,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 Studio SE Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 Studio SE Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  13217.5345718742;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-12,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 12,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  11032.0156802789,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  0.496649172377088,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 Studio SE Inlet Node,        !- Air Inlet Node Name
  ZnSys F2-4 Studio SE Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-12,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 12,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  6750.45249481188,                       !- Nominal Capacity {W}
  ZnSys F2-4 Studio SE Fan Outlet Node,   !- Air Inlet Node Name
  ZnSys F2-4 Studio SE Outlet Node;       !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 Studio SE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 Studio SE PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 Studio SE,                   !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 Studio SE,           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 Studio SE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 Studio SE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 Studio SE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 Studio SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 Studio SW,           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1054 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1054,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 908,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 912,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 131,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 912,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 0.02539998984, 4.71531696,      !- X,Y,Z Vertex 1 {m}
  18.288, 0.02539998984, 3.94801344,      !- X,Y,Z Vertex 2 {m}
  18.288, 5.46101016, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  18.288, 5.46101016, 4.71531696;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  18.288, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 132,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 913,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.16938984, 0, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  9.16938984, 0, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  18.26261016, 0, 3.94801344,             !- X,Y,Z Vertex 3 {m}
  18.26261016, 0, 4.71531696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 964 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 964,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 965 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 965,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 6.096,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

People,
  F2-4 Studio SW People,                  !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0398662950103678,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 Studio SW People Activity Level;   !- Activity Level Schedule Name

Lights,
  F2-4 Studio SW Non-Regulated Lights,    !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05486322083755,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 Studio SW Process Electric Loads,  !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.430556416668388,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 Studio SW Recepticle Loads,        !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834968,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 Studio SW Gas Equipment Loads,     !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.41642704308826,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 Studio SW Gas Loads,               !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.1199060454223,                        !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 Studio SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 Studio SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01472476022784,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 Studio SW Thermostat, !- Name
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  Thermal Zone: F2-4 Studio SW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 Studio SW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 Studio SW Thermostat Schedule, !- Name
  Thermal Zone: F2-4 Studio SW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 Studio SW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 Studio SW Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 Studio SW,           !- Zone Name
  Thermal Zone: F2-4 Studio SW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 Studio SW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 Studio SW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {3a436ba2-6ee6-4324-a843-4727e4cbe436}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 Studio SW Inlet Node List, !- Name
  ZnSys F2-4 Studio SW Outlet Node;       !- Node Name 1

NodeList,
  Thermal Zone: F2-4 Studio SW Exhaust Node List, !- Name
  Thermal Zone: F2-4 Studio SW PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 Studio SW Inlet Node;        !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 Studio SW PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.04417428068352,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 Studio SW PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 Studio SW PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 Studio SW,                   !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 Studio SW Inlet Node,        !- Air Inlet Node Name
  ZnSys F2-4 Studio SW Outlet Node,       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.45898210304041,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.45898210304041,                       !- Heating Supply Air Flow Rate {m3/s}
  0.229491051520205,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 13,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 13,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 13,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 13,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 13,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.45898210304041,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 Studio SW Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 Studio SW Fan Outlet Node,   !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 13,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9837.45799825695,                       !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  0.45898210304041,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 Studio SW Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 Studio SW Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  12215.1435905642;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-13,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 13,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10195.3270820443,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  0.45898210304041,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 Studio SW Inlet Node,        !- Air Inlet Node Name
  ZnSys F2-4 Studio SW Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-13,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 13,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  6238.51594943504,                       !- Nominal Capacity {W}
  ZnSys F2-4 Studio SW Fan Outlet Node,   !- Air Inlet Node Name
  ZnSys F2-4 Studio SW Outlet Node;       !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 Studio SW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 Studio SW PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 Studio SW,                   !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 Studio SW,           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 Studio SW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 Studio SW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 Studio SW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 Studio SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 1-Bed Core East,       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 766,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 15.24,                 !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 15.24;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 102,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 768,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 14.60501016, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  36.576, 14.60501016, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.576, 5.51178984, 13.09201344,        !- X,Y,Z Vertex 3 {m}
  36.576, 5.51178984, 13.85931696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 769 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 15.24,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 770,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 771 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 15.24,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 12.192,                 !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 12.192,                !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 772 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 15.24,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 15.24;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 103,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 773,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 23.74901016, 13.85931696,       !- X,Y,Z Vertex 1 {m}
  36.576, 23.74901016, 13.09201344,       !- X,Y,Z Vertex 2 {m}
  36.576, 14.65578984, 13.09201344,       !- X,Y,Z Vertex 3 {m}
  36.576, 14.65578984, 13.85931696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 775,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 776,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 15.24,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 15.24,                 !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 777 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 15.24,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 12.192,               !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 12.192,                !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 15.24;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 778 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 15.24,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 12.192,               !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 12.192,               !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 15.24;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 774 - Surface 774 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  22.2967296;                             !- Surface Area {m2}

People,
  F5 1-Bed Core NE People,                !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.0000016,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed Core NE People Activity Level; !- Activity Level Schedule Name

People,
  F5 1-Bed Core SE People,                !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.0000016,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F5 1-Bed Core SE People Activity Level; !- Activity Level Schedule Name

Lights,
  F5 1-Bed Core NE Non-Regulated Lights,  !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  70.5599999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F5 1-Bed Core SE Non-Regulated Lights,  !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  70.5599999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed Core NE Process Electric Loads, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28.7999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed Core NE Recepticle Loads,      !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed Core SE Process Electric Loads, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28.7999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F5 1-Bed Core SE Recepticle Loads,      !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed Core NE Gas Equipment Loads,   !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  221.561729050199,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed Core NE Gas Loads,             !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  343.948207954119,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F5 1-Bed Core SE Gas Equipment Loads,   !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  221.561729050199,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F5 1-Bed Core SE Gas Loads,             !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  343.948207954119,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006342973636608,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006342973636608,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F5 1-Bed Core SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F5 1-Bed Core East Thermostat, !- Name
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  Thermal Zone: F5 1-Bed Core East Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F5 1-Bed Core East Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F5 1-Bed Core East Thermostat Schedule, !- Name
  Thermal Zone: F5 1-Bed Core East Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F5 1-Bed Core East Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F5 1-Bed Core East Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F5 1-Bed Core East,       !- Zone Name
  Thermal Zone: F5 1-Bed Core East Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F5 1-Bed Core East Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F5 1-Bed Core East Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {0f30cb8f-b2c0-456e-ae02-a7d0989e4d1c}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F5 1-Bed Core East Inlet Node List, !- Name
  ZnSys F5 1-Bed Core East Outlet Node;   !- Node Name 1

NodeList,
  Thermal Zone: F5 1-Bed Core East Exhaust Node List, !- Name
  Thermal Zone: F5 1-Bed Core East PropExhFan Inlet Node, !- Node Name 1
  ZnSys F5 1-Bed Core East Inlet Node;    !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F5 1-Bed Core East PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.03454655284224,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F5 1-Bed Core East PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F5 1-Bed Core East PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F5 1-Bed Core East,               !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F5 1-Bed Core East Inlet Node,    !- Air Inlet Node Name
  ZnSys F5 1-Bed Core East Outlet Node,   !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.33311088825431,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.33311088825431,                       !- Heating Supply Air Flow Rate {m3/s}
  0.166555444127155,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 16,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 16,                             !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 16,                         !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 16,                          !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 16,                                 !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.33311088825431,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F5 1-Bed Core East Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 1-Bed Core East Fan Outlet Node, !- Air Outlet Node Name
  FanVSDPwrRatio_fCFMRatio,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 17,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Cubic,
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 16,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7139.65087600059,                       !- Gross Rated Heating Capacity {W}
  3.88911359322983,                       !- Gross Rated Heating COP {W/W}
  0.33311088825431,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F5 1-Bed Core East Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F5 1-Bed Core East Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  8865.25333717464;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-16,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.879156,                               !- Data 9
  0.747879,                               !- Data 10
  0.655296,                               !- Data 11
  1.16683,                                !- Data 12
  1,                                      !- Data 13
  0.882154,                               !- Data 14
  1.38479,                                !- Data 15
  1.19117,                                !- Data 16
  1.05435;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 16,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7399.37045838722,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.76070325108425,                       !- Gross Rated Cooling COP {W/W}
  0.33311088825431,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F5 1-Bed Core East Inlet Node,    !- Air Inlet Node Name
  ZnSys F5 1-Bed Core East Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-16,        !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 16,                          !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  4527.65496309066,                       !- Nominal Capacity {W}
  ZnSys F5 1-Bed Core East Fan Outlet Node, !- Air Inlet Node Name
  ZnSys F5 1-Bed Core East Outlet Node;   !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F5 1-Bed Core East Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F5 1-Bed Core East PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F5 1-Bed Core East,               !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F5 1-Bed Core East,       !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F5 1-Bed Core East Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F5 1-Bed Core East Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F5 1-Bed Core East Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F5 1-Bed Core East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F5 1-Bed Core N,          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 832,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 833 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 834,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 834 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 835,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 835 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 836 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 837 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 12.192,               !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 12.192,               !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 838,                            !- Name
  Roof,                                   !- Surface Type
  WoodFramingAndOtherRoofU028,            !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 15.24,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 15.24,                !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 839 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 15.24,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 15.24;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 15.24,                !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 12.192,               !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 12.192,               !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 15.24;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 115,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 840,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.97098984, 26.8224, 13.85931696,      !- X,Y,Z Vertex 1 {m}
  21.97098984, 26.8224, 13.09201344,      !- X,Y,Z Vertex 2 {m}
  29.23541016, 26.8224, 13.09201344,      !- X,Y,Z Vertex 3 {m}
  29.23541016, 26.8224, 13.85931696;      !- X,Y,Z Vertex 4 {m}

People,
  F5 1-Bed Core N People,                 !- Name
  Thermal Zone: F5 1-Bed Core N,          !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0298997750773279,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
