  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailSun,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailWD,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.6,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.6,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.6,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.24,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.27,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.42,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.54,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.59,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.49,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.48,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.47,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.46,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.44,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.36,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.29,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.22,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.16,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.13;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.07,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.12,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.14,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.29,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.31,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.36,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.36,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.37,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.34,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.27,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.21,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.16,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.06;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.23,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.32,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.41,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.57,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.61,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.45,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.46,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.47,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.42,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.34,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.33,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.23,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.13,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.08;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  WaterMainCZ05Apr,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.6111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.6111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.6111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.6111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.6111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.6111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.6111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.6111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.6111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.6111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.6111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.6111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.6111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.6111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.6111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.6111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.6111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.6111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.6111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.6111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.6111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.6111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.6111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.6111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05Aug,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.1666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.1666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.1666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.1666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.1666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.1666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.1666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.1666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.1666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.1666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.1666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.1666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.1666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.1666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.1666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.1666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.1666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.1666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.1666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.1666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.1666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.1666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.1666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.1666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05Dec,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.5,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.5,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.5,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.5,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.5,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.5,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.5,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.5,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.5,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.5,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.5,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.5,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.5,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.5,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.5,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.5,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.5,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.5,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.5,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.5,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.5,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.5,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.5;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05Feb,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10.8888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05Jan,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.1666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.1666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.1666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.1666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.1666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.1666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.1666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.1666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.1666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.1666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.1666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.1666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.1666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.1666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.1666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.1666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.1666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.1666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.1666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.1666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.1666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.1666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.1666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.1666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05Jul,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.6666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.6666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.6666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.6666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.6666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.6666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.6666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.6666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.6666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.6666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.6666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.6666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.6666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.6666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.6666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.6666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.6666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.6666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.6666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.6666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.6666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.6666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.6666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05Jun,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.5,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.5,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.5,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.5,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.5,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.5,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.5,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.5,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.5,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.5,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.5,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.5,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.5,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.5,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.5,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.5,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.5,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.5,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.5,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.5,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.5,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.5,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.5,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.5;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05Mar,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05May,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.3888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.3888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.3888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.3888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.3888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.3888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.3888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.3888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.3888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.3888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.3888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.3888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.3888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.3888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.3888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.3888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.3888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.3888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.3888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.3888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.3888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.3888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.3888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.3888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05Nov,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.6666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.6666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.6666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.6666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.6666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.6666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.6666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.6666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.6666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.6666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.6666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.6666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.6666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.6666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.6666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.6666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.6666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.6666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.6666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.6666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.6666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.6666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.6666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05Oct,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13;                                     !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ05Sep,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  {005a5427-d8c7-4097-844d-f048fc518985}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  331.17030929461;                        !- Value Until Time 1

Schedule:Day:Interval,
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161.189088594722;                       !- Value Until Time 1

Schedule:Day:Interval,
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {56cfa30c-746c-45ee-820d-263848767f10}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {624f036e-3617-4304-b565-68254f71839d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {65345570-d033-438d-996f-d5cbb63fec01}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {687c8692-0983-4fea-ad38-c919432e5389}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {74248208-0c4e-410f-a334-12a59153a53d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {79697618-89d8-440f-963e-ee481fff51e1}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {a6185552-732e-4249-89a5-991ad3277524}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  OfficeGasEquipWk,                       !- Name
  OfficeGasEquipSun,                      !- Sunday Schedule:Day Name
  OfficeGasEquipWD,                       !- Monday Schedule:Day Name
  OfficeGasEquipWD,                       !- Tuesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Wednesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Thursday Schedule:Day Name
  OfficeGasEquipWD,                       !- Friday Schedule:Day Name
  OfficeGasEquipSat,                      !- Saturday Schedule:Day Name
  OfficeGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  OfficeGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeInfiltrationWk,                   !- Name
  OfficeInfiltrationSun,                  !- Sunday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Monday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Tuesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Wednesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Thursday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Friday Schedule:Day Name
  OfficeInfiltrationSat,                  !- Saturday Schedule:Day Name
  OfficeInfiltrationSun,                  !- Holiday Schedule:Day Name
  OfficeInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  OfficeInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  OfficeInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  OfficeInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeOccupancyWk,                      !- Name
  OfficeOccupancySun,                     !- Sunday Schedule:Day Name
  OfficeOccupancyWD,                      !- Monday Schedule:Day Name
  OfficeOccupancyWD,                      !- Tuesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Wednesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Thursday Schedule:Day Name
  OfficeOccupancyWD,                      !- Friday Schedule:Day Name
  OfficeOccupancySat,                     !- Saturday Schedule:Day Name
  OfficeOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeOccupancySun,                     !- CustomDay1 Schedule:Day Name
  OfficeOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeReceptacleWk,                     !- Name
  OfficeReceptacleSun,                    !- Sunday Schedule:Day Name
  OfficeReceptacleWD,                     !- Monday Schedule:Day Name
  OfficeReceptacleWD,                     !- Tuesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Wednesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Thursday Schedule:Day Name
  OfficeReceptacleWD,                     !- Friday Schedule:Day Name
  OfficeReceptacleSat,                    !- Saturday Schedule:Day Name
  OfficeReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  OfficeReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeServiceHotWaterWk,                !- Name
  OfficeServiceHotWaterSun,               !- Sunday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Monday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Thursday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Friday Schedule:Day Name
  OfficeServiceHotWaterSat,               !- Saturday Schedule:Day Name
  OfficeServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  OfficeServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingGasEquipWk,                      !- Name
  ParkingGasEquipSun,                     !- Sunday Schedule:Day Name
  ParkingGasEquipWD,                      !- Monday Schedule:Day Name
  ParkingGasEquipWD,                      !- Tuesday Schedule:Day Name
  ParkingGasEquipWD,                      !- Wednesday Schedule:Day Name
  ParkingGasEquipWD,                      !- Thursday Schedule:Day Name
  ParkingGasEquipWD,                      !- Friday Schedule:Day Name
  ParkingGasEquipSat,                     !- Saturday Schedule:Day Name
  ParkingGasEquipSun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingGasEquipSun,                     !- CustomDay1 Schedule:Day Name
  ParkingGasEquipSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingOccupancyWk,                     !- Name
  ParkingOccupancySun,                    !- Sunday Schedule:Day Name
  ParkingOccupancyWD,                     !- Monday Schedule:Day Name
  ParkingOccupancyWD,                     !- Tuesday Schedule:Day Name
  ParkingOccupancyWD,                     !- Wednesday Schedule:Day Name
  ParkingOccupancyWD,                     !- Thursday Schedule:Day Name
  ParkingOccupancyWD,                     !- Friday Schedule:Day Name
  ParkingOccupancySat,                    !- Saturday Schedule:Day Name
  ParkingOccupancySun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingOccupancySun,                    !- CustomDay1 Schedule:Day Name
  ParkingOccupancySun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingReceptacleWk,                    !- Name
  ParkingReceptacleSun,                   !- Sunday Schedule:Day Name
  ParkingReceptacleWD,                    !- Monday Schedule:Day Name
  ParkingReceptacleWD,                    !- Tuesday Schedule:Day Name
  ParkingReceptacleWD,                    !- Wednesday Schedule:Day Name
  ParkingReceptacleWD,                    !- Thursday Schedule:Day Name
  ParkingReceptacleWD,                    !- Friday Schedule:Day Name
  ParkingReceptacleSat,                   !- Saturday Schedule:Day Name
  ParkingReceptacleSun,                   !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingReceptacleSun,                   !- CustomDay1 Schedule:Day Name
  ParkingReceptacleSun;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ParkingServiceHotWaterWk,               !- Name
  ParkingServiceHotWaterSun,              !- Sunday Schedule:Day Name
  ParkingServiceHotWaterWD,               !- Monday Schedule:Day Name
  ParkingServiceHotWaterWD,               !- Tuesday Schedule:Day Name
  ParkingServiceHotWaterWD,               !- Wednesday Schedule:Day Name
  ParkingServiceHotWaterWD,               !- Thursday Schedule:Day Name
  ParkingServiceHotWaterWD,               !- Friday Schedule:Day Name
  ParkingServiceHotWaterSat,              !- Saturday Schedule:Day Name
  ParkingServiceHotWaterSun,              !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ParkingServiceHotWaterSun,              !- CustomDay1 Schedule:Day Name
  ParkingServiceHotWaterSun;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialLivingGasEquipWk,            !- Name
  ResidentialLivingGasEquipSun,           !- Sunday Schedule:Day Name
  ResidentialLivingGasEquipWD,            !- Monday Schedule:Day Name
  ResidentialLivingGasEquipWD,            !- Tuesday Schedule:Day Name
  ResidentialLivingGasEquipWD,            !- Wednesday Schedule:Day Name
  ResidentialLivingGasEquipWD,            !- Thursday Schedule:Day Name
  ResidentialLivingGasEquipWD,            !- Friday Schedule:Day Name
  ResidentialLivingGasEquipSat,           !- Saturday Schedule:Day Name
  ResidentialLivingGasEquipSun,           !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialLivingGasEquipSun,           !- CustomDay1 Schedule:Day Name
  ResidentialLivingGasEquipSun;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialLivingInfiltrationWk,        !- Name
  ResidentialLivingInfiltrationSun,       !- Sunday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- Monday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- Tuesday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- Wednesday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- Thursday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- Friday Schedule:Day Name
  ResidentialLivingInfiltrationSat,       !- Saturday Schedule:Day Name
  ResidentialLivingInfiltrationSun,       !- Holiday Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- SummerDesignDay Schedule:Day Name
  ResidentialLivingInfiltrationWD,        !- WinterDesignDay Schedule:Day Name
  ResidentialLivingInfiltrationSun,       !- CustomDay1 Schedule:Day Name
  ResidentialLivingInfiltrationSun;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialLivingOccupancyWk,           !- Name
  ResidentialLivingOccupancySun,          !- Sunday Schedule:Day Name
  ResidentialLivingOccupancyWD,           !- Monday Schedule:Day Name
  ResidentialLivingOccupancyWD,           !- Tuesday Schedule:Day Name
  ResidentialLivingOccupancyWD,           !- Wednesday Schedule:Day Name
  ResidentialLivingOccupancyWD,           !- Thursday Schedule:Day Name
  ResidentialLivingOccupancyWD,           !- Friday Schedule:Day Name
  ResidentialLivingOccupancySat,          !- Saturday Schedule:Day Name
  ResidentialLivingOccupancySun,          !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialLivingOccupancySun,          !- CustomDay1 Schedule:Day Name
  ResidentialLivingOccupancySun;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialLivingReceptacleWk,          !- Name
  ResidentialLivingReceptacleSun,         !- Sunday Schedule:Day Name
  ResidentialLivingReceptacleWD,          !- Monday Schedule:Day Name
  ResidentialLivingReceptacleWD,          !- Tuesday Schedule:Day Name
  ResidentialLivingReceptacleWD,          !- Wednesday Schedule:Day Name
  ResidentialLivingReceptacleWD,          !- Thursday Schedule:Day Name
  ResidentialLivingReceptacleWD,          !- Friday Schedule:Day Name
  ResidentialLivingReceptacleSat,         !- Saturday Schedule:Day Name
  ResidentialLivingReceptacleSun,         !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialLivingReceptacleSun,         !- CustomDay1 Schedule:Day Name
  ResidentialLivingReceptacleSun;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ResidentialLivingServiceHotWaterWk,     !- Name
  ResidentialLivingServiceHotWaterSun,    !- Sunday Schedule:Day Name
  ResidentialLivingServiceHotWaterWD,     !- Monday Schedule:Day Name
  ResidentialLivingServiceHotWaterWD,     !- Tuesday Schedule:Day Name
  ResidentialLivingServiceHotWaterWD,     !- Wednesday Schedule:Day Name
  ResidentialLivingServiceHotWaterWD,     !- Thursday Schedule:Day Name
  ResidentialLivingServiceHotWaterWD,     !- Friday Schedule:Day Name
  ResidentialLivingServiceHotWaterSat,    !- Saturday Schedule:Day Name
  ResidentialLivingServiceHotWaterSun,    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialLivingServiceHotWaterSun,    !- CustomDay1 Schedule:Day Name
  ResidentialLivingServiceHotWaterSun;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailGasEquipWk,                       !- Name
  RetailGasEquipSun,                      !- Sunday Schedule:Day Name
  RetailGasEquipWD,                       !- Monday Schedule:Day Name
  RetailGasEquipWD,                       !- Tuesday Schedule:Day Name
  RetailGasEquipWD,                       !- Wednesday Schedule:Day Name
  RetailGasEquipWD,                       !- Thursday Schedule:Day Name
  RetailGasEquipWD,                       !- Friday Schedule:Day Name
  RetailGasEquipSat,                      !- Saturday Schedule:Day Name
  RetailGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  RetailGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailHVACAvailWk,                      !- Name
  RetailHVACAvailSun,                     !- Sunday Schedule:Day Name
  RetailHVACAvailWD,                      !- Monday Schedule:Day Name
  RetailHVACAvailWD,                      !- Tuesday Schedule:Day Name
  RetailHVACAvailWD,                      !- Wednesday Schedule:Day Name
  RetailHVACAvailWD,                      !- Thursday Schedule:Day Name
  RetailHVACAvailWD,                      !- Friday Schedule:Day Name
  RetailHVACAvailSat,                     !- Saturday Schedule:Day Name
  RetailHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  RetailHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  RetailHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailInfiltrationWk,                   !- Name
  RetailInfiltrationSun,                  !- Sunday Schedule:Day Name
  RetailInfiltrationWD,                   !- Monday Schedule:Day Name
  RetailInfiltrationWD,                   !- Tuesday Schedule:Day Name
  RetailInfiltrationWD,                   !- Wednesday Schedule:Day Name
  RetailInfiltrationWD,                   !- Thursday Schedule:Day Name
  RetailInfiltrationWD,                   !- Friday Schedule:Day Name
  RetailInfiltrationSat,                  !- Saturday Schedule:Day Name
  RetailInfiltrationSun,                  !- Holiday Schedule:Day Name
  RetailInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  RetailInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  RetailInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  RetailInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailOccupancyWk,                      !- Name
  RetailOccupancySun,                     !- Sunday Schedule:Day Name
  RetailOccupancyWD,                      !- Monday Schedule:Day Name
  RetailOccupancyWD,                      !- Tuesday Schedule:Day Name
  RetailOccupancyWD,                      !- Wednesday Schedule:Day Name
  RetailOccupancyWD,                      !- Thursday Schedule:Day Name
  RetailOccupancyWD,                      !- Friday Schedule:Day Name
  RetailOccupancySat,                     !- Saturday Schedule:Day Name
  RetailOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailOccupancySun,                     !- CustomDay1 Schedule:Day Name
  RetailOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailReceptacleWk,                     !- Name
  RetailReceptacleSun,                    !- Sunday Schedule:Day Name
  RetailReceptacleWD,                     !- Monday Schedule:Day Name
  RetailReceptacleWD,                     !- Tuesday Schedule:Day Name
  RetailReceptacleWD,                     !- Wednesday Schedule:Day Name
  RetailReceptacleWD,                     !- Thursday Schedule:Day Name
  RetailReceptacleWD,                     !- Friday Schedule:Day Name
  RetailReceptacleSat,                    !- Saturday Schedule:Day Name
  RetailReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  RetailReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailServiceHotWaterWk,                !- Name
  RetailServiceHotWaterSun,               !- Sunday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Monday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Thursday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Friday Schedule:Day Name
  RetailServiceHotWaterSat,               !- Saturday Schedule:Day Name
  RetailServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  RetailServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05AprWk,                     !- Name
  WaterMainCZ05Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ05Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ05Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05AugWk,                     !- Name
  WaterMainCZ05Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ05Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ05Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05DecWk,                     !- Name
  WaterMainCZ05Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ05Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ05Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05FebWk,                     !- Name
  WaterMainCZ05Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ05Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ05Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05JanWk,                     !- Name
  WaterMainCZ05Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ05Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ05Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05JulWk,                     !- Name
  WaterMainCZ05Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ05Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ05Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05JunWk,                     !- Name
  WaterMainCZ05Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ05Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ05Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05MarWk,                     !- Name
  WaterMainCZ05Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ05Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ05Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05MayWk,                     !- Name
  WaterMainCZ05May,                       !- Sunday Schedule:Day Name
  WaterMainCZ05May,                       !- Monday Schedule:Day Name
  WaterMainCZ05May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05May,                       !- Thursday Schedule:Day Name
  WaterMainCZ05May,                       !- Friday Schedule:Day Name
  WaterMainCZ05May,                       !- Saturday Schedule:Day Name
  WaterMainCZ05May,                       !- Holiday Schedule:Day Name
  WaterMainCZ05May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05NovWk,                     !- Name
  WaterMainCZ05Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ05Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ05Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05OctWk,                     !- Name
  WaterMainCZ05Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ05Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ05Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ05SepWk,                     !- Name
  WaterMainCZ05Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ05Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ05Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ05Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ05Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ05Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ05Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ05Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ05Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ05Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ05Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ05Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingGasEquip,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingGasEquipWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingOccupancy,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingOccupancyWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingReceptacle,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingReceptacleWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ParkingServiceHotWater,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  ParkingServiceHotWaterWk,               !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialLivingGasEquip,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingGasEquipWk,            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialLivingInfiltration,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingInfiltrationWk,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialLivingOccupancy,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingOccupancyWk,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialLivingReceptacle,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingReceptacleWk,          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ResidentialLivingServiceHotWater,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingServiceHotWaterWk,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RetailHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ05,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ05JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ05FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ05MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ05AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ05MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ05JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ05JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ05AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ05SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ05OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ05NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ05DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  BaseHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseHWSystem Supply Temp Schedule,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys5 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys5 OACtrl Max OA Schedule,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys5 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Business Center People Activity Level Week Rule - Jan1-Dec31, !- Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- Sunday Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- Monday Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- Tuesday Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- Wednesday Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- Thursday Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- Friday Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- Saturday Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- Holiday Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- SummerDesignDay Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- WinterDesignDay Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}, !- CustomDay1 Schedule:Day Name
  {0ba61fe1-1c01-4fab-8bf7-10ee7b0602da}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Business Center People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Business Center People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Business Center Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- Sunday Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- Monday Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- Tuesday Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- Wednesday Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- Thursday Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- Friday Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- Saturday Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- Holiday Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- SummerDesignDay Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- WinterDesignDay Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}, !- CustomDay1 Schedule:Day Name
  {31a17b99-e5ac-4faf-9507-da1fe7b37aad}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Business Center Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Business Center Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- Sunday Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- Monday Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- Tuesday Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- Wednesday Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- Thursday Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- Friday Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- Saturday Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- Holiday Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- SummerDesignDay Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- WinterDesignDay Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}, !- CustomDay1 Schedule:Day Name
  {740a031d-b890-44ed-95b5-9e330aa388be}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Corridor People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- Sunday Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- Monday Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- Tuesday Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- Wednesday Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- Thursday Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- Friday Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- Saturday Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- Holiday Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- SummerDesignDay Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- WinterDesignDay Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}, !- CustomDay1 Schedule:Day Name
  {e2339abb-35dd-4f84-a8e8-2926790d26ad}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Elevator Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- Sunday Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- Monday Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- Tuesday Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- Wednesday Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- Thursday Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- Friday Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- Saturday Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- Holiday Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- SummerDesignDay Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- WinterDesignDay Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}, !- CustomDay1 Schedule:Day Name
  {58f1334e-b6a6-4820-9fc8-6814f36d39f4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Elevator Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- Sunday Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- Monday Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- Tuesday Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- Wednesday Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- Thursday Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- Friday Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- Saturday Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- Holiday Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- SummerDesignDay Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- WinterDesignDay Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}, !- CustomDay1 Schedule:Day Name
  {593a03bc-e369-4a92-bb09-0b14f8309d2b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator N People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Elevator N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator N Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- Sunday Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- Monday Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- Tuesday Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- Wednesday Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- Thursday Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- Friday Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- Saturday Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- Holiday Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- SummerDesignDay Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- WinterDesignDay Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}, !- CustomDay1 Schedule:Day Name
  {ae46420d-51b4-459f-b059-cc547c872aea}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator N Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Elevator N Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator S People Activity Level Week Rule - Jan1-Dec31, !- Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- Sunday Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- Monday Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- Tuesday Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- Wednesday Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- Thursday Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- Friday Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- Saturday Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- Holiday Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- SummerDesignDay Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- WinterDesignDay Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}, !- CustomDay1 Schedule:Day Name
  {93078686-e039-4d20-9f8c-99afe4461fd9}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator S People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Elevator S People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Elevator S Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- Sunday Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- Monday Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- Tuesday Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- Wednesday Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- Thursday Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- Friday Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- Saturday Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- Holiday Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- SummerDesignDay Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- WinterDesignDay Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}, !- CustomDay1 Schedule:Day Name
  {12763fe5-3a84-41a8-9e78-105560332b0c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Elevator S Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Elevator S Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Fitness Center People Activity Level Week Rule - Jan1-Dec31, !- Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- Sunday Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- Monday Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- Tuesday Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- Wednesday Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- Thursday Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- Friday Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- Saturday Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- Holiday Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- SummerDesignDay Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- WinterDesignDay Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}, !- CustomDay1 Schedule:Day Name
  {005af692-94d2-4163-836e-e9fd814e0ad2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Fitness Center People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Fitness Center People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Fitness Center Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- Sunday Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- Monday Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- Tuesday Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- Wednesday Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- Thursday Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- Friday Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- Saturday Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- Holiday Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- SummerDesignDay Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- WinterDesignDay Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}, !- CustomDay1 Schedule:Day Name
  {21f5fa58-5152-42f6-95e7-23d6f7e175fa}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Fitness Center Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Fitness Center Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Leasing Office People Activity Level Week Rule - Jan1-Dec31, !- Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- Sunday Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- Monday Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- Tuesday Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- Wednesday Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- Thursday Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- Friday Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- Saturday Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- Holiday Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- SummerDesignDay Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- WinterDesignDay Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}, !- CustomDay1 Schedule:Day Name
  {fb4ab735-ff4e-41c3-8804-7866b7bdd638}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Leasing Office People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Leasing Office People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Leasing Office Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- Sunday Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- Monday Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- Tuesday Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- Wednesday Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- Thursday Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- Friday Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- Saturday Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- Holiday Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- SummerDesignDay Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- WinterDesignDay Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}, !- CustomDay1 Schedule:Day Name
  {922922b3-9e09-4c50-9985-0334e79cb865}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Leasing Office Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Leasing Office Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Lounge People Activity Level Week Rule - Jan1-Dec31, !- Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- Sunday Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- Monday Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- Tuesday Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- Wednesday Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- Thursday Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- Friday Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- Saturday Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- Holiday Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- SummerDesignDay Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- WinterDesignDay Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}, !- CustomDay1 Schedule:Day Name
  {26b1dd77-f37f-420f-89df-4632c8b410da}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Lounge People Activity Level,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Lounge People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Lounge Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- Sunday Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- Monday Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- Tuesday Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- Wednesday Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- Thursday Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- Friday Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- Saturday Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- Holiday Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- SummerDesignDay Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- WinterDesignDay Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}, !- CustomDay1 Schedule:Day Name
  {b5c36247-04c3-4733-9410-0472c098a1de}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Lounge Target SHW Temp,              !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Lounge Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Mechanical Room People Activity Level Week Rule - Jan1-Dec31, !- Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- Sunday Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- Monday Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- Tuesday Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- Wednesday Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- Thursday Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- Friday Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- Saturday Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- Holiday Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- SummerDesignDay Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- WinterDesignDay Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}, !- CustomDay1 Schedule:Day Name
  {79305621-26f4-47d2-b216-11bf88510a3f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Mechanical Room People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Mechanical Room People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Mechanical Room Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- Sunday Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- Monday Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- Tuesday Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- Wednesday Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- Thursday Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- Friday Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- Saturday Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- Holiday Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- SummerDesignDay Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- WinterDesignDay Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}, !- CustomDay1 Schedule:Day Name
  {2012e9dd-86e2-4509-bf1a-bb60f84e8d22}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Mechanical Room Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Mechanical Room Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail N Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- Sunday Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- Monday Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- Tuesday Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- Wednesday Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- Thursday Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- Friday Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- Saturday Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- Holiday Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- SummerDesignDay Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- WinterDesignDay Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}, !- CustomDay1 Schedule:Day Name
  {7950f3a7-9d75-42be-8f48-6c7c31d95cdb}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail N Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail N Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail N Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- Sunday Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- Monday Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- Tuesday Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- Wednesday Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- Thursday Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- Friday Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- Saturday Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- Holiday Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- SummerDesignDay Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- WinterDesignDay Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}, !- CustomDay1 Schedule:Day Name
  {84d4c23c-ffc4-4e4b-827b-2c542c6f8b30}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail N Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail N Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- Sunday Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- Monday Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- Tuesday Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- Wednesday Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- Thursday Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- Friday Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- Saturday Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- Holiday Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- SummerDesignDay Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- WinterDesignDay Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}, !- CustomDay1 Schedule:Day Name
  {65c29d50-8f98-4351-85f4-8adedd2e4f96}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NE Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- Sunday Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- Monday Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- Tuesday Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- Wednesday Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- Thursday Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- Friday Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- Saturday Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- Holiday Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- SummerDesignDay Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- WinterDesignDay Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}, !- CustomDay1 Schedule:Day Name
  {7977ae81-ade0-4f52-b4bc-2125dc7d6a07}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Core Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NE Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Inner People Activity Level Week Rule - Jan1-Dec31, !- Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- Sunday Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- Monday Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- Tuesday Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- Wednesday Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- Thursday Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- Friday Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- Saturday Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- Holiday Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- SummerDesignDay Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- WinterDesignDay Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}, !- CustomDay1 Schedule:Day Name
  {18934302-4ac3-4761-b423-37ba64cdf588}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Inner People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NE Inner People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Inner Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- Sunday Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- Monday Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- Tuesday Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- Wednesday Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- Thursday Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- Friday Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- Saturday Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- Holiday Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- SummerDesignDay Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- WinterDesignDay Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}, !- CustomDay1 Schedule:Day Name
  {e218612e-d503-4d25-9ea4-152a15ce70a1}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Inner Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NE Inner Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- Sunday Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- Monday Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- Tuesday Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- Wednesday Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- Thursday Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- Friday Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- Saturday Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- Holiday Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- SummerDesignDay Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- WinterDesignDay Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}, !- CustomDay1 Schedule:Day Name
  {18a6a513-8a8e-4c37-8534-e8e80c9b7d72}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NE Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- Sunday Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- Monday Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- Tuesday Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- Wednesday Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- Thursday Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- Friday Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- Saturday Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- Holiday Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- SummerDesignDay Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- WinterDesignDay Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}, !- CustomDay1 Schedule:Day Name
  {79697618-89d8-440f-963e-ee481fff51e1}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NE Outer Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NE Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Inner Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- Sunday Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- Monday Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- Tuesday Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- Wednesday Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- Thursday Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- Friday Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- Saturday Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- Holiday Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- SummerDesignDay Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- WinterDesignDay Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}, !- CustomDay1 Schedule:Day Name
  {a1013866-bb86-461d-9c9a-96bcafeaa5c8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Inner Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NW Inner Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Inner Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- Sunday Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- Monday Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- Tuesday Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- Wednesday Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- Thursday Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- Friday Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- Saturday Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- Holiday Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- SummerDesignDay Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- WinterDesignDay Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}, !- CustomDay1 Schedule:Day Name
  {00e420a6-4967-4257-9f01-6da82ea0bfcc}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Inner Core Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NW Inner Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Outer Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- Sunday Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- Monday Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- Tuesday Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- Wednesday Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- Thursday Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- Friday Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- Saturday Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- Holiday Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- SummerDesignDay Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- WinterDesignDay Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}, !- CustomDay1 Schedule:Day Name
  {de46dfae-dbd6-44aa-8fbe-e59a78ad07b4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Outer Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NW Outer Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Outer Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- Sunday Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- Monday Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- Tuesday Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- Wednesday Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- Thursday Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- Friday Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- Saturday Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- Holiday Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- SummerDesignDay Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- WinterDesignDay Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}, !- CustomDay1 Schedule:Day Name
  {bcecc5b1-e53d-40e1-91a0-f0fd620a1020}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Outer Core Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NW Outer Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- Sunday Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- Monday Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- Tuesday Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- Wednesday Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- Thursday Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- Friday Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- Saturday Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- Holiday Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- SummerDesignDay Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- WinterDesignDay Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}, !- CustomDay1 Schedule:Day Name
  {dd3dbcc4-5ee8-4ea1-a334-6792b7fbb202}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail NW Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- Sunday Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- Monday Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- Tuesday Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- Wednesday Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- Thursday Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- Friday Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- Saturday Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- Holiday Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- SummerDesignDay Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- WinterDesignDay Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}, !- CustomDay1 Schedule:Day Name
  {5edfca5c-403d-4456-a771-b5dc889c40a5}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail NW Outer Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail NW Outer Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SE Bottom People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- Sunday Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- Monday Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- Tuesday Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- Wednesday Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- Thursday Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- Friday Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- Saturday Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- Holiday Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- SummerDesignDay Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- WinterDesignDay Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}, !- CustomDay1 Schedule:Day Name
  {e2c5751c-e7d3-4d48-80b7-40e067e0dfd1}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SE Bottom People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail SE Bottom People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SE Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- Sunday Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- Monday Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- Tuesday Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- Wednesday Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- Thursday Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- Friday Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- Saturday Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- Holiday Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- SummerDesignDay Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- WinterDesignDay Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}, !- CustomDay1 Schedule:Day Name
  {5fe991fb-b7aa-44c7-9f79-108faedaa682}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SE Bottom Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SE Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SE Top People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- Sunday Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- Monday Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- Tuesday Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- Wednesday Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- Thursday Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- Friday Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- Saturday Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- Holiday Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- SummerDesignDay Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- WinterDesignDay Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}, !- CustomDay1 Schedule:Day Name
  {d945fcbe-7f06-46a8-8b3c-d6e0cc85361e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SE Top People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail SE Top People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SE Top Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- Sunday Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- Monday Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- Tuesday Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- Wednesday Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- Thursday Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- Friday Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- Saturday Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- Holiday Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- SummerDesignDay Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- WinterDesignDay Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}, !- CustomDay1 Schedule:Day Name
  {7b13774d-a755-4a5c-9917-3e34cb3ec403}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SE Top Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SE Top Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Bottom People Activity Level Week Rule - Jan1-Dec31, !- Name
  {624f036e-3617-4304-b565-68254f71839d}, !- Sunday Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}, !- Monday Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}, !- Tuesday Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}, !- Wednesday Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}, !- Thursday Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}, !- Friday Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}, !- Saturday Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}, !- Holiday Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}, !- SummerDesignDay Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}, !- WinterDesignDay Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}, !- CustomDay1 Schedule:Day Name
  {624f036e-3617-4304-b565-68254f71839d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Bottom People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail SW Bottom People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- Sunday Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- Monday Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- Tuesday Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- Wednesday Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- Thursday Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- Friday Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- Saturday Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- Holiday Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- SummerDesignDay Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- WinterDesignDay Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}, !- CustomDay1 Schedule:Day Name
  {57fe9ec7-e894-47a3-91af-1a5f72fead28}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Bottom Target SHW Temp,    !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SW Bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- Sunday Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- Monday Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- Tuesday Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- Wednesday Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- Thursday Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- Friday Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- Saturday Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- Holiday Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- SummerDesignDay Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- WinterDesignDay Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}, !- CustomDay1 Schedule:Day Name
  {5038e75a-899d-4499-a0e6-7019cdbb181c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail SW Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- Sunday Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- Monday Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- Tuesday Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- Wednesday Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- Thursday Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- Friday Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- Saturday Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- Holiday Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- SummerDesignDay Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- WinterDesignDay Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}, !- CustomDay1 Schedule:Day Name
  {8e2356a1-c2c0-4dde-b980-33b8a87fd382}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Core Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SW Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Top People Activity Level Week Rule - Jan1-Dec31, !- Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- Sunday Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- Monday Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- Tuesday Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- Wednesday Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- Thursday Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- Friday Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- Saturday Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- Holiday Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- SummerDesignDay Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- WinterDesignDay Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}, !- CustomDay1 Schedule:Day Name
  {7d0e2cfd-6abf-48e9-9a61-0ec0c4cf34ec}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Top People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Retail SW Top People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Retail SW Top Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- Sunday Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- Monday Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- Tuesday Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- Wednesday Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- Thursday Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- Friday Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- Saturday Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- Holiday Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- SummerDesignDay Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- WinterDesignDay Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}, !- CustomDay1 Schedule:Day Name
  {bb5d9b07-d0f5-49c1-9132-13584c5cf8fc}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Retail SW Top Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F1 Retail SW Top Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Stairs E People Activity Level Week Rule - Jan1-Dec31, !- Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- Sunday Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- Monday Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- Tuesday Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- Wednesday Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- Thursday Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- Friday Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- Saturday Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- Holiday Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- SummerDesignDay Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- WinterDesignDay Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}, !- CustomDay1 Schedule:Day Name
  {93028c6f-db6b-4b10-9568-2a8e1b718699}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Stairs E People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Stairs E People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F1 Stairs W People Activity Level Week Rule - Jan1-Dec31, !- Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- Sunday Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- Monday Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- Tuesday Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- Wednesday Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- Thursday Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- Friday Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- Saturday Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- Holiday Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- SummerDesignDay Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- WinterDesignDay Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}, !- CustomDay1 Schedule:Day Name
  {dd492983-7748-4fcf-80c7-a525d2fb00a5}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F1 Stairs W People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F1 Stairs W People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed Core N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- Sunday Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- Monday Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- Tuesday Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- Wednesday Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- Thursday Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- Friday Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- Saturday Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- Holiday Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- SummerDesignDay Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- WinterDesignDay Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}, !- CustomDay1 Schedule:Day Name
  {072d1ad7-a857-4cd5-9cde-40d2626a8f87}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed Core N People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed Core N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- Sunday Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- Monday Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- Tuesday Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- Wednesday Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- Thursday Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- Friday Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- Saturday Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- Holiday Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- SummerDesignDay Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- WinterDesignDay Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}, !- CustomDay1 Schedule:Day Name
  {c5030890-9220-41ca-9b9f-6e7d8233035d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed Core NE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- Sunday Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- Monday Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- Tuesday Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- Wednesday Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- Thursday Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- Friday Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- Saturday Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- Holiday Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- SummerDesignDay Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- WinterDesignDay Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}, !- CustomDay1 Schedule:Day Name
  {d78c5ca5-ce56-4746-933f-69632eb163fb}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed Core NW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed Core SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- Sunday Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- Monday Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- Tuesday Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- Wednesday Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- Thursday Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- Friday Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- Saturday Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- Holiday Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- SummerDesignDay Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- WinterDesignDay Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}, !- CustomDay1 Schedule:Day Name
  {56cfa30c-746c-45ee-820d-263848767f10}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed Core SE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed Core SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed Core SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- Sunday Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- Monday Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- Tuesday Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- Wednesday Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- Thursday Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- Friday Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- Saturday Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- Holiday Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- SummerDesignDay Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- WinterDesignDay Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}, !- CustomDay1 Schedule:Day Name
  {4ea2bdc0-0525-4002-9cc4-cf2172842f0f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed Core SW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed Core SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- Sunday Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- Monday Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- Tuesday Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- Wednesday Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- Thursday Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- Friday Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- Saturday Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- Holiday Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- SummerDesignDay Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- WinterDesignDay Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}, !- CustomDay1 Schedule:Day Name
  {2e70c567-c6c6-475c-ae89-2eb51ff5c6ba}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed N People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed NE Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- Sunday Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- Monday Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- Tuesday Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- Wednesday Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- Thursday Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- Friday Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- Saturday Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- Holiday Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- SummerDesignDay Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- WinterDesignDay Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}, !- CustomDay1 Schedule:Day Name
  {328592c7-59e6-4c1b-8152-c5ec19ac0385}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed NE Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed NE Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- Sunday Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- Monday Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- Tuesday Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- Wednesday Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- Thursday Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- Friday Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- Saturday Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- Holiday Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- SummerDesignDay Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- WinterDesignDay Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}, !- CustomDay1 Schedule:Day Name
  {5824bcc7-a5c9-495a-86e7-c6746a00ba8f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed NE Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed NW Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- Sunday Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- Monday Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- Tuesday Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- Wednesday Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- Thursday Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- Friday Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- Saturday Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- Holiday Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- SummerDesignDay Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- WinterDesignDay Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}, !- CustomDay1 Schedule:Day Name
  {9e9d5ca4-394d-4051-8c11-ef0cfdedde99}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed NW Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed NW Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 1-Bed NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- Sunday Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- Monday Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- Tuesday Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- Wednesday Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- Thursday Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- Friday Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- Saturday Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- Holiday Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- SummerDesignDay Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- WinterDesignDay Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}, !- CustomDay1 Schedule:Day Name
  {d40a8885-42c9-45ed-853b-dd4368071474}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 1-Bed NW Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 1-Bed NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- Sunday Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- Monday Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- Tuesday Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- Wednesday Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- Thursday Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- Friday Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- Saturday Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- Holiday Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- SummerDesignDay Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- WinterDesignDay Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}, !- CustomDay1 Schedule:Day Name
  {e081853b-e28b-474d-be6e-b1714d0727f3}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed Core NE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- Sunday Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- Monday Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- Tuesday Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- Wednesday Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- Thursday Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- Friday Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- Saturday Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- Holiday Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- SummerDesignDay Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- WinterDesignDay Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}, !- CustomDay1 Schedule:Day Name
  {d1bd2677-319c-45f2-a849-41382c311aa1}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed Core NW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- Sunday Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- Monday Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- Tuesday Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- Wednesday Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- Thursday Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- Friday Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- Saturday Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- Holiday Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- SummerDesignDay Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- WinterDesignDay Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}, !- CustomDay1 Schedule:Day Name
  {42fafa58-d4a2-4587-a99d-e89f9858b13c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed NE People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- Sunday Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- Monday Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- Tuesday Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- Wednesday Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- Thursday Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- Friday Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- Saturday Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- Holiday Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- SummerDesignDay Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- WinterDesignDay Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}, !- CustomDay1 Schedule:Day Name
  {1d1a43dd-8783-4226-b162-9b983fe1cdc2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed NW People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed SE Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- Sunday Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- Monday Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- Tuesday Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- Wednesday Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- Thursday Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- Friday Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- Saturday Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- Holiday Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- SummerDesignDay Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- WinterDesignDay Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}, !- CustomDay1 Schedule:Day Name
  {68c99a7a-0c16-491d-a968-14ec55edafcd}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed SE Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed SE Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- Sunday Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- Monday Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- Tuesday Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- Wednesday Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- Thursday Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- Friday Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- Saturday Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- Holiday Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- SummerDesignDay Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- WinterDesignDay Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}, !- CustomDay1 Schedule:Day Name
  {295a7280-b445-4fbf-ae68-a1a565f0b2ef}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed SE People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed SW Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- Sunday Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- Monday Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- Tuesday Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- Wednesday Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- Thursday Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- Friday Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- Saturday Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- Holiday Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- SummerDesignDay Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- WinterDesignDay Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}, !- CustomDay1 Schedule:Day Name
  {6596f1dc-00f9-4b76-8e99-61a739e1f04c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed SW Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed SW Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- Sunday Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- Monday Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- Tuesday Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- Wednesday Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- Thursday Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- Friday Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- Saturday Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- Holiday Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- SummerDesignDay Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- WinterDesignDay Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}, !- CustomDay1 Schedule:Day Name
  {43dff92e-250f-4374-ac8d-f4e312c61a6e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 2-Bed SW People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 3-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- Sunday Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- Monday Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- Tuesday Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- Wednesday Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- Thursday Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- Friday Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- Saturday Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- Holiday Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- SummerDesignDay Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- WinterDesignDay Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}, !- CustomDay1 Schedule:Day Name
  {047ee9f6-43ae-4be1-abe5-565d9c03e0d4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 3-Bed NE People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 3-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 3-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- Sunday Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- Monday Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- Tuesday Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- Wednesday Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- Thursday Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- Friday Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- Saturday Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- Holiday Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- SummerDesignDay Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- WinterDesignDay Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}, !- CustomDay1 Schedule:Day Name
  {9fa63034-44d0-4cf7-9ece-d761c701a3ac}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 3-Bed NW People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 3-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- Sunday Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- Monday Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- Tuesday Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- Wednesday Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- Thursday Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- Friday Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- Saturday Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- Holiday Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- SummerDesignDay Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- WinterDesignDay Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}, !- CustomDay1 Schedule:Day Name
  {8a7084b7-a7d0-4513-a12f-4008dbfc520d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Corridor People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- Sunday Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- Monday Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- Tuesday Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- Wednesday Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- Thursday Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- Friday Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- Saturday Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- Holiday Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- SummerDesignDay Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- WinterDesignDay Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}, !- CustomDay1 Schedule:Day Name
  {e9682517-33c4-4404-b59d-b43f3de13b52}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Elevator Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- Sunday Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- Monday Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- Tuesday Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- Wednesday Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- Thursday Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- Friday Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- Saturday Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- Holiday Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- SummerDesignDay Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- WinterDesignDay Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}, !- CustomDay1 Schedule:Day Name
  {1992b1a5-5b99-4005-8dd3-9ee2de2fd469}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator Core Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  F2-4 Elevator Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- Sunday Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- Monday Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- Tuesday Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- Wednesday Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- Thursday Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- Friday Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- Saturday Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- Holiday Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- SummerDesignDay Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- WinterDesignDay Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}, !- CustomDay1 Schedule:Day Name
  {69723a43-7282-4bcc-b31d-182eb8c233ff}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator N People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Elevator N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator N Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- Sunday Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- Monday Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- Tuesday Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- Wednesday Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- Thursday Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- Friday Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- Saturday Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- Holiday Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- SummerDesignDay Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- WinterDesignDay Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}, !- CustomDay1 Schedule:Day Name
  {d63d66aa-9d29-4491-ac30-454e72a1b905}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator N Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  F2-4 Elevator N Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator S People Activity Level Week Rule - Jan1-Dec31, !- Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- Sunday Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- Monday Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- Tuesday Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- Wednesday Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- Thursday Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- Friday Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- Saturday Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- Holiday Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- SummerDesignDay Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- WinterDesignDay Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}, !- CustomDay1 Schedule:Day Name
  {ab0a97b0-f813-433e-8ea9-3fb15e8defb3}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator S People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Elevator S People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Elevator S Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- Sunday Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- Monday Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- Tuesday Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- Wednesday Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- Thursday Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- Friday Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- Saturday Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- Holiday Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- SummerDesignDay Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- WinterDesignDay Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}, !- CustomDay1 Schedule:Day Name
  {b0145b9b-4381-44f3-b178-318f1f0a5a9c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Elevator S Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  F2-4 Elevator S Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- Sunday Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- Monday Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- Tuesday Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- Wednesday Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- Thursday Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- Friday Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- Saturday Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- Holiday Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- SummerDesignDay Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- WinterDesignDay Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}, !- CustomDay1 Schedule:Day Name
  {687c8692-0983-4fea-ad38-c919432e5389}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Laundry People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- Sunday Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- Monday Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- Tuesday Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- Wednesday Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- Thursday Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- Friday Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- Saturday Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- Holiday Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- SummerDesignDay Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- WinterDesignDay Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}, !- CustomDay1 Schedule:Day Name
  {f8926700-739b-4630-87ee-26a6e0138bc8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Laundry Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  F2-4 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Stair E People Activity Level Week Rule - Jan1-Dec31, !- Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- Sunday Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- Monday Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- Tuesday Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- Wednesday Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- Thursday Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- Friday Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- Saturday Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- Holiday Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- SummerDesignDay Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- WinterDesignDay Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}, !- CustomDay1 Schedule:Day Name
  {fc15401a-4377-40a5-9e47-081a0a023623}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Stair E People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Stair E People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Stair W People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- Sunday Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- Monday Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- Tuesday Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- Wednesday Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- Thursday Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- Friday Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- Saturday Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- Holiday Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- SummerDesignDay Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- WinterDesignDay Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}, !- CustomDay1 Schedule:Day Name
  {d8368769-b6d8-4d94-aa40-3635e1890a0d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Stair W People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Stair W People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Studio SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- Sunday Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- Monday Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- Tuesday Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- Wednesday Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- Thursday Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- Friday Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- Saturday Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- Holiday Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- SummerDesignDay Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- WinterDesignDay Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}, !- CustomDay1 Schedule:Day Name
  {9bbcc67e-4df8-484f-ba80-29b27fec512f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Studio SE People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Studio SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F2-4 Studio SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- Sunday Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- Monday Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- Tuesday Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- Wednesday Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- Thursday Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- Friday Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- Saturday Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- Holiday Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- SummerDesignDay Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- WinterDesignDay Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}, !- CustomDay1 Schedule:Day Name
  {795d6021-ee84-4c60-b909-c940aa5789d4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F2-4 Studio SW People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F2-4 Studio SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed Core N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- Sunday Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- Monday Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- Tuesday Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- Wednesday Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- Thursday Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- Friday Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- Saturday Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- Holiday Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- SummerDesignDay Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- WinterDesignDay Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}, !- CustomDay1 Schedule:Day Name
  {3b948b3c-6663-43de-98ee-037bc4630cfd}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed Core N People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed Core N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- Sunday Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- Monday Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- Tuesday Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- Wednesday Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- Thursday Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- Friday Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- Saturday Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- Holiday Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- SummerDesignDay Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- WinterDesignDay Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}, !- CustomDay1 Schedule:Day Name
  {d6f53464-bb10-456c-9927-4c42967acee8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed Core NE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- Sunday Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- Monday Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- Tuesday Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- Wednesday Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- Thursday Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- Friday Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- Saturday Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- Holiday Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- SummerDesignDay Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- WinterDesignDay Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}, !- CustomDay1 Schedule:Day Name
  {60cdff18-0d51-47cb-a43e-f991bbc380d6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed Core NW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed Core SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- Sunday Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- Monday Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- Tuesday Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- Wednesday Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- Thursday Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- Friday Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- Saturday Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- Holiday Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- SummerDesignDay Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- WinterDesignDay Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}, !- CustomDay1 Schedule:Day Name
  {5a2fc30a-2649-47e8-8303-044cb79b112c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed Core SE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed Core SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed Core SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- Sunday Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- Monday Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- Tuesday Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- Wednesday Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- Thursday Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- Friday Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- Saturday Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- Holiday Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- SummerDesignDay Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- WinterDesignDay Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}, !- CustomDay1 Schedule:Day Name
  {cb9093e4-027d-41b7-be2f-ea53fcb476de}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed Core SW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed Core SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- Sunday Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- Monday Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- Tuesday Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- Wednesday Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- Thursday Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- Friday Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- Saturday Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- Holiday Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- SummerDesignDay Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- WinterDesignDay Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}, !- CustomDay1 Schedule:Day Name
  {12f37b95-2bb1-4190-be25-92774d1b7288}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed N People Activity Level,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed NE Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- Sunday Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- Monday Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- Tuesday Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- Wednesday Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- Thursday Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- Friday Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- Saturday Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- Holiday Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- SummerDesignDay Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- WinterDesignDay Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}, !- CustomDay1 Schedule:Day Name
  {005a5427-d8c7-4097-844d-f048fc518985}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed NE Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed NE Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- Sunday Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- Monday Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- Tuesday Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- Wednesday Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- Thursday Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- Friday Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- Saturday Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- Holiday Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- SummerDesignDay Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- WinterDesignDay Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}, !- CustomDay1 Schedule:Day Name
  {3a9e4fa4-599e-46e9-9dbf-37b5b6cc6719}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed NE Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed NE Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed NW Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- Sunday Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- Monday Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- Tuesday Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- Wednesday Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- Thursday Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- Friday Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- Saturday Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- Holiday Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- SummerDesignDay Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- WinterDesignDay Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}, !- CustomDay1 Schedule:Day Name
  {ad909d55-054c-410c-a7e7-55257f7500d8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed NW Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed NW Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 1-Bed NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- Sunday Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- Monday Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- Tuesday Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- Wednesday Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- Thursday Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- Friday Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- Saturday Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- Holiday Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- SummerDesignDay Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- WinterDesignDay Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}, !- CustomDay1 Schedule:Day Name
  {228d3b77-1c94-4c41-a604-771fcdea3c7b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 1-Bed NW Outer People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 1-Bed NW Outer People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- Sunday Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- Monday Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- Tuesday Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- Wednesday Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- Thursday Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- Friday Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- Saturday Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- Holiday Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- SummerDesignDay Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- WinterDesignDay Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}, !- CustomDay1 Schedule:Day Name
  {e0224154-c27f-45de-8564-e1f1a6d2d2e8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed Core NE People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed Core NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- Sunday Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- Monday Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- Tuesday Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- Wednesday Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- Thursday Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- Friday Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- Saturday Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- Holiday Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- SummerDesignDay Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- WinterDesignDay Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}, !- CustomDay1 Schedule:Day Name
  {3ce03342-9673-4bf3-945f-93f84708f713}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed Core NW People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed Core NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- Sunday Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- Monday Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- Tuesday Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- Wednesday Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- Thursday Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- Friday Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- Saturday Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- Holiday Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- SummerDesignDay Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- WinterDesignDay Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}, !- CustomDay1 Schedule:Day Name
  {ce53fa0d-e83f-43d3-aee7-b3b1fef18f19}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed NE People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- Sunday Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- Monday Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- Tuesday Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- Wednesday Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- Thursday Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- Friday Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- Saturday Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- Holiday Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- SummerDesignDay Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- WinterDesignDay Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}, !- CustomDay1 Schedule:Day Name
  {9c13eae1-36e5-45dc-9b1b-7de963bd2aa8}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed NW People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed SE Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- Sunday Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- Monday Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- Tuesday Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- Wednesday Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- Thursday Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- Friday Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- Saturday Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- Holiday Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- SummerDesignDay Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- WinterDesignDay Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}, !- CustomDay1 Schedule:Day Name
  {87f21ca5-bee4-46cf-a92e-339437b5c0b0}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed SE Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed SE Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- Sunday Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- Monday Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- Tuesday Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- Wednesday Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- Thursday Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- Friday Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- Saturday Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- Holiday Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- SummerDesignDay Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- WinterDesignDay Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}, !- CustomDay1 Schedule:Day Name
  {94a61df2-55e9-45ab-8a60-1921b334891e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed SE People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed SW Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- Sunday Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- Monday Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- Tuesday Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- Wednesday Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- Thursday Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- Friday Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- Saturday Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- Holiday Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- SummerDesignDay Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- WinterDesignDay Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}, !- CustomDay1 Schedule:Day Name
  {4094ed14-4a20-4a0c-ab48-c83db4f97ba7}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed SW Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed SW Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- Sunday Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- Monday Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- Tuesday Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- Wednesday Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- Thursday Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- Friday Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- Saturday Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- Holiday Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- SummerDesignDay Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- WinterDesignDay Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}, !- CustomDay1 Schedule:Day Name
  {74248208-0c4e-410f-a334-12a59153a53d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 2-Bed SW People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 2-Bed SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 3-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- Sunday Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- Monday Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- Tuesday Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- Wednesday Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- Thursday Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- Friday Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- Saturday Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- Holiday Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- SummerDesignDay Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- WinterDesignDay Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}, !- CustomDay1 Schedule:Day Name
  {648238e1-cf06-42c8-8245-3cc4a6293d4e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 3-Bed NE People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 3-Bed NE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 3-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- Sunday Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- Monday Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- Tuesday Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- Wednesday Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- Thursday Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- Friday Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- Saturday Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- Holiday Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- SummerDesignDay Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- WinterDesignDay Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}, !- CustomDay1 Schedule:Day Name
  {a8328705-7fe1-4076-90ee-0da08f0a7959}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 3-Bed NW People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 3-Bed NW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- Sunday Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- Monday Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- Tuesday Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- Wednesday Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- Thursday Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- Friday Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- Saturday Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- Holiday Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- SummerDesignDay Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- WinterDesignDay Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}, !- CustomDay1 Schedule:Day Name
  {3ba35ba3-02d6-4af2-9ca7-78fa556657d2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Corridor People Activity Level,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Corridor People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator Core People Activity Level Week Rule - Jan1-Dec31, !- Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- Sunday Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- Monday Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- Tuesday Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- Wednesday Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- Thursday Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- Friday Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- Saturday Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- Holiday Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- SummerDesignDay Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- WinterDesignDay Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}, !- CustomDay1 Schedule:Day Name
  {d9e9aad7-e5c8-49b4-9928-4816040d3baa}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator Core People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Elevator Core People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator Core Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- Sunday Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- Monday Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- Tuesday Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- Wednesday Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- Thursday Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- Friday Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- Saturday Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- Holiday Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- SummerDesignDay Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- WinterDesignDay Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}, !- CustomDay1 Schedule:Day Name
  {55ff94f2-9094-4c0c-a447-d1f5fac1af02}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator Core Target SHW Temp,       !- Name
  ,                                       !- Schedule Type Limits Name
  F5 Elevator Core Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator N People Activity Level Week Rule - Jan1-Dec31, !- Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- Sunday Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- Monday Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- Tuesday Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- Wednesday Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- Thursday Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- Friday Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- Saturday Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- Holiday Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- SummerDesignDay Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- WinterDesignDay Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}, !- CustomDay1 Schedule:Day Name
  {840c7ff5-f239-45f2-8e60-01254e3a519b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator N People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Elevator N People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator N Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- Sunday Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- Monday Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- Tuesday Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- Wednesday Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- Thursday Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- Friday Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- Saturday Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- Holiday Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- SummerDesignDay Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- WinterDesignDay Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}, !- CustomDay1 Schedule:Day Name
  {81d342b3-d682-492a-b865-dd7023975dd4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator N Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  F5 Elevator N Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator S People Activity Level Week Rule - Jan1-Dec31, !- Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- Sunday Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- Monday Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- Tuesday Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- Wednesday Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- Thursday Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- Friday Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- Saturday Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- Holiday Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- SummerDesignDay Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- WinterDesignDay Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}, !- CustomDay1 Schedule:Day Name
  {2da1126e-aad1-4139-a997-b04f1a410832}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator S People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Elevator S People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Elevator S Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- Sunday Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- Monday Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- Tuesday Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- Wednesday Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- Thursday Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- Friday Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- Saturday Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- Holiday Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- SummerDesignDay Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- WinterDesignDay Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}, !- CustomDay1 Schedule:Day Name
  {7aa13444-a972-49c5-8e51-6de1b29c509f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Elevator S Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  F5 Elevator S Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- Sunday Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- Monday Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- Tuesday Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- Wednesday Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- Thursday Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- Friday Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- Saturday Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- Holiday Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- SummerDesignDay Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- WinterDesignDay Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}, !- CustomDay1 Schedule:Day Name
  {891ecf24-a962-4432-99a2-0f7b163a5907}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Laundry People Activity Level,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Laundry People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- Sunday Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- Monday Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- Tuesday Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- Wednesday Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- Thursday Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- Friday Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- Saturday Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- Holiday Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- SummerDesignDay Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- WinterDesignDay Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}, !- CustomDay1 Schedule:Day Name
  {80b552f5-f97a-4e2b-878f-07a8a1b68f81}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Laundry Target SHW Temp,             !- Name
  ,                                       !- Schedule Type Limits Name
  F5 Laundry Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Stair E People Activity Level Week Rule - Jan1-Dec31, !- Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- Sunday Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- Monday Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- Tuesday Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- Wednesday Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- Thursday Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- Friday Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- Saturday Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- Holiday Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- SummerDesignDay Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- WinterDesignDay Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}, !- CustomDay1 Schedule:Day Name
  {2aa9f3c3-65de-4305-bdd4-e273d2342e06}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Stair E People Activity Level,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Stair E People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Stair W People Activity Level Week Rule - Jan1-Dec31, !- Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- Sunday Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- Monday Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- Tuesday Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- Wednesday Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- Thursday Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- Friday Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- Saturday Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- Holiday Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- SummerDesignDay Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- WinterDesignDay Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}, !- CustomDay1 Schedule:Day Name
  {3d0a5446-adc2-4917-b8bb-4aa15451ee26}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Stair W People Activity Level,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Stair W People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Studio SE People Activity Level Week Rule - Jan1-Dec31, !- Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- Sunday Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- Monday Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- Tuesday Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- Wednesday Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- Thursday Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- Friday Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- Saturday Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- Holiday Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- SummerDesignDay Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- WinterDesignDay Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}, !- CustomDay1 Schedule:Day Name
  {51fe39fe-1e4a-4d9c-ba70-f1bebf26c079}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Studio SE People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Studio SE People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  F5 Studio SW People Activity Level Week Rule - Jan1-Dec31, !- Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- Sunday Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- Monday Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- Tuesday Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- Wednesday Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- Thursday Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- Friday Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- Saturday Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- Holiday Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- SummerDesignDay Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- WinterDesignDay Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}, !- CustomDay1 Schedule:Day Name
  {e0f0df97-65c9-4b50-9a50-917ba2b74021}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  F5 Studio SW People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  F5 Studio SW People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonres Elec Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- Sunday Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- Monday Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- Tuesday Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- Wednesday Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- Thursday Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- Friday Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- Saturday Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- Holiday Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- SummerDesignDay Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- WinterDesignDay Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}, !- CustomDay1 Schedule:Day Name
  {02f1cad0-a774-4966-9fce-98d0c6f09e74}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonres Elec Water Heater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonres Elec Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonres Elec Water Heater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- Sunday Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- Monday Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- Tuesday Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- Wednesday Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- Thursday Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- Friday Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- Saturday Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- Holiday Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- SummerDesignDay Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- WinterDesignDay Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}, !- CustomDay1 Schedule:Day Name
  {00a8b4c0-c7db-4633-b555-bfe52033e5df}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonres Elec Water Heater Setpoint Temp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonres Elec Water Heater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonres Gas Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- Sunday Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- Monday Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- Tuesday Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- Wednesday Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- Thursday Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- Friday Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- Saturday Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- Holiday Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- SummerDesignDay Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- WinterDesignDay Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}, !- CustomDay1 Schedule:Day Name
  {74f844b3-8049-42da-8ec6-3b3cc4eb44b4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonres Gas Water Heater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonres Gas Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonres Gas Water Heater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- Sunday Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- Monday Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- Tuesday Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- Wednesday Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- Thursday Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- Friday Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- Saturday Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- Holiday Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- SummerDesignDay Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- WinterDesignDay Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}, !- CustomDay1 Schedule:Day Name
  {a6185552-732e-4249-89a5-991ad3277524}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonres Gas Water Heater Setpoint Temp,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonres Gas Water Heater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonresidential Elec DHW System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- Sunday Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- Monday Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- Tuesday Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- Wednesday Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- Thursday Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- Friday Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- Saturday Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- Holiday Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- SummerDesignDay Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- WinterDesignDay Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}, !- CustomDay1 Schedule:Day Name
  {65345570-d033-438d-996f-d5cbb63fec01}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonresidential Elec DHW System Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonresidential Elec DHW System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Nonresidential Gas DHW System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- Sunday Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- Monday Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- Tuesday Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- Wednesday Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- Thursday Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- Friday Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- Saturday Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- Holiday Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- SummerDesignDay Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- WinterDesignDay Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}, !- CustomDay1 Schedule:Day Name
  {4ef978e6-5456-42b7-8403-e7518ed5e872}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Nonresidential Gas DHW System Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Nonresidential Gas DHW System Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Parking Garage People Activity Level Week Rule - Jan1-Dec31, !- Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- Sunday Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- Monday Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- Tuesday Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- Wednesday Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- Thursday Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- Friday Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- Saturday Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- Holiday Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- SummerDesignDay Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- WinterDesignDay Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}, !- CustomDay1 Schedule:Day Name
  {eb7acd59-56ac-4c02-9c97-439021870b6d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Parking Garage People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Parking Garage People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {20ee19a4-adc9-4938-9e1e-064c5de8f250} Week Rule - Jan1-Dec31, !- Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- Sunday Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- Monday Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- Tuesday Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- Wednesday Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- Thursday Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- Friday Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- Saturday Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- Holiday Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- SummerDesignDay Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- WinterDesignDay Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}, !- CustomDay1 Schedule:Day Name
  {21705849-d8e2-4993-8e99-8adf71786aec}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {20ee19a4-adc9-4938-9e1e-064c5de8f250}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {20ee19a4-adc9-4938-9e1e-064c5de8f250} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {51d4bc04-e921-408e-93c0-e416f8b5b5bf} Week Rule - Jan1-Dec31, !- Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- Sunday Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- Monday Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- Tuesday Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- Wednesday Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- Thursday Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- Friday Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- Saturday Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- Holiday Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- SummerDesignDay Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- WinterDesignDay Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}, !- CustomDay1 Schedule:Day Name
  {75b96b6a-23b6-4653-8bc6-87f3fa00312a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {51d4bc04-e921-408e-93c0-e416f8b5b5bf}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {51d4bc04-e921-408e-93c0-e416f8b5b5bf} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {52a2889c-75d0-41d2-a95b-d61532cb939d} Week Rule - Jan1-Dec31, !- Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- Sunday Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- Monday Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- Tuesday Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- Wednesday Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- Thursday Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- Friday Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- Saturday Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- Holiday Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- SummerDesignDay Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- WinterDesignDay Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}, !- CustomDay1 Schedule:Day Name
  {eb4d94c3-e1dc-4eb9-846c-394ac5a5b746}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {52a2889c-75d0-41d2-a95b-d61532cb939d}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {52a2889c-75d0-41d2-a95b-d61532cb939d} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {660ec638-9643-4829-b89e-aa2b54fa0467} Week Rule - Jan1-Dec31, !- Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- Sunday Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- Monday Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- Tuesday Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- Wednesday Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- Thursday Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- Friday Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- Saturday Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- Holiday Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- SummerDesignDay Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- WinterDesignDay Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}, !- CustomDay1 Schedule:Day Name
  {1dd66976-79ef-422d-8dae-1c403f59b3d9}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {660ec638-9643-4829-b89e-aa2b54fa0467}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {660ec638-9643-4829-b89e-aa2b54fa0467} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseSys5 F1,                            !- Name
  BaseSys5 F1 Controllers,                !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  9.23959826399232,                       !- Design Supply Air Flow Rate {m3/s}
  BaseSys5 F1 Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  BaseSys5 F1 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseSys5 F1 Zone Mixer Outlet Node,     !- Demand Side Outlet Node Name
  BaseSys5 F1 Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  BaseSys5 F1 Supply Outlet Nodes;        !- Supply Side Outlet Node Names

NodeList,
  BaseSys5 F1 Supply Outlet Nodes,        !- Name
  BaseSys5 Fan Outlet Node;               !- Node Name 1

NodeList,
  BaseSys5 F1 Demand Inlet Nodes,         !- Name
  BaseSys5 F1 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseSys5 F1,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.507738,                               !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  BaseSys5 F1 Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg Air Outlet Node,       !- Sensor Node Name
  BaseHWSystem Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.0011705898905304,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseSys5 F1 Supply Branches,            !- Name
  BaseSys5 F1 Main Branch;                !- Branch Name 1

Branch,
  BaseSys5 F1 Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl OA System,              !- Component Name 1
  BaseSys5 F1 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg CoilSystem,            !- Component Name 2
  BaseSys5 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg Outlet Node,           !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg,                       !- Component Name 3
  BaseSys5 CoilClg Outlet Node,           !- Component Inlet Node Name 3
  BaseSys5 CoilHtg Air Outlet Node,       !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 Fan,                           !- Component Name 4
  BaseSys5 CoilHtg Air Outlet Node,       !- Component Inlet Node Name 4
  BaseSys5 Fan Outlet Node;               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl OA System,              !- Name
  BaseSys5 OACtrl OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys5 OACtrl OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl;                        !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl,                        !- Name
  BaseSys5 OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
  BaseSys5 F1 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl OA System OA Node,      !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys5 OACtrl Schedule,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl Max OA Schedule,        !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys5 OACtrl OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys5 OACtrl OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys5 OACtrl OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys5 OACtrl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys5 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl OA System OA Node,      !- Outdoor Air Stream Node Name
  BaseSys5 OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
  BaseSys5 F1 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg CoilSystem,            !- Name
  Always On,                              !- Availability Schedule Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys5 CoilClg;                       !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys5 CoilClg,                       !- Name
  Always On,                              !- Availability Schedule Name
  173235.188792011,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.42234862096462,                       !- High Speed Gross Rated Cooling COP {W/W}
  9.23959826399232,                       !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  BaseSys5 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  86617.5943960055,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.42234862096462,                       !- Low Speed Gross Rated Cooling COP {W/W}
  4.61979913199616,                       !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys5 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 CoilClg Outlet Node;           !- Setpoint Node or NodeList Name

Curve:Cubic,
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.47;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Coil:Heating:Water,
  BaseSys5 CoilHtg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  BaseSys5 CoilHtg Water Outlet Node,     !- Water Outlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- Air Inlet Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  43450.4237926635,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 CoilHtg Air Outlet Node;       !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 Fan,                           !- Name
  RetailHVACAvail,                        !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1335.607209133,                         !- Pressure Rise {Pa}
  9.23959826399232,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.65951351244621,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg Air Outlet Node,       !- Air Inlet Node Name
  BaseSys5 Fan Outlet Node;               !- Air Outlet Node Name

SetpointManager:Warmest,
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  BaseSys5 F1,                            !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys5 Fan Outlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseSys5 F1 BaseSys5 F1 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseSys5 F1 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseSys5 F1 Zone Splitter;              !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseSys5 F1 Zone Splitter,              !- Name
  BaseSys5 F1 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseSys5 F1 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseSys5 F1 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseSys5 F1 Zone Splitter Outlet Node 4, !- Outlet Node Name 4
  BaseSys5 F1 Zone Splitter Outlet Node 5, !- Outlet Node Name 5
  BaseSys5 F1 Zone Splitter Outlet Node 6, !- Outlet Node Name 6
  BaseSys5 F1 Zone Splitter Outlet Node 7, !- Outlet Node Name 7
  BaseSys5 F1 Zone Splitter Outlet Node 8, !- Outlet Node Name 8
  BaseSys5 F1 Zone Splitter Outlet Node 9, !- Outlet Node Name 9
  BaseSys5 F1 Zone Splitter Outlet Node 10; !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  BaseSys5 F1 Return Path,                !- Name
  BaseSys5 F1 Zone Mixer Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseSys5 F1 Zone Mixer;                 !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseSys5 F1 Zone Mixer,                 !- Name
  BaseSys5 F1 Zone Mixer Outlet Node,     !- Outlet Node Name
  Thermal Zone: F1 Business Center Return Air Node, !- Inlet Node Name 1
  Thermal Zone: F1 Corridor Return Air Node, !- Inlet Node Name 2
  Thermal Zone: F1 Lounge Return Air Node, !- Inlet Node Name 3
  Thermal Zone: F1 Fitness Center Return Air Node, !- Inlet Node Name 4
  Thermal Zone: F1 Leasing Office Return Air Node, !- Inlet Node Name 5
  Thermal Zone: F1 Mechanical Room Return Air Node, !- Inlet Node Name 6
  Thermal Zone: F1 Retail N-NW Return Air Node, !- Inlet Node Name 7
  Thermal Zone: F1 Retail NE Return Air Node, !- Inlet Node Name 8
  Thermal Zone: F1 Retail SE Return Air Node, !- Inlet Node Name 9
  Thermal Zone: F1 Retail SW Return Air Node; !- Inlet Node Name 10

PlantLoop,
  BaseHWSystem,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BaseHWSystem Operation Schemes,         !- Plant Equipment Operation Scheme Name
  BaseHWSystem Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.0017834021267228,                     !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  BaseHWSystem Supply Inlet Node,         !- Plant Side Inlet Node Name
  BaseHWSystem Supply Mixer Outlet Node,  !- Plant Side Outlet Node Name
  BaseHWSystem Supply Branches,           !- Plant Side Branch List Name
  BaseHWSystem Supply Connector List,     !- Plant Side Connector List Name
  BaseHWSystem Demand Inlet Node,         !- Demand Side Inlet Node Name
  BaseHWSystem Demand Mixer Outlet Node,  !- Demand Side Outlet Node Name
  BaseHWSystem Demand Branches,           !- Demand Side Branch List Name
  BaseHWSystem Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  BaseHWSystem,                           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  22.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BaseHWSystem Supply Branches,           !- Name
  BaseHWSystem Supply Inlet Branch,       !- Branch Name 1
  BaseHWSystem Supply Branch 1,           !- Branch Name 2
  BaseHWSystem Supply Outlet Branch;      !- Branch Name 3

ConnectorList,
  BaseHWSystem Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHWSystem Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHWSystem Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  BaseHWSystem Supply Splitter,           !- Name
  BaseHWSystem Supply Inlet Branch,       !- Inlet Branch Name
  BaseHWSystem Supply Branch 1;           !- Outlet Branch Name 1

Connector:Mixer,
  BaseHWSystem Supply Mixer,              !- Name
  BaseHWSystem Supply Outlet Branch,      !- Outlet Branch Name
  BaseHWSystem Supply Branch 1;           !- Inlet Branch Name 1

Branch,
  BaseHWSystem Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Supply Inlet Pipe,         !- Component Name 1
  BaseHWSystem Supply Inlet Node,         !- Component Inlet Node Name 1
  BaseHWSystem Supply Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Supply Inlet Pipe,         !- Name
  BaseHWSystem Supply Inlet Node,         !- Inlet Node Name
  BaseHWSystem Supply Inlet Pipe Node;    !- Outlet Node Name

Branch,
  BaseHWSystem Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Base HW Pump,                           !- Component Name 1
  BaseHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Base HW Pump Outlet Node,               !- Component Outlet Node Name 1
  Boiler:HotWater,                        !- Component Object Type 2
  Base Blr,                               !- Component Name 2
  Base HW Pump Outlet Node,               !- Component Inlet Node Name 2
  Base Blr Outlet Node;                   !- Component Outlet Node Name 2

Pump:VariableSpeed,
  Base HW Pump,                           !- Name
  BaseHWSystem Supply Splitter Outlet Node 1, !- Inlet Node Name
  Base HW Pump Outlet Node,               !- Outlet Node Name
  0.0017834021267228,                     !- Design Maximum Flow Rate {m3/s}
  180527.0927186,                         !- Design Pump Head {Pa}
  537.083,                                !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.103,                                  !- Coefficient 1 of the Part Load Performance Curve
  -0.04,                                  !- Coefficient 2 of the Part Load Performance Curve
  0.767,                                  !- Coefficient 3 of the Part Load Performance Curve
  0.1679,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Boiler:HotWater,
  Base Blr,                               !- Name
  NaturalGas,                             !- Fuel Type
  165750.739801953,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  0.0017843979165282,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Base HW Pump Outlet Node,               !- Boiler Water Inlet Node Name
  Base Blr Outlet Node,                   !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  49.4601391576151,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Quadratic,
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.75;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  BaseHWSystem Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Supply Outlet Pipe,        !- Component Name 1
  BaseHWSystem Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  BaseHWSystem Supply Mixer Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Supply Outlet Pipe,        !- Name
  BaseHWSystem Supply Outlet Pipe Node,   !- Inlet Node Name
  BaseHWSystem Supply Mixer Outlet Node;  !- Outlet Node Name

BranchList,
  BaseHWSystem Demand Branches,           !- Name
  BaseHWSystem Demand Inlet Branch,       !- Branch Name 1
  BaseHWSystem Demand Branch 1,           !- Branch Name 2
  BaseHWSystem Demand Branch 2,           !- Branch Name 3
  BaseHWSystem Demand Branch 3,           !- Branch Name 4
  BaseHWSystem Demand Branch 4,           !- Branch Name 5
  BaseHWSystem Demand Branch 5,           !- Branch Name 6
  BaseHWSystem Demand Branch 6,           !- Branch Name 7
  BaseHWSystem Demand Branch 7,           !- Branch Name 8
  BaseHWSystem Demand Branch 8,           !- Branch Name 9
  BaseHWSystem Demand Branch 9,           !- Branch Name 10
  BaseHWSystem Demand Branch 10,          !- Branch Name 11
  BaseHWSystem Demand Branch 11,          !- Branch Name 12
  BaseHWSystem Demand Bypass Branch,      !- Branch Name 13
  BaseHWSystem Demand Outlet Branch;      !- Branch Name 14

ConnectorList,
  BaseHWSystem Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHWSystem Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHWSystem Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  BaseHWSystem Demand Splitter,           !- Name
  BaseHWSystem Demand Inlet Branch,       !- Inlet Branch Name
  BaseHWSystem Demand Branch 1,           !- Outlet Branch Name 1
  BaseHWSystem Demand Branch 2,           !- Outlet Branch Name 2
  BaseHWSystem Demand Branch 3,           !- Outlet Branch Name 3
  BaseHWSystem Demand Branch 4,           !- Outlet Branch Name 4
  BaseHWSystem Demand Branch 5,           !- Outlet Branch Name 5
  BaseHWSystem Demand Branch 6,           !- Outlet Branch Name 6
  BaseHWSystem Demand Branch 7,           !- Outlet Branch Name 7
  BaseHWSystem Demand Branch 8,           !- Outlet Branch Name 8
  BaseHWSystem Demand Branch 9,           !- Outlet Branch Name 9
  BaseHWSystem Demand Branch 10,          !- Outlet Branch Name 10
  BaseHWSystem Demand Branch 11,          !- Outlet Branch Name 11
  BaseHWSystem Demand Bypass Branch;      !- Outlet Branch Name 12

Connector:Mixer,
  BaseHWSystem Demand Mixer,              !- Name
  BaseHWSystem Demand Outlet Branch,      !- Outlet Branch Name
  BaseHWSystem Demand Branch 1,           !- Inlet Branch Name 1
  BaseHWSystem Demand Branch 2,           !- Inlet Branch Name 2
  BaseHWSystem Demand Branch 3,           !- Inlet Branch Name 3
  BaseHWSystem Demand Branch 4,           !- Inlet Branch Name 4
  BaseHWSystem Demand Branch 5,           !- Inlet Branch Name 5
  BaseHWSystem Demand Branch 6,           !- Inlet Branch Name 6
  BaseHWSystem Demand Branch 7,           !- Inlet Branch Name 7
  BaseHWSystem Demand Branch 8,           !- Inlet Branch Name 8
  BaseHWSystem Demand Branch 9,           !- Inlet Branch Name 9
  BaseHWSystem Demand Branch 10,          !- Inlet Branch Name 10
  BaseHWSystem Demand Branch 11,          !- Inlet Branch Name 11
  BaseHWSystem Demand Bypass Branch;      !- Inlet Branch Name 12

Branch,
  BaseHWSystem Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Inlet Pipe,         !- Component Name 1
  BaseHWSystem Demand Inlet Node,         !- Component Inlet Node Name 1
  BaseHWSystem Demand Inlet Pipe Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Inlet Pipe,         !- Name
  BaseHWSystem Demand Inlet Node,         !- Inlet Node Name
  BaseHWSystem Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  BaseHWSystem Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg,                       !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg Water Outlet Node;     !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg Water Outlet Node;   !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 3,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-2,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-2 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 4,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-3,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-3 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 5,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-4,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-4 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 6,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-5,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-5 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 7,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-6,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-6 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 8,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-7,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-7 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 9,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-8,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-8 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 10,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-9,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-9 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Branch 11,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-10,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-10 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHWSystem Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Bypass Pipe,        !- Component Name 1
  BaseHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BaseHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Bypass Pipe,        !- Name
  BaseHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BaseHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BaseHWSystem Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Outlet Pipe,        !- Component Name 1
  BaseHWSystem Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  BaseHWSystem Demand Mixer Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHWSystem Demand Outlet Pipe,        !- Name
  BaseHWSystem Demand Outlet Pipe Node,   !- Inlet Node Name
  BaseHWSystem Demand Mixer Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BaseHWSystem Operation Schemes,         !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  BaseHWSystem Heating Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  BaseHWSystem Heating Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  BaseHWSystem Heating Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  BaseHWSystem Heating Equipment List,    !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Base Blr;                               !- Equipment Name 1

PlantLoop,
  Nonresidential Elec DHW System,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Nonresidential Elec DHW System Operation Schemes, !- Plant Equipment Operation Scheme Name
  Nonresidential Elec DHW System Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Nonresidential Elec DHW System Supply Inlet Node, !- Plant Side Inlet Node Name
  Nonresidential Elec DHW System Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  Nonresidential Elec DHW System Supply Branches, !- Plant Side Branch List Name
  Nonresidential Elec DHW System Supply Connector List, !- Plant Side Connector List Name
  Nonresidential Elec DHW System Demand Inlet Node, !- Demand Side Inlet Node Name
  Nonresidential Elec DHW System Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  Nonresidential Elec DHW System Demand Branches, !- Demand Side Branch List Name
  Nonresidential Elec DHW System Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Nonresidential Elec DHW System,         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Nonresidential Elec DHW System Supply Branches, !- Name
  Nonresidential Elec DHW System Supply Inlet Branch, !- Branch Name 1
  Nonresidential Elec DHW System Supply Branch 1, !- Branch Name 2
  Nonresidential Elec DHW System Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Nonresidential Elec DHW System Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Nonresidential Elec DHW System Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Nonresidential Elec DHW System Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Nonresidential Elec DHW System Supply Splitter, !- Name
  Nonresidential Elec DHW System Supply Inlet Branch, !- Inlet Branch Name
  Nonresidential Elec DHW System Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Nonresidential Elec DHW System Supply Mixer, !- Name
  Nonresidential Elec DHW System Supply Outlet Branch, !- Outlet Branch Name
  Nonresidential Elec DHW System Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Nonresidential Elec DHW System Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  {a9722c18-816d-45e2-9184-d13a9b85423c}, !- Component Name 1
  Nonresidential Elec DHW System Supply Inlet Node, !- Component Inlet Node Name 1
  {a9722c18-816d-45e2-9184-d13a9b85423c} Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  {a9722c18-816d-45e2-9184-d13a9b85423c}, !- Name
  Nonresidential Elec DHW System Supply Inlet Node, !- Inlet Node Name
  {a9722c18-816d-45e2-9184-d13a9b85423c} Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  Nonresidential Elec DHW System Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Nonres Elec Water Heater,               !- Component Name 1
  Nonresidential Elec DHW System Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Nonres Elec Water Heater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Nonres Elec Water Heater,               !- Name
  0.0912598429114804,                     !- Tank Volume {m3}
  Nonres Elec Water Heater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7026.73059266323,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.99,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Nonres Elec Water Heater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.29935414,                             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.29935414,                             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Nonresidential Elec DHW System Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  Nonres Elec Water Heater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Nonresidential Elec DHW System Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Elec DHW System Supply Outlet Pipe, !- Component Name 1
  Nonresidential Elec DHW System Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Nonresidential Elec DHW System Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Elec DHW System Supply Outlet Pipe, !- Name
  Nonresidential Elec DHW System Supply Outlet Pipe Node, !- Inlet Node Name
  Nonresidential Elec DHW System Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  Nonresidential Elec DHW System Demand Branches, !- Name
  Nonresidential Elec DHW System Demand Inlet Branch, !- Branch Name 1
  Nonresidential Elec DHW System Demand Branch 1, !- Branch Name 2
  Nonresidential Elec DHW System Demand Branch 2, !- Branch Name 3
  Nonresidential Elec DHW System Demand Branch 3, !- Branch Name 4
  Nonresidential Elec DHW System Demand Branch 4, !- Branch Name 5
  Nonresidential Elec DHW System Demand Branch 5, !- Branch Name 6
  Nonresidential Elec DHW System Demand Branch 6, !- Branch Name 7
  Nonresidential Elec DHW System Demand Branch 7, !- Branch Name 8
  Nonresidential Elec DHW System Demand Branch 8, !- Branch Name 9
  Nonresidential Elec DHW System Demand Branch 9, !- Branch Name 10
  Nonresidential Elec DHW System Demand Branch 10, !- Branch Name 11
  Nonresidential Elec DHW System Demand Branch 11, !- Branch Name 12
  Nonresidential Elec DHW System Demand Branch 12, !- Branch Name 13
  Nonresidential Elec DHW System Demand Branch 13, !- Branch Name 14
  Nonresidential Elec DHW System Demand Branch 14, !- Branch Name 15
  Nonresidential Elec DHW System Demand Branch 15, !- Branch Name 16
  Nonresidential Elec DHW System Demand Branch 16, !- Branch Name 17
  Nonresidential Elec DHW System Demand Branch 17, !- Branch Name 18
  Nonresidential Elec DHW System Demand Branch 18, !- Branch Name 19
  Nonresidential Elec DHW System Demand Branch 19, !- Branch Name 20
  Nonresidential Elec DHW System Demand Branch 20, !- Branch Name 21
  Nonresidential Elec DHW System Demand Branch 21, !- Branch Name 22
  Nonresidential Elec DHW System Demand Branch 22, !- Branch Name 23
  Nonresidential Elec DHW System Demand Branch 23, !- Branch Name 24
  Nonresidential Elec DHW System Demand Branch 24, !- Branch Name 25
  Nonresidential Elec DHW System Demand Bypass Branch, !- Branch Name 26
  Nonresidential Elec DHW System Demand Outlet Branch; !- Branch Name 27

ConnectorList,
  Nonresidential Elec DHW System Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Nonresidential Elec DHW System Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Nonresidential Elec DHW System Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Nonresidential Elec DHW System Demand Splitter, !- Name
  Nonresidential Elec DHW System Demand Inlet Branch, !- Inlet Branch Name
  Nonresidential Elec DHW System Demand Branch 1, !- Outlet Branch Name 1
  Nonresidential Elec DHW System Demand Branch 2, !- Outlet Branch Name 2
  Nonresidential Elec DHW System Demand Branch 3, !- Outlet Branch Name 3
  Nonresidential Elec DHW System Demand Branch 4, !- Outlet Branch Name 4
  Nonresidential Elec DHW System Demand Branch 5, !- Outlet Branch Name 5
  Nonresidential Elec DHW System Demand Branch 6, !- Outlet Branch Name 6
  Nonresidential Elec DHW System Demand Branch 7, !- Outlet Branch Name 7
  Nonresidential Elec DHW System Demand Branch 8, !- Outlet Branch Name 8
  Nonresidential Elec DHW System Demand Branch 9, !- Outlet Branch Name 9
  Nonresidential Elec DHW System Demand Branch 10, !- Outlet Branch Name 10
  Nonresidential Elec DHW System Demand Branch 11, !- Outlet Branch Name 11
  Nonresidential Elec DHW System Demand Branch 12, !- Outlet Branch Name 12
  Nonresidential Elec DHW System Demand Branch 13, !- Outlet Branch Name 13
  Nonresidential Elec DHW System Demand Branch 14, !- Outlet Branch Name 14
  Nonresidential Elec DHW System Demand Branch 15, !- Outlet Branch Name 15
  Nonresidential Elec DHW System Demand Branch 16, !- Outlet Branch Name 16
  Nonresidential Elec DHW System Demand Branch 17, !- Outlet Branch Name 17
  Nonresidential Elec DHW System Demand Branch 18, !- Outlet Branch Name 18
  Nonresidential Elec DHW System Demand Branch 19, !- Outlet Branch Name 19
  Nonresidential Elec DHW System Demand Branch 20, !- Outlet Branch Name 20
  Nonresidential Elec DHW System Demand Branch 21, !- Outlet Branch Name 21
  Nonresidential Elec DHW System Demand Branch 22, !- Outlet Branch Name 22
  Nonresidential Elec DHW System Demand Branch 23, !- Outlet Branch Name 23
  Nonresidential Elec DHW System Demand Branch 24, !- Outlet Branch Name 24
  Nonresidential Elec DHW System Demand Bypass Branch; !- Outlet Branch Name 25

Connector:Mixer,
  Nonresidential Elec DHW System Demand Mixer, !- Name
  Nonresidential Elec DHW System Demand Outlet Branch, !- Outlet Branch Name
  Nonresidential Elec DHW System Demand Branch 1, !- Inlet Branch Name 1
  Nonresidential Elec DHW System Demand Branch 2, !- Inlet Branch Name 2
  Nonresidential Elec DHW System Demand Branch 3, !- Inlet Branch Name 3
  Nonresidential Elec DHW System Demand Branch 4, !- Inlet Branch Name 4
  Nonresidential Elec DHW System Demand Branch 5, !- Inlet Branch Name 5
  Nonresidential Elec DHW System Demand Branch 6, !- Inlet Branch Name 6
  Nonresidential Elec DHW System Demand Branch 7, !- Inlet Branch Name 7
  Nonresidential Elec DHW System Demand Branch 8, !- Inlet Branch Name 8
  Nonresidential Elec DHW System Demand Branch 9, !- Inlet Branch Name 9
  Nonresidential Elec DHW System Demand Branch 10, !- Inlet Branch Name 10
  Nonresidential Elec DHW System Demand Branch 11, !- Inlet Branch Name 11
  Nonresidential Elec DHW System Demand Branch 12, !- Inlet Branch Name 12
  Nonresidential Elec DHW System Demand Branch 13, !- Inlet Branch Name 13
  Nonresidential Elec DHW System Demand Branch 14, !- Inlet Branch Name 14
  Nonresidential Elec DHW System Demand Branch 15, !- Inlet Branch Name 15
  Nonresidential Elec DHW System Demand Branch 16, !- Inlet Branch Name 16
  Nonresidential Elec DHW System Demand Branch 17, !- Inlet Branch Name 17
  Nonresidential Elec DHW System Demand Branch 18, !- Inlet Branch Name 18
  Nonresidential Elec DHW System Demand Branch 19, !- Inlet Branch Name 19
  Nonresidential Elec DHW System Demand Branch 20, !- Inlet Branch Name 20
  Nonresidential Elec DHW System Demand Branch 21, !- Inlet Branch Name 21
  Nonresidential Elec DHW System Demand Branch 22, !- Inlet Branch Name 22
  Nonresidential Elec DHW System Demand Branch 23, !- Inlet Branch Name 23
  Nonresidential Elec DHW System Demand Branch 24, !- Inlet Branch Name 24
  Nonresidential Elec DHW System Demand Bypass Branch; !- Inlet Branch Name 25

Branch,
  Nonresidential Elec DHW System Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Elec DHW System Demand Inlet Pipe, !- Component Name 1
  Nonresidential Elec DHW System Demand Inlet Node, !- Component Inlet Node Name 1
  Nonresidential Elec DHW System Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Elec DHW System Demand Inlet Pipe, !- Name
  Nonresidential Elec DHW System Demand Inlet Node, !- Inlet Node Name
  Nonresidential Elec DHW System Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Nonresidential Elec DHW System Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Business Center Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  F1 Business Center Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Business Center Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 1, !- Inlet Node Name
  F1 Business Center Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Business Center Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Business Center Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.13567611035462e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Business Center Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Elevator Core Water Use Connection,  !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  F1 Elevator Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Elevator Core Water Use Connection,  !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 2, !- Inlet Node Name
  F1 Elevator Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Elevator Core Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Elevator Core Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Elevator Core Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Elevator N Water Use Connection,     !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  F1 Elevator N Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Elevator N Water Use Connection,     !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 3, !- Inlet Node Name
  F1 Elevator N Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Elevator N Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Elevator N Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Elevator N Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Elevator S Water Use Connection,     !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  F1 Elevator S Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Elevator S Water Use Connection,     !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 4, !- Inlet Node Name
  F1 Elevator S Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Elevator S Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Elevator S Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Elevator S Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Leasing Office Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  F1 Leasing Office Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Leasing Office Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 5, !- Inlet Node Name
  F1 Leasing Office Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Leasing Office Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Leasing Office Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  3.264917663674e-007,                    !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Leasing Office Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Mechanical Room Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  F1 Mechanical Room Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Mechanical Room Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 6, !- Inlet Node Name
  F1 Mechanical Room Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Mechanical Room Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Mechanical Room Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.22647341800623e-007,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Mechanical Room Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail N Core Water Use Connection,  !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  F1 Retail N Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail N Core Water Use Connection,  !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 7, !- Inlet Node Name
  F1 Retail N Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail N Core Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail N Core Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  2.62665517676575e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail N Core Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NE Core Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  F1 Retail NE Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NE Core Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 8, !- Inlet Node Name
  F1 Retail NE Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NE Core Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NE Core Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NE Core Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NE Inner Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  F1 Retail NE Inner Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NE Inner Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 9, !- Inlet Node Name
  F1 Retail NE Inner Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NE Inner Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NE Inner Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NE Inner Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NE Outer Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  F1 Retail NE Outer Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NE Outer Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 10, !- Inlet Node Name
  F1 Retail NE Outer Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NE Outer Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NE Outer Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NE Outer Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NW Inner Core Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  F1 Retail NW Inner Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NW Inner Core Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 11, !- Inlet Node Name
  F1 Retail NW Inner Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NW Inner Core Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NW Inner Core Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NW Inner Core Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NW Outer Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  F1 Retail NW Outer Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NW Outer Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 12, !- Inlet Node Name
  F1 Retail NW Outer Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NW Outer Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NW Outer Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NW Outer Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail NW Outer Core Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  F1 Retail NW Outer Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail NW Outer Core Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 13, !- Inlet Node Name
  F1 Retail NW Outer Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail NW Outer Core Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail NW Outer Core Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail NW Outer Core Target SHW Temp; !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SE Bottom Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  F1 Retail SE Bottom Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SE Bottom Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 14, !- Inlet Node Name
  F1 Retail SE Bottom Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SE Bottom Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SE Bottom Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SE Bottom Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SE Top Water Use Connection,  !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  F1 Retail SE Top Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SE Top Water Use Connection,  !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 15, !- Inlet Node Name
  F1 Retail SE Top Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SE Top Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SE Top Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SE Top Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SW Bottom Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  F1 Retail SW Bottom Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SW Bottom Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 16, !- Inlet Node Name
  F1 Retail SW Bottom Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SW Bottom Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SW Bottom Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SW Bottom Target SHW Temp;    !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SW Core Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 17, !- Component Inlet Node Name 1
  F1 Retail SW Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SW Core Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 17, !- Inlet Node Name
  F1 Retail SW Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SW Core Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SW Core Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  2.27169921678944e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SW Core Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Retail SW Top Water Use Connection,  !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 18, !- Component Inlet Node Name 1
  F1 Retail SW Top Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Retail SW Top Water Use Connection,  !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 18, !- Inlet Node Name
  F1 Retail SW Top Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Retail SW Top Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Retail SW Top Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  2.44207429216628e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Retail SW Top Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-4 Elevator Core Water Use Connection, !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 19, !- Component Inlet Node Name 1
  F2-4 Elevator Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-4 Elevator Core Water Use Connection, !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 19, !- Inlet Node Name
  F2-4 Elevator Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-4 Elevator Core Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-4 Elevator Core Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.12929412848304e-008,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-4 Elevator Core Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-4 Elevator N Water Use Connection,   !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 20, !- Component Inlet Node Name 1
  F2-4 Elevator N Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-4 Elevator N Water Use Connection,   !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 20, !- Inlet Node Name
  F2-4 Elevator N Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-4 Elevator N Water Use Equipment;    !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-4 Elevator N Water Use Equipment,    !- Name
  General,                                !- End-Use Subcategory
  2.12929412848304e-008,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-4 Elevator N Target SHW Temp;        !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 21, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-4 Elevator S Water Use Connection,   !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 21, !- Component Inlet Node Name 1
  F2-4 Elevator S Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-4 Elevator S Water Use Connection,   !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 21, !- Inlet Node Name
  F2-4 Elevator S Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-4 Elevator S Water Use Equipment;    !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-4 Elevator S Water Use Equipment,    !- Name
  General,                                !- End-Use Subcategory
  2.12929412848304e-008,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-4 Elevator S Target SHW Temp;        !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 22, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F5 Elevator Core Water Use Connection,  !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 22, !- Component Inlet Node Name 1
  F5 Elevator Core Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F5 Elevator Core Water Use Connection,  !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 22, !- Inlet Node Name
  F5 Elevator Core Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F5 Elevator Core Water Use Equipment;   !- Water Use Equipment Name 1

WaterUse:Equipment,
  F5 Elevator Core Water Use Equipment,   !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F5 Elevator Core Target SHW Temp;       !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 23, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F5 Elevator N Water Use Connection,     !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 23, !- Component Inlet Node Name 1
  F5 Elevator N Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F5 Elevator N Water Use Connection,     !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 23, !- Inlet Node Name
  F5 Elevator N Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F5 Elevator N Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  F5 Elevator N Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F5 Elevator N Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Branch 24, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F5 Elevator S Water Use Connection,     !- Component Name 1
  Nonresidential Elec DHW System Demand Splitter Outlet Node 24, !- Component Inlet Node Name 1
  F5 Elevator S Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F5 Elevator S Water Use Connection,     !- Name
  Nonresidential Elec DHW System Demand Splitter Outlet Node 24, !- Inlet Node Name
  F5 Elevator S Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F5 Elevator S Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  F5 Elevator S Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  7.09764709494347e-009,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F5 Elevator S Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  Nonresidential Elec DHW System Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Elec DHW System Demand Bypass Pipe, !- Component Name 1
  Nonresidential Elec DHW System Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Nonresidential Elec DHW System Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Elec DHW System Demand Bypass Pipe, !- Name
  Nonresidential Elec DHW System Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Nonresidential Elec DHW System Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Nonresidential Elec DHW System Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Elec DHW System Demand Outlet Pipe, !- Component Name 1
  Nonresidential Elec DHW System Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Nonresidential Elec DHW System Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Elec DHW System Demand Outlet Pipe, !- Name
  Nonresidential Elec DHW System Demand Outlet Pipe Node, !- Inlet Node Name
  Nonresidential Elec DHW System Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Nonresidential Elec DHW System Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Nonresidential Elec DHW System Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Nonresidential Elec DHW System Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Nonresidential Elec DHW System Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Nonresidential Elec DHW System Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Nonres Elec Water Heater;               !- Equipment Name 1

PlantLoop,
  Nonresidential Gas DHW System,          !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Nonresidential Gas DHW System Operation Schemes, !- Plant Equipment Operation Scheme Name
  Nonresidential Gas DHW System Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Nonresidential Gas DHW System Supply Inlet Node, !- Plant Side Inlet Node Name
  Nonresidential Gas DHW System Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  Nonresidential Gas DHW System Supply Branches, !- Plant Side Branch List Name
  Nonresidential Gas DHW System Supply Connector List, !- Plant Side Connector List Name
  Nonresidential Gas DHW System Demand Inlet Node, !- Demand Side Inlet Node Name
  Nonresidential Gas DHW System Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  Nonresidential Gas DHW System Demand Branches, !- Demand Side Branch List Name
  Nonresidential Gas DHW System Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Nonresidential Gas DHW System,          !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Nonresidential Gas DHW System Supply Branches, !- Name
  Nonresidential Gas DHW System Supply Inlet Branch, !- Branch Name 1
  Nonresidential Gas DHW System Supply Branch 1, !- Branch Name 2
  Nonresidential Gas DHW System Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Nonresidential Gas DHW System Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Nonresidential Gas DHW System Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Nonresidential Gas DHW System Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Nonresidential Gas DHW System Supply Splitter, !- Name
  Nonresidential Gas DHW System Supply Inlet Branch, !- Inlet Branch Name
  Nonresidential Gas DHW System Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Nonresidential Gas DHW System Supply Mixer, !- Name
  Nonresidential Gas DHW System Supply Outlet Branch, !- Outlet Branch Name
  Nonresidential Gas DHW System Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Nonresidential Gas DHW System Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  {919642ac-8916-449d-b66f-f82ddcb08445}, !- Component Name 1
  Nonresidential Gas DHW System Supply Inlet Node, !- Component Inlet Node Name 1
  {919642ac-8916-449d-b66f-f82ddcb08445} Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  {919642ac-8916-449d-b66f-f82ddcb08445}, !- Name
  Nonresidential Gas DHW System Supply Inlet Node, !- Inlet Node Name
  {919642ac-8916-449d-b66f-f82ddcb08445} Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  Nonresidential Gas DHW System Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Nonres Gas Water Heater,                !- Component Name 1
  Nonresidential Gas DHW System Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Nonres Gas Water Heater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Nonres Gas Water Heater,                !- Name
  0.0223026998782044,                     !- Tank Volume {m3}
  Nonres Gas Water Heater Setpoint Temp,  !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2146.55509281592,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Nonres Gas Water Heater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.74782705,                             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  4.74782705,                             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Nonresidential Gas DHW System Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  Nonres Gas Water Heater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Nonresidential Gas DHW System Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Gas DHW System Supply Outlet Pipe, !- Component Name 1
  Nonresidential Gas DHW System Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Nonresidential Gas DHW System Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Gas DHW System Supply Outlet Pipe, !- Name
  Nonresidential Gas DHW System Supply Outlet Pipe Node, !- Inlet Node Name
  Nonresidential Gas DHW System Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  Nonresidential Gas DHW System Demand Branches, !- Name
  Nonresidential Gas DHW System Demand Inlet Branch, !- Branch Name 1
  Nonresidential Gas DHW System Demand Branch 1, !- Branch Name 2
  Nonresidential Gas DHW System Demand Branch 2, !- Branch Name 3
  Nonresidential Gas DHW System Demand Branch 3, !- Branch Name 4
  Nonresidential Gas DHW System Demand Branch 4, !- Branch Name 5
  Nonresidential Gas DHW System Demand Bypass Branch, !- Branch Name 6
  Nonresidential Gas DHW System Demand Outlet Branch; !- Branch Name 7

ConnectorList,
  Nonresidential Gas DHW System Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Nonresidential Gas DHW System Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Nonresidential Gas DHW System Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Nonresidential Gas DHW System Demand Splitter, !- Name
  Nonresidential Gas DHW System Demand Inlet Branch, !- Inlet Branch Name
  Nonresidential Gas DHW System Demand Branch 1, !- Outlet Branch Name 1
  Nonresidential Gas DHW System Demand Branch 2, !- Outlet Branch Name 2
  Nonresidential Gas DHW System Demand Branch 3, !- Outlet Branch Name 3
  Nonresidential Gas DHW System Demand Branch 4, !- Outlet Branch Name 4
  Nonresidential Gas DHW System Demand Bypass Branch; !- Outlet Branch Name 5

Connector:Mixer,
  Nonresidential Gas DHW System Demand Mixer, !- Name
  Nonresidential Gas DHW System Demand Outlet Branch, !- Outlet Branch Name
  Nonresidential Gas DHW System Demand Branch 1, !- Inlet Branch Name 1
  Nonresidential Gas DHW System Demand Branch 2, !- Inlet Branch Name 2
  Nonresidential Gas DHW System Demand Branch 3, !- Inlet Branch Name 3
  Nonresidential Gas DHW System Demand Branch 4, !- Inlet Branch Name 4
  Nonresidential Gas DHW System Demand Bypass Branch; !- Inlet Branch Name 5

Branch,
  Nonresidential Gas DHW System Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Gas DHW System Demand Inlet Pipe, !- Component Name 1
  Nonresidential Gas DHW System Demand Inlet Node, !- Component Inlet Node Name 1
  Nonresidential Gas DHW System Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Gas DHW System Demand Inlet Pipe, !- Name
  Nonresidential Gas DHW System Demand Inlet Node, !- Inlet Node Name
  Nonresidential Gas DHW System Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Nonresidential Gas DHW System Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Lounge Water Use Connection,         !- Component Name 1
  Nonresidential Gas DHW System Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  F1 Lounge Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Lounge Water Use Connection,         !- Name
  Nonresidential Gas DHW System Demand Splitter Outlet Node 1, !- Inlet Node Name
  F1 Lounge Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Lounge Water Use Equipment;          !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Lounge Water Use Equipment,          !- Name
  General,                                !- End-Use Subcategory
  3.31240355149735e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Lounge Target SHW Temp;              !- Target Temperature Schedule Name

Branch,
  Nonresidential Gas DHW System Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F1 Fitness Center Water Use Connection, !- Component Name 1
  Nonresidential Gas DHW System Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  F1 Fitness Center Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F1 Fitness Center Water Use Connection, !- Name
  Nonresidential Gas DHW System Demand Splitter Outlet Node 2, !- Inlet Node Name
  F1 Fitness Center Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F1 Fitness Center Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  F1 Fitness Center Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  1.70343530278643e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F1 Fitness Center Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  Nonresidential Gas DHW System Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F2-4 Laundry Water Use Connection,      !- Component Name 1
  Nonresidential Gas DHW System Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  F2-4 Laundry Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F2-4 Laundry Water Use Connection,      !- Name
  Nonresidential Gas DHW System Demand Splitter Outlet Node 3, !- Inlet Node Name
  F2-4 Laundry Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F2-4 Laundry Water Use Equipment;       !- Water Use Equipment Name 1

WaterUse:Equipment,
  F2-4 Laundry Water Use Equipment,       !- Name
  General,                                !- End-Use Subcategory
  1.64097600835093e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F2-4 Laundry Target SHW Temp;           !- Target Temperature Schedule Name

Branch,
  Nonresidential Gas DHW System Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  F5 Laundry Water Use Connection,        !- Component Name 1
  Nonresidential Gas DHW System Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  F5 Laundry Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  F5 Laundry Water Use Connection,        !- Name
  Nonresidential Gas DHW System Demand Splitter Outlet Node 4, !- Inlet Node Name
  F5 Laundry Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  F5 Laundry Water Use Equipment;         !- Water Use Equipment Name 1

WaterUse:Equipment,
  F5 Laundry Water Use Equipment,         !- Name
  General,                                !- End-Use Subcategory
  5.46992002783644e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  F5 Laundry Target SHW Temp;             !- Target Temperature Schedule Name

Branch,
  Nonresidential Gas DHW System Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Gas DHW System Demand Bypass Pipe, !- Component Name 1
  Nonresidential Gas DHW System Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Nonresidential Gas DHW System Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Gas DHW System Demand Bypass Pipe, !- Name
  Nonresidential Gas DHW System Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Nonresidential Gas DHW System Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Nonresidential Gas DHW System Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Nonresidential Gas DHW System Demand Outlet Pipe, !- Component Name 1
  Nonresidential Gas DHW System Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Nonresidential Gas DHW System Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Nonresidential Gas DHW System Demand Outlet Pipe, !- Name
  Nonresidential Gas DHW System Demand Outlet Pipe Node, !- Inlet Node Name
  Nonresidential Gas DHW System Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Nonresidential Gas DHW System Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Nonresidential Gas DHW System Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Nonresidential Gas DHW System Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Nonresidential Gas DHW System Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Nonresidential Gas DHW System Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Nonres Gas Water Heater;                !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in Oct,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in Sep,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in Jan,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in Feb,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in Nov,                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  CA_SANTA-MARIA-PUBLIC-AP_USA Design_Conditions, !- Name
  34.9,                                   !- Latitude {deg}
  -120.45,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  71.9328;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ05;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  CA_SANTA-MARIA-PUBLIC-AP Ann Clg .4% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100463,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_SANTA-MARIA-PUBLIC-AP Ann Clg .4% Condns DP=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  16.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100463,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_SANTA-MARIA-PUBLIC-AP Ann Clg .4% Condns WB=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100463,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_SANTA-MARIA-PUBLIC-AP Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  0.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  0.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100463,                                 !- Barometric Pressure {Pa}
  1.4,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  CA_SANTA-MARIA-PUBLIC-AP August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100463,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_SANTA-MARIA-PUBLIC-AP July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100463,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.49;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_SANTA-MARIA-PUBLIC-AP June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100463,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.461;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_SANTA-MARIA-PUBLIC-AP November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100463,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.304,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.599;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_SANTA-MARIA-PUBLIC-AP October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100463,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.342,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.517;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  CA_SANTA-MARIA-PUBLIC-AP September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100463,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.503;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

Curve:Cubic,
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  PumpVSDNoRstEPPwrRatio_fGPMRatio,       !- Name
  0.103,                                  !- Coefficient1 Constant
  -0.04,                                  !- Coefficient2 x
  0.767,                                  !- Coefficient3 x**2
  0.1679,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.13,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  BaseHWSystem Supply Temp Schedule,      !- Schedule Name
  BaseHWSystem Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {50b91dca-ad5b-4448-ba90-09b057e56193}, !- Name
  Temperature,                            !- Control Variable
  Nonresidential Elec DHW System Supply Temp Schedule, !- Schedule Name
  Nonresidential Elec DHW System Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {3c60cf85-e924-4c3e-bb24-cd93301bdfac}, !- Name
  Temperature,                            !- Control Variable
  Nonresidential Gas DHW System Supply Temp Schedule, !- Schedule Name
  Nonresidential Gas DHW System Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Humidifier:Gas,                         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictHeating,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Gas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictCooling,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Electricity,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Electricity,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictHeating,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Gas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Gas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Gas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Gas,       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictHeating,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Gas,                               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Gas,                              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Gas,                            !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Gas,                            !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Gas,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Gas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Gas,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Internal Transport:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictHeating,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeating,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictCooling,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictCooling,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictHeating,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictHeating,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictHeating,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictHeating,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictHeating,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictHeating,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictHeating,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:InteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:ExteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Gas,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Gas,       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Gas,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Reg Ltg:ExteriorLights:Electricity,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonReg Ltg:ExteriorLights:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  General:Fans:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ProcessMotors:Fans:Electricity,         !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

