  BaseVAV TrmlUnit-10 Outlet Node,        !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  22581.9758628732,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F1 Retail SW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAV TrmlUnit-10,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F1 Retail SW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F1 Retail SW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F1 Retail SW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F1 Retail SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 1-Bed Core East,     !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1126,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 19.2024, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 19.2024, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1176,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 7.3152, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 3.048,                  !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 866,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 19.2024, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 19.2024, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 867 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 868 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 124,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 869,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 23.74901016, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  36.576, 23.74901016, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  36.576, 14.65578984, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  36.576, 14.65578984, 4.71531696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 871 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 874,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 2 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  36.576, 5.4864, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 125,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 875,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 14.60501016, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  36.576, 14.60501016, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  36.576, 5.51178984, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  36.576, 5.51178984, 4.71531696;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 876 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 878 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 5.4864, 6.096,                  !- X,Y,Z Vertex 1 {m}
  36.576, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  43.8912, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  43.8912, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 870 - Surface 870 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  22.2967296;                             !- Surface Area {m2}

People,
  F2-4 1-Bed Core NE People,              !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.0000016,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 1-Bed Core NE People Activity Level; !- Activity Level Schedule Name

People,
  F2-4 1-Bed Core SE People,              !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.0000016,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 1-Bed Core SE People Activity Level; !- Activity Level Schedule Name

Lights,
  F2-4 1-Bed Core NE Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  70.5599999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Schedule:Year,
  ResidentialLivingLights,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  ResidentialLivingLightsWk,              !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ResidentialLivingLightsWk,              !- Name
  ResidentialLivingLightsSun,             !- Sunday Schedule:Day Name
  ResidentialLivingLightsWD,              !- Monday Schedule:Day Name
  ResidentialLivingLightsWD,              !- Tuesday Schedule:Day Name
  ResidentialLivingLightsWD,              !- Wednesday Schedule:Day Name
  ResidentialLivingLightsWD,              !- Thursday Schedule:Day Name
  ResidentialLivingLightsWD,              !- Friday Schedule:Day Name
  ResidentialLivingLightsSat,             !- Saturday Schedule:Day Name
  ResidentialLivingLightsSun,             !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ResidentialLivingLightsSun,             !- CustomDay1 Schedule:Day Name
  ResidentialLivingLightsSun;             !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ResidentialLivingLightsSun,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.13,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.26,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.36,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.29,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.23,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.21,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.18,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.18,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.22,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.26,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.38,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.72,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.97,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.82,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.54,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.33;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingLightsWD,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.13,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.26,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.36,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.29,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.23,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.21,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.18,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.18,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.22,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.26,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.38,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.72,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.97,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.82,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.54,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.33;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingLightsSat,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.13,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.26,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.36,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.29,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.23,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.21,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.18,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.18,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.22,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.26,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.38,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.72,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.97,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.82,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.54,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.33;                                   !- Value Until Time 24

Lights,
  F2-4 1-Bed Core SE Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  70.5599999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed Core NE Process Electric Loads, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28.7999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed Core NE Recepticle Loads,    !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed Core SE Process Electric Loads, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28.7999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed Core SE Recepticle Loads,    !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed Core NE Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  221.561729050199,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed Core NE Gas Loads,           !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  343.948207954119,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed Core SE Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  221.561729050199,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed Core SE Gas Loads,           !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  343.948207954119,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed Core NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006342973636608,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed Core NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed Core SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006342973636608,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed Core SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 1-Bed Core East Thermostat, !- Name
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  Thermal Zone: F2-4 1-Bed Core East Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 1-Bed Core East Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 1-Bed Core East Thermostat Schedule, !- Name
  Thermal Zone: F2-4 1-Bed Core East Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 1-Bed Core East Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 1-Bed Core East Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  ResidentialLivingHtgSetpt,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  ResidentialLivingHtgSetptWk,            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ResidentialLivingHtgSetptWk,            !- Name
  ResidentialLivingHtgSetptSun,           !- Sunday Schedule:Day Name
  ResidentialLivingHtgSetptWD,            !- Monday Schedule:Day Name
  ResidentialLivingHtgSetptWD,            !- Tuesday Schedule:Day Name
  ResidentialLivingHtgSetptWD,            !- Wednesday Schedule:Day Name
  ResidentialLivingHtgSetptWD,            !- Thursday Schedule:Day Name
  ResidentialLivingHtgSetptWD,            !- Friday Schedule:Day Name
  ResidentialLivingHtgSetptSat,           !- Saturday Schedule:Day Name
  ResidentialLivingHtgSetptSun,           !- Holiday Schedule:Day Name
  ResidentialLivingHtgSetptWD,            !- SummerDesignDay Schedule:Day Name
  ResidentialLivingHtgSetptWD,            !- WinterDesignDay Schedule:Day Name
  ResidentialLivingHtgSetptSun,           !- CustomDay1 Schedule:Day Name
  ResidentialLivingHtgSetptSun;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ResidentialLivingHtgSetptSun,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingHtgSetptWD,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingHtgSetptSat,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.3333333333333;                       !- Value Until Time 24

Schedule:Year,
  ResidentialLivingClgSetpt,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  ResidentialLivingClgSetptWk,            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ResidentialLivingClgSetptWk,            !- Name
  ResidentialLivingClgSetptSun,           !- Sunday Schedule:Day Name
  ResidentialLivingClgSetptWD,            !- Monday Schedule:Day Name
  ResidentialLivingClgSetptWD,            !- Tuesday Schedule:Day Name
  ResidentialLivingClgSetptWD,            !- Wednesday Schedule:Day Name
  ResidentialLivingClgSetptWD,            !- Thursday Schedule:Day Name
  ResidentialLivingClgSetptWD,            !- Friday Schedule:Day Name
  ResidentialLivingClgSetptSat,           !- Saturday Schedule:Day Name
  ResidentialLivingClgSetptSun,           !- Holiday Schedule:Day Name
  ResidentialLivingClgSetptWD,            !- SummerDesignDay Schedule:Day Name
  ResidentialLivingClgSetptWD,            !- WinterDesignDay Schedule:Day Name
  ResidentialLivingClgSetptSun,           !- CustomDay1 Schedule:Day Name
  ResidentialLivingClgSetptSun;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ResidentialLivingClgSetptSun,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  25.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  25.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  25.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  25.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  25.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  25.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  28.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  28.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  28.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  28.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  28.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  28.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  27.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  27.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  26.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  25.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  25.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  25.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  25.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  25.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  25.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  25.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingClgSetptWD,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  25.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  25.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  25.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  25.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  25.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  25.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  28.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  28.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  28.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  28.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  28.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  28.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  27.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  27.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  26.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  25.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  25.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  25.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  25.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  25.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  25.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  25.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingClgSetptSat,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  25.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  25.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  25.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  25.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  25.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  25.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  25.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  28.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  28.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  28.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  28.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  28.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  28.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  27.7777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  27.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  26.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  25.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  25.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  25.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  25.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  25.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  25.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  25.5555555555556;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone Name
  Thermal Zone: F2-4 1-Bed Core East Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 1-Bed Core East Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 1-Bed Core East Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {6a6edaaa-ca0b-482c-a228-2e2340bf7221}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 1-Bed Core East Inlet Node List, !- Name
  ZnSys F2-4 1-Bed Core East Outlet Node; !- Node Name 1

NodeList,
  Thermal Zone: F2-4 1-Bed Core East Exhaust Node List, !- Name
  Thermal Zone: F2-4 1-Bed Core East PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 1-Bed Core East Inlet Node;  !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 1-Bed Core East PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.10363965852672,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 1-Bed Core East PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 1-Bed Core East PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

Schedule:Year,
  ResidentialLivingHVACAvail,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  ResidentialLivingHVACAvailWk,           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ResidentialLivingHVACAvailWk,           !- Name
  ResidentialLivingHVACAvailSun,          !- Sunday Schedule:Day Name
  ResidentialLivingHVACAvailWD,           !- Monday Schedule:Day Name
  ResidentialLivingHVACAvailWD,           !- Tuesday Schedule:Day Name
  ResidentialLivingHVACAvailWD,           !- Wednesday Schedule:Day Name
  ResidentialLivingHVACAvailWD,           !- Thursday Schedule:Day Name
  ResidentialLivingHVACAvailWD,           !- Friday Schedule:Day Name
  ResidentialLivingHVACAvailSat,          !- Saturday Schedule:Day Name
  ResidentialLivingHVACAvailSun,          !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  ResidentialLivingHVACAvailSun,          !- CustomDay1 Schedule:Day Name
  ResidentialLivingHVACAvailSun;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ResidentialLivingHVACAvailSun,          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingHVACAvailWD,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ResidentialLivingHVACAvailSat,          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AllOnHVACAvailDay,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Off,                                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  OffWk,                                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OffWk,                                  !- Name
  OffDay,                                 !- Sunday Schedule:Day Name
  OffDay,                                 !- Monday Schedule:Day Name
  OffDay,                                 !- Tuesday Schedule:Day Name
  OffDay,                                 !- Wednesday Schedule:Day Name
  OffDay,                                 !- Thursday Schedule:Day Name
  OffDay,                                 !- Friday Schedule:Day Name
  OffDay,                                 !- Saturday Schedule:Day Name
  OffDay,                                 !- Holiday Schedule:Day Name
  OffDay,                                 !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OffDay,                                 !- CustomDay1 Schedule:Day Name
  OffDay;                                 !- CustomDay2 Schedule:Day Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 1-Bed Core East,             !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 1-Bed Core East Inlet Node,  !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core East Outlet Node, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.791130218510592,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.791130218510592,                      !- Heating Supply Air Flow Rate {m3/s}
  0.791130218510592,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 3,                                  !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 3,                              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 3,                          !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 3,                           !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Schedule:Year,
  AllOnHVACAvail,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  AllOnHVACAvailWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  AllOnHVACAvailWk,                       !- Name
  AllOnHVACAvailDay,                      !- Sunday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Monday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Tuesday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Wednesday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Thursday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Friday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Saturday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- CustomDay1 Schedule:Day Name
  AllOnHVACAvailDay;                      !- CustomDay2 Schedule:Day Name

Fan:OnOff,
  Fan 3,                                  !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.791130218510592,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 1-Bed Core East Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core East Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 3,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  16956.4766709174,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  0.791130218510592,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 1-Bed Core East Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core East Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  21054.7532090988;                       !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  CoilHtgHPQRatio_fToadbSI,               !- Name
  0.729009,                               !- Coefficient1 Constant
  0.031928,                               !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -9e-006,                                !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  0.17,                                   !- Minimum Curve Output {BasedOnField A3}
  1.05;                                   !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPQRatio_fCFMRatio,              !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.84;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Cubic,
  CoilHtgHPEIRRatio_fToadbSI,             !- Name
  1.21829,                                !- Coefficient1 Constant
  -0.036117,                              !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.7e-005,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  0.97,                                   !- Minimum Curve Output {BasedOnField A3}
  3.18;                                   !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPEIRRatio_fCFMRatio,            !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  1.38;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Quadratic,
  CoilHtgHPEIRRatio_fQFrac,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.85,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  1,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 3,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  17573.3033523089,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  0.791130218510592,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 1-Bed Core East Inlet Node,  !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core East Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 3,                           !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  10753.070635689,                        !- Nominal Capacity {W}
  ZnSys F2-4 1-Bed Core East Fan Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core East Outlet Node; !- Air Outlet Node Name

Schedule:Year,
  CyclingHVACAvail,                       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  CyclingHVACAvailWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CyclingHVACAvailWk,                     !- Name
  CyclingHVACAvailAll,                    !- Sunday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Monday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Tuesday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Wednesday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Thursday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Friday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Saturday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Holiday Schedule:Day Name
  CyclingHVACAvailAll,                    !- SummerDesignDay Schedule:Day Name
  CyclingHVACAvailAll,                    !- WinterDesignDay Schedule:Day Name
  CyclingHVACAvailAll,                    !- CustomDay1 Schedule:Day Name
  CyclingHVACAvailAll;                    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  CyclingHVACAvailAll,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 1-Bed Core East Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 1-Bed Core East PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 1-Bed Core East,             !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 1-Bed Core East,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 1-Bed Core East Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 1-Bed Core East Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 1-Bed Core East Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 1-Bed Core East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 1-Bed Core N,        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1060 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1061,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.97098984, 26.8224, 4.71531696,       !- X,Y,Z Vertex 1 {m}
  21.97098984, 26.8224, 3.94801344,       !- X,Y,Z Vertex 2 {m}
  29.23541016, 26.8224, 3.94801344,       !- X,Y,Z Vertex 3 {m}
  29.23541016, 26.8224, 4.71531696;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1062,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1062 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1063,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1063 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1064,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1065 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1066 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1068,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1068 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1105,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  29.2608, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

People,
  F2-4 1-Bed Core N People,               !- Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0298997750773279,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 1-Bed Core N People Activity Level; !- Activity Level Schedule Name

Lights,
  F2-4 1-Bed Core N Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.05486322083755,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed Core N Process Electric Loads, !- Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.430556416668388,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed Core N Recepticle Loads,     !- Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834968,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed Core N Gas Equipment Loads,  !- Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.31232028231619,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed Core N Gas Loads,            !- Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.14198291445276,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed Core N Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed Core N Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 1-Bed Core N Thermostat, !- Name
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone or ZoneList Name
  Thermal Zone: F2-4 1-Bed Core N Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 1-Bed Core N Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 1-Bed Core N Thermostat Schedule, !- Name
  Thermal Zone: F2-4 1-Bed Core N Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 1-Bed Core N Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 1-Bed Core N Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone Name
  Thermal Zone: F2-4 1-Bed Core N Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 1-Bed Core N Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 1-Bed Core N Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {296577e1-6311-4d32-9a70-6deb556c1548}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 1-Bed Core N Inlet Node List, !- Name
  ZnSys F2-4 1-Bed Core N Outlet Node;    !- Node Name 1

NodeList,
  Thermal Zone: F2-4 1-Bed Core N Exhaust Node List, !- Name
  Thermal Zone: F2-4 1-Bed Core N PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 1-Bed Core N Inlet Node;     !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 1-Bed Core N PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.05181982926336,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 1-Bed Core N PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 1-Bed Core N PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 1-Bed Core N,                !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 1-Bed Core N Inlet Node,     !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core N Outlet Node,    !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.341552140223386,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.341552140223386,                      !- Heating Supply Air Flow Rate {m3/s}
  0.341552140223386,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 1,                                  !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 1,                              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 1,                          !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 1,                           !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 1,                                  !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.341552140223386,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 1-Bed Core N Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core N Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 1,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7320.5636476179,                        !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  0.341552140223386,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 1-Bed Core N Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core N Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  9089.92161956866;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 1,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7586.8773290834,                        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  0.341552140223386,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 1-Bed Core N Inlet Node,     !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core N Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 1,                           !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  4642.39228706309,                       !- Nominal Capacity {W}
  ZnSys F2-4 1-Bed Core N Fan Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core N Outlet Node;    !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 1-Bed Core N Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 1-Bed Core N PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 1-Bed Core N,                !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 1-Bed Core N,        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 1-Bed Core N Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 1-Bed Core N Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 1-Bed Core N Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 1-Bed Core N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 1-Bed Core West,     !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1073,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 21.9456, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 21.9456, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1168,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 3.048,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 7.3152, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 887 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 889 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 23.7744, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 14.6304, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 890,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 21.9456, 3.048,                !- X,Y,Z Vertex 4 {m}
  12.8016, 21.9456, 3.048,                !- X,Y,Z Vertex 5 {m}
  12.8016, 23.7744, 3.048;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 127,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 891,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 14.65578984, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  18.288, 14.65578984, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  18.288, 23.74901016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  18.288, 23.74901016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 892 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 965 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 2 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 3 {m}
  18.288, 5.4864, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 966,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 968 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 14.6304, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 5.4864, 6.096,                  !- X,Y,Z Vertex 1 {m}
  18.288, 5.4864, 3.048,                  !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 135,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 970,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 5.51178984, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  18.288, 5.51178984, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  18.288, 14.60501016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  18.288, 14.60501016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 893 - Surface 893 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  22.2967296;                             !- Surface Area {m2}

People,
  F2-4 1-Bed Core NW People,              !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.0000016,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 1-Bed Core NW People Activity Level; !- Activity Level Schedule Name

People,
  F2-4 1-Bed Core SW People,              !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.0000016,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 1-Bed Core SW People Activity Level; !- Activity Level Schedule Name

Lights,
  F2-4 1-Bed Core NW Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  70.5599999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-4 1-Bed Core SW Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  70.5599999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed Core NW Process Electric Loads, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28.7999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed Core NW Recepticle Loads,    !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed Core SW Process Electric Loads, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28.7999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed Core SW Recepticle Loads,    !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  273.599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed Core NW Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  221.561729050199,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed Core NW Gas Loads,           !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  343.948207954119,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed Core SW Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  221.561729050199,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed Core SW Gas Loads,           !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  343.948207954119,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed Core NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006342973636608,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed Core NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed Core SW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.006342973636608,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed Core SW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01727327642112,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 1-Bed Core West Thermostat, !- Name
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  Thermal Zone: F2-4 1-Bed Core West Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 1-Bed Core West Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 1-Bed Core West Thermostat Schedule, !- Name
  Thermal Zone: F2-4 1-Bed Core West Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 1-Bed Core West Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 1-Bed Core West Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone Name
  Thermal Zone: F2-4 1-Bed Core West Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 1-Bed Core West Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 1-Bed Core West Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {c96e51bf-0a7e-4054-8166-b324c15e3a6d}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 1-Bed Core West Inlet Node List, !- Name
  ZnSys F2-4 1-Bed Core West Outlet Node; !- Node Name 1

NodeList,
  Thermal Zone: F2-4 1-Bed Core West Exhaust Node List, !- Name
  Thermal Zone: F2-4 1-Bed Core West PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 1-Bed Core West Inlet Node;  !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 1-Bed Core West PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.10363965852672,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 1-Bed Core West PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 1-Bed Core West PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 1-Bed Core West,             !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 1-Bed Core West Inlet Node,  !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core West Outlet Node, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.67545118070784,                       !- Cooling Supply Air Flow Rate {m3/s}
  0.67545118070784,                       !- Heating Supply Air Flow Rate {m3/s}
  0.67545118070784,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 2,                                  !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 2,                              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 2,                          !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 2,                           !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 2,                                  !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.67545118070784,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 1-Bed Core West Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core West Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 2,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  14477.0954172604,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  0.67545118070784,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 1-Bed Core West Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core West Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  17976.1002311536;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 2,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  15003.7441303599,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  0.67545118070784,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 1-Bed Core West Inlet Node,  !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core West Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 2,                           !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  9180.74434421503,                       !- Nominal Capacity {W}
  ZnSys F2-4 1-Bed Core West Fan Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed Core West Outlet Node; !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 1-Bed Core West Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 1-Bed Core West PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 1-Bed Core West,             !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 1-Bed Core West,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 1-Bed Core West Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 1-Bed Core West Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 1-Bed Core West Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 1-Bed Core West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 1-Bed North,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1072,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  14.6304, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  14.6304, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1074,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  16.4592, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1107,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  31.0896, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1131,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  23.7744, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1148,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  38.4048, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  16.4592, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 47.244, 6.096;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 144,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 195,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.43381016, 47.244, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  16.43381016, 47.244, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  9.16938984, 47.244, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  9.16938984, 47.244, 4.71531696;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 197 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  16.4592, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 198 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 47.244, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 47.244, 3.048,                   !- X,Y,Z Vertex 2 {m}
  9.144, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  16.4592, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  16.4592, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 123,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 201,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.74901016, 47.244, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  23.74901016, 47.244, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  16.48458984, 47.244, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  16.48458984, 47.244, 4.71531696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 203 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  16.4592, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  23.7744, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  30.7848, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  30.7848, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  31.0896, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 121,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 207,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0643016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  31.0643016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  23.79978984, 47.244, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  23.79978984, 47.244, 4.71531696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 209 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7744, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  31.0896, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 47.244, 6.096,                 !- X,Y,Z Vertex 1 {m}
  38.4048, 47.244, 3.048,                 !- X,Y,Z Vertex 2 {m}
  31.0896, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  31.0896, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 122,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 213,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.3795016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  38.3795016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  31.1148984, 47.244, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  31.1148984, 47.244, 4.71531696;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 215 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0896, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  31.0896, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  38.4048, 37.7952, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  40.2336, 37.7952, 3.048,                !- X,Y,Z Vertex 3 {m}
  40.2336, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 47.244, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 47.244, 3.048,                   !- X,Y,Z Vertex 2 {m}
  38.4048, 47.244, 3.048,                 !- X,Y,Z Vertex 3 {m}
  38.4048, 47.244, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 120,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 219,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.6947016, 47.244, 4.71531696,         !- X,Y,Z Vertex 1 {m}
  45.6947016, 47.244, 3.94801344,         !- X,Y,Z Vertex 2 {m}
  38.4300984, 47.244, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  38.4300984, 47.244, 4.71531696;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 220 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 37.7952, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 47.244, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 47.244, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 221 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.4048, 37.7952, 6.096,                !- X,Y,Z Vertex 1 {m}
  38.4048, 37.7952, 3.048,                !- X,Y,Z Vertex 2 {m}
  45.72, 37.7952, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 37.7952, 6.096;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 204 - Surface 204 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  28.7999424;                             !- Surface Area {m2}

InternalMass,
  Merged Surface 208 - Surface 208 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  28.7999424;                             !- Surface Area {m2}

InternalMass,
  Merged Surface 210 - Surface 210 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  28.7999424;                             !- Surface Area {m2}

InternalMass,
  Merged Surface 214 - Surface 214 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  28.7999424;                             !- Surface Area {m2}

People,
  F2-4 1-Bed N People,                    !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.99999848,                             !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 1-Bed N People Activity Level;     !- Activity Level Schedule Name

People,
  F2-4 1-Bed NE Core People,              !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.99999848,                             !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 1-Bed NE Core People Activity Level; !- Activity Level Schedule Name

People,
  F2-4 1-Bed NE Outer People,             !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.99999848,                             !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 1-Bed NE Outer People Activity Level; !- Activity Level Schedule Name

People,
  F2-4 1-Bed NW Core People,              !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.99999848,                             !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 1-Bed NW Core People Activity Level; !- Activity Level Schedule Name

People,
  F2-4 1-Bed NW Outer People,             !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.99999848,                             !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 1-Bed NW Outer People Activity Level; !- Activity Level Schedule Name

Lights,
  F2-4 1-Bed N Non-Regulated Lights,      !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  72.9119999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-4 1-Bed NE Core Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  72.9119999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-4 1-Bed NE Outer Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  72.9119999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-4 1-Bed NW Core Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  72.9119999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-4 1-Bed NW Outer Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  72.9119999999998,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed N Process Electric Loads,    !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29.7599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed N Recepticle Loads,          !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  282.719999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed NE Core Process Electric Loads, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29.7599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed NE Core Recepticle Loads,    !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  282.719999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed NE Outer Process Electric Loads, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29.7599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed NE Outer Recepticle Loads,   !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  282.719999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed NW Core Process Electric Loads, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29.7599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed NW Core Recepticle Loads,    !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  282.719999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed NW Outer Process Electric Loads, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29.7599999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 1-Bed NW Outer Recepticle Loads,   !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  282.719999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed N Gas Equipment Loads,       !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  228.947120018539,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed N Gas Loads,                 !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  355.413148219257,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed NE Core Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  228.947120018539,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed NE Core Gas Loads,           !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  355.413148219257,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed NE Outer Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  228.947120018539,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed NE Outer Gas Loads,          !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  355.413148219257,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed NW Core Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  228.947120018539,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed NW Core Gas Loads,           !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  355.413148219257,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed NW Outer Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  228.947120018539,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 1-Bed NW Outer Gas Loads,          !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  355.413148219257,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed N Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed N Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed NE Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed NE Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed NE Outer Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed NE Outer Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed NW Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed NW Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed NW Outer Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 1-Bed NW Outer Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017613078580224,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 1-Bed North Thermostat, !- Name
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  Thermal Zone: F2-4 1-Bed North Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 1-Bed North Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 1-Bed North Thermostat Schedule, !- Name
  Thermal Zone: F2-4 1-Bed North Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 1-Bed North Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 1-Bed North Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 1-Bed North,         !- Zone Name
  Thermal Zone: F2-4 1-Bed North Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 1-Bed North Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 1-Bed North Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {2e825591-28ca-497f-8a7a-bbb6fe425baa}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 1-Bed North Inlet Node List, !- Name
  ZnSys F2-4 1-Bed North Outlet Node;     !- Node Name 1

NodeList,
  Thermal Zone: F2-4 1-Bed North Exhaust Node List, !- Name
  Thermal Zone: F2-4 1-Bed North PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 1-Bed North Inlet Node;      !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 1-Bed North PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.26419617870336,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 1-Bed North PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 1-Bed North PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 1-Bed North,                 !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 1-Bed North Inlet Node,      !- Air Inlet Node Name
  ZnSys F2-4 1-Bed North Outlet Node,     !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.12633560951782,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.12633560951782,                       !- Heating Supply Air Flow Rate {m3/s}
  1.12633560951782,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 4,                                  !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 4,                              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 4,                          !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 4,                           !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 4,                                  !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  1.12633560951782,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 1-Bed North Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed North Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 4,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  24140.9967277614,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  1.12633560951782,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 1-Bed North Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed North Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  29975.6021282851;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 4,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  25019.1841895324,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  1.12633560951782,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 1-Bed North Inlet Node,      !- Air Inlet Node Name
  ZnSys F2-4 1-Bed North Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 4,                           !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  15309.2121068004,                       !- Nominal Capacity {W}
  ZnSys F2-4 1-Bed North Fan Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 1-Bed North Outlet Node;     !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 1-Bed North Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 1-Bed North PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 1-Bed North,                 !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 1-Bed North,         !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 1-Bed North Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 1-Bed North Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 1-Bed North Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 1-Bed North Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1001 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1002,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1002 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  43.8912, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1003,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  40.2336, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1004 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 6.096,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 2 {m}
  42.0624, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  42.0624, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1005 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 31.3944, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 141,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1006,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9436984, 26.8224, 4.7109888,         !- X,Y,Z Vertex 1 {m}
  32.9436984, 26.8224, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  36.5507016, 26.8224, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  36.5507016, 26.8224, 4.7109888;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1065 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1065,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1075,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  43.8912, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1076,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1129,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1130,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  10.9728, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 990,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 990 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  21.9456, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 991,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 991 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 993 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 6.096,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 2 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  21.9456, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 140,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 994,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.31338984, 26.8224, 4.71095832,       !- X,Y,Z Vertex 1 {m}
  18.31338984, 26.8224, 3.94801344,       !- X,Y,Z Vertex 2 {m}
  21.92021016, 26.8224, 3.94801344,       !- X,Y,Z Vertex 3 {m}
  21.92021016, 26.8224, 4.71095832;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 995,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  10.9728, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 996,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 996 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 26.8224, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 26.8224, 3.048,                !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 998 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 31.3944, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.9184, 31.3944, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 26.8224, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 26.8224, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 999 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 35.9664, 6.096,                !- X,Y,Z Vertex 1 {m}
  43.8912, 35.9664, 3.048,                !- X,Y,Z Vertex 2 {m}
  32.9184, 35.9664, 3.048,                !- X,Y,Z Vertex 3 {m}
  32.9184, 35.9664, 6.096;                !- X,Y,Z Vertex 4 {m}

People,
  F2-4 2-Bed Core NE People,              !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 2-Bed Core NE People Activity Level; !- Activity Level Schedule Name

People,
  F2-4 2-Bed Core NW People,              !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 2-Bed Core NW People Activity Level; !- Activity Level Schedule Name

Lights,
  F2-4 2-Bed Core NE Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  105.84,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-4 2-Bed Core NW Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  105.84,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed Core NE Process Electric Loads, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed Core NE Recepticle Loads,    !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  410.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed Core NW Process Electric Loads, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed Core NW Recepticle Loads,    !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  410.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed Core NE Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250.048237070939,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed Core NE Gas Loads,           !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  481.105468794719,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed Core NW Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250.048237070939,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed Core NW Gas Loads,           !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  481.105468794719,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed Core NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0025371894546432,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed Core NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed Core NW Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0025371894546432,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed Core NW Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 2-Bed Core NE-NW Thermostat, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  Thermal Zone: F2-4 2-Bed Core NE-NW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 2-Bed Core NE-NW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 2-Bed Core NE-NW Thermostat Schedule, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 2-Bed Core NE-NW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 2-Bed Core NE-NW Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone Name
  Thermal Zone: F2-4 2-Bed Core NE-NW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 2-Bed Core NE-NW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 2-Bed Core NE-NW Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {8f66a869-9afb-4e6a-9cf2-40cc72683062}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 2-Bed Core NE-NW Inlet Node List, !- Name
  ZnSys F2-4 2-Bed Core NE-NW Outlet Node; !- Node Name 1

NodeList,
  Thermal Zone: F2-4 2-Bed Core NE-NW Exhaust Node List, !- Name
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 2-Bed Core NE-NW Inlet Node; !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.15545948779008,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 2-Bed Core NE-NW,            !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 2-Bed Core NE-NW Inlet Node, !- Air Inlet Node Name
  ZnSys F2-4 2-Bed Core NE-NW Outlet Node, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.601997280648192,                      !- Cooling Supply Air Flow Rate {m3/s}
  0.601997280648192,                      !- Heating Supply Air Flow Rate {m3/s}
  0.601997280648192,                      !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 5,                                  !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 5,                              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 5,                          !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 5,                           !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 5,                                  !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  0.601997280648192,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 2-Bed Core NE-NW Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 2-Bed Core NE-NW Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 5,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12902.7176282952,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  0.601997280648192,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 2-Bed Core NE-NW Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 2-Bed Core NE-NW Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  16021.2282717838;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 5,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  13372.1002542831,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  0.601997280648192,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 2-Bed Core NE-NW Inlet Node, !- Air Inlet Node Name
  ZnSys F2-4 2-Bed Core NE-NW Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 5,                           !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  8182.36843656634,                       !- Nominal Capacity {W}
  ZnSys F2-4 2-Bed Core NE-NW Fan Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 2-Bed Core NE-NW Outlet Node; !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 2-Bed Core NE-NW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 2-Bed Core NE-NW,            !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 2-Bed Core NE-NW,    !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 2-Bed Core NE-NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 2-Bed Core NE-NW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 2-Bed Core NE-NW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 2-Bed Core NE-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 2-Bed East,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1033,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1033 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  45.72, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  54.864, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  54.864, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 148,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1034,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.7452984, 0, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  45.7452984, 0, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  54.8387016, 0, 3.94801344,              !- X,Y,Z Vertex 3 {m}
  54.8387016, 0, 4.71531696;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1035 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  54.864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  54.864, 10.9728, 3.048,                 !- X,Y,Z Vertex 3 {m}
  54.864, 10.9728, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 149,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1036,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 0.02539998984, 4.71531696,      !- X,Y,Z Vertex 1 {m}
  54.864, 0.02539998984, 3.94801344,      !- X,Y,Z Vertex 2 {m}
  54.864, 10.94741016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  54.864, 10.94741016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1037,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  45.72, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  45.72, 7.3152, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1100,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 7.3152, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1127,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1128,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1138,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 14.6304, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1139,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 19.812, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 14.6304, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 14.6304, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 19.812, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 860 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 10.9728, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 10.9728, 3.048,                 !- X,Y,Z Vertex 2 {m}
  54.864, 21.9456, 3.048,                 !- X,Y,Z Vertex 3 {m}
  54.864, 21.9456, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 119,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 861,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 10.99818984, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  54.864, 10.99818984, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  54.864, 21.92021016, 3.94801344,        !- X,Y,Z Vertex 3 {m}
  54.864, 21.92021016, 4.71531696;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 864,                            !- Name
  Floor,                                  !- Surface Type
  ResWoodFramedTypicalInteriorFloor,      !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 19.812, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 19.812, 3.048,                   !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 977 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 2 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 978,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 978 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  45.72, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  45.72, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  45.72, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 21.9456, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.864, 21.9456, 3.048,                 !- X,Y,Z Vertex 2 {m}
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 3 {m}
  54.864, 32.9184, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 136,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 981,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 21.97098984, 4.71531696,        !- X,Y,Z Vertex 1 {m}
  54.864, 21.97098984, 3.94801344,        !- X,Y,Z Vertex 2 {m}
  54.864, 32.8931016, 3.94801344,         !- X,Y,Z Vertex 3 {m}
  54.864, 32.8931016, 4.71531696;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 982,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 32.9184, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 3.048,                  !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 3.048,                 !- X,Y,Z Vertex 3 {m}
  47.5488, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 1038 - Surface 1038 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  27.870912;                              !- Surface Area {m2}

InternalMass,
  Merged Surface 979 - Surface 979 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  27.870912;                              !- Surface Area {m2}

People,
  F2-4 2-Bed NE People,                   !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 2-Bed NE People Activity Level;    !- Activity Level Schedule Name

People,
  F2-4 2-Bed SE Core People,              !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 2-Bed SE Core People Activity Level; !- Activity Level Schedule Name

People,
  F2-4 2-Bed SE People,                   !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 2-Bed SE People Activity Level;    !- Activity Level Schedule Name

Lights,
  F2-4 2-Bed NE Non-Regulated Lights,     !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  105.84,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-4 2-Bed SE Core Non-Regulated Lights, !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  105.84,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

Lights,
  F2-4 2-Bed SE Non-Regulated Lights,     !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingLights,                !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  105.84,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed NE Process Electric Loads,   !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed NE Recepticle Loads,         !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  410.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed SE Core Process Electric Loads, !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed SE Core Recepticle Loads,    !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  410.399999999998,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed SE Process Electric Loads,   !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.12,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  F2-4 2-Bed SE Recepticle Loads,         !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingReceptacle,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  410.399999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed NE Gas Equipment Loads,      !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250.048237070939,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed NE Gas Loads,                !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  481.105468794718,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed SE Core Gas Equipment Loads, !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250.048237070939,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed SE Core Gas Loads,           !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  481.105468794718,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed SE Gas Equipment Loads,      !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250.048237070939,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

GasEquipment,
  F2-4 2-Bed SE Gas Loads,                !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingGasEquip,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  481.105468794718,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/Person}
  0.15,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Process;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed NE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed NE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed SE Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0076115683639296,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed SE Core Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed SE Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingInfiltration,          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0139545420005376,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2-4 2-Bed SE Space Infiltration Design Flow Rate 2, !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  ResidentialLivingHVACAvail,             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.02590991463168,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F2-4 2-Bed East Thermostat, !- Name
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  Thermal Zone: F2-4 2-Bed East Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F2-4 2-Bed East Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F2-4 2-Bed East Thermostat Schedule, !- Name
  Thermal Zone: F2-4 2-Bed East Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F2-4 2-Bed East Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F2-4 2-Bed East Thermostat, !- Name
  ResidentialLivingHtgSetpt,              !- Heating Setpoint Temperature Schedule Name
  ResidentialLivingClgSetpt;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F2-4 2-Bed East,          !- Zone Name
  Thermal Zone: F2-4 2-Bed East Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F2-4 2-Bed East Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: F2-4 2-Bed East Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {c205607e-c26b-492d-a86b-c618d056c026}; !- Zone Air Node Name

NodeList,
  Thermal Zone: F2-4 2-Bed East Inlet Node List, !- Name
  ZnSys F2-4 2-Bed East Outlet Node;      !- Node Name 1

NodeList,
  Thermal Zone: F2-4 2-Bed East Exhaust Node List, !- Name
  Thermal Zone: F2-4 2-Bed East PropExhFan Inlet Node, !- Node Name 1
  ZnSys F2-4 2-Bed East Inlet Node;       !- Node Name 2

Fan:ZoneExhaust,
  Thermal Zone: F2-4 2-Bed East PropExhFan, !- Name
  ResidentialLivingHVACAvail,             !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  824.695984565,                          !- Pressure Rise {Pa}
  0.23318923168512,                       !- Maximum Flow Rate {m3/s}
  Thermal Zone: F2-4 2-Bed East PropExhFan Inlet Node, !- Air Inlet Node Name
  Thermal Zone: F2-4 2-Bed East PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  On,                                     !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  Off;                                    !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  ZnSys F2-4 2-Bed East,                  !- Name
  AllOnHVACAvail,                         !- Availability Schedule Name
  ZnSys F2-4 2-Bed East Inlet Node,       !- Air Inlet Node Name
  ZnSys F2-4 2-Bed East Outlet Node,      !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  1.55900758649472,                       !- Cooling Supply Air Flow Rate {m3/s}
  1.55900758649472,                       !- Heating Supply Air Flow Rate {m3/s}
  1.55900758649472,                       !- No Load Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan 8,                                  !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  CoilHtg 8,                              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CoilCooling 8,                          !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  SupCoilHtg 8,                           !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  CyclingHVACAvail;                       !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Fan 8,                                  !- Name
  Always On,                              !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  525.629887669,                          !- Pressure Rise {Pa}
  1.55900758649472,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ZnSys F2-4 2-Bed East Heating Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 2-Bed East Fan Outlet Node,  !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:SingleSpeed,
  CoilHtg 8,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  33414.4980656859,                       !- Gross Rated Heating Capacity {W}
  3.59832605871748,                       !- Gross Rated Heating COP {W/W}
  1.55900758649472,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 2-Bed East Cooling Coil Outlet Node, !- Air Inlet Node Name
  ZnSys F2-4 2-Bed East Heating Coil Outlet Node, !- Air Outlet Node Name
  CoilHtgHPQRatio_fToadbSI,               !- Heating Capacity Function of Temperature Curve Name
  CoilHtgHPQRatio_fCFMRatio,              !- Heating Capacity Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fToadbSI,             !- Energy Input Ratio Function of Temperature Curve Name
  CoilHtgHPEIRRatio_fCFMRatio,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilHtgHPEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  41490.6575464218;                       !- Resistive Defrost Heater Capacity {W}

Table:MultiVariableLookup,
  CoilClgDXSEEREIR_fTwbToadbSI-8,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  3,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  Ascending,                              !- X1 Sort Order
  Ascending,                              !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1 {BasedOnField A8}
  ,                                       !- Maximum Value of X1 {BasedOnField A8}
  ,                                       !- Minimum Value of X2 {BasedOnField A9}
  ,                                       !- Maximum Value of X2 {BasedOnField A9}
  ,                                       !- Minimum Value of X3 {BasedOnField A10}
  ,                                       !- Maximum Value of X3 {BasedOnField A10}
  ,                                       !- Minimum Value of X4 {BasedOnField A11}
  ,                                       !- Maximum Value of X4 {BasedOnField A11}
  ,                                       !- Minimum Value of X5 {BasedOnField A12}
  ,                                       !- Maximum Value of X5 {BasedOnField A12}
  ,                                       !- Minimum Value of X6 {BasedOnField A13}
  ,                                       !- Maximum Value of X6 {BasedOnField A13}
  ,                                       !- Minimum Table Output {BasedOnField A13}
  ,                                       !- Maximum Table Output {BasedOnField A13}
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  Dimensionless,                          !- Input Unit Type for X3
  Dimensionless,                          !- Input Unit Type for X4
  Dimensionless,                          !- Input Unit Type for X5
  ,                                       !- Input Unit Type for X6
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  3,                                      !- Data 1
  3,                                      !- Data 2
  13.89,                                  !- Data 3
  19.44,                                  !- Data 4
  25,                                     !- Data 5
  27.78,                                  !- Data 6
  35,                                     !- Data 7
  43.33,                                  !- Data 8
  0.945042,                               !- Data 9
  0.80823,                                !- Data 10
  0.711624,                               !- Data 11
  1.16372,                                !- Data 12
  1,                                      !- Data 13
  0.884312,                               !- Data 14
  1.40562,                                !- Data 15
  1.21223,                                !- Data 16
  1.07553;                                !- Data 17

Coil:Cooling:DX:SingleSpeed,
  CoilCooling 8,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  34630.1568647603,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.20159240352093,                       !- Gross Rated Cooling COP {W/W}
  1.55900758649472,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ZnSys F2-4 2-Bed East Inlet Node,       !- Air Inlet Node Name
  ZnSys F2-4 2-Bed East Cooling Coil Outlet Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-8,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  SupCoilHtg 8,                           !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  21190.1520435183,                       !- Nominal Capacity {W}
  ZnSys F2-4 2-Bed East Fan Outlet Node,  !- Air Inlet Node Name
  ZnSys F2-4 2-Bed East Outlet Node;      !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: F2-4 2-Bed East Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Thermal Zone: F2-4 2-Bed East PropExhFan, !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  ZnSys F2-4 2-Bed East,                  !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Thermal Zone: F2-4 2-Bed East,          !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F2-4 2-Bed East Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  Thermal Zone: F2-4 2-Bed East Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F2-4 2-Bed East Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F2-4 2-Bed East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F2-4 2-Bed West,          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  9.144, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 153,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1053,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.02539998984, 0, 4.71531696,           !- X,Y,Z Vertex 1 {m}
  0.02539998984, 0, 3.94801344,           !- X,Y,Z Vertex 2 {m}
  9.11861016, 0, 3.94801344,              !- X,Y,Z Vertex 3 {m}
  9.11861016, 0, 4.71531696;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1054 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 3 {m}
  9.144, 5.4864, 6.096;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1056,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.3152, 3.048,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1058 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 5.4864, 6.096,                   !- X,Y,Z Vertex 1 {m}
  9.144, 5.4864, 3.048,                   !- X,Y,Z Vertex 2 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.9728, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9728, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 10.9728, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 154,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 1059,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.94741016, 4.71531696,             !- X,Y,Z Vertex 1 {m}
  0, 10.94741016, 3.94801344,             !- X,Y,Z Vertex 2 {m}
  0, 0.02539998984, 3.94801344,           !- X,Y,Z Vertex 3 {m}
  0, 0.02539998984, 4.71531696;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1077,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 14.6304, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 14.6304, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1133,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 7.3152, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1134,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 28.956, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1135,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 28.956, 3.048,                   !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 3.048,                  !- X,Y,Z Vertex 3 {m}
  7.3152, 32.9184, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1136,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  9.144, 26.8224, 3.048,                  !- X,Y,Z Vertex 2 {m}
  4.572, 26.8224, 3.048,                  !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1137,                           !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 32.9184, 3.048,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 28.956, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 794 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.9728, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 10.9728, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 21.9456, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 10.9728, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 107,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 796,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.92021016, 4.71531696,             !- X,Y,Z Vertex 1 {m}
  0, 21.92021016, 3.94801344,             !- X,Y,Z Vertex 2 {m}
  0, 10.99818984, 3.94801344,             !- X,Y,Z Vertex 3 {m}
  0, 10.99818984, 4.71531696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 799,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 14.6304, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 921 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 21.9456, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 3 {m}
  9.144, 32.9184, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ResWoodWallU059,                        !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.9184, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 6.096;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 134,                        !- Name
  Window,                                 !- Surface Type
  Res Fixed Window,                       !- Construction Name
  Surface 922,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.8931016, 4.71531696,              !- X,Y,Z Vertex 1 {m}
  0, 32.8931016, 3.94801344,              !- X,Y,Z Vertex 2 {m}
  0, 21.97098984, 3.94801344,             !- X,Y,Z Vertex 3 {m}
  0, 21.97098984, 4.71531696;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 923 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 32.9184, 6.096,                  !- X,Y,Z Vertex 1 {m}
  9.144, 32.9184, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 32.9184, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 32.9184, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 925,                            !- Name
  Floor,                                  !- Surface Type
  ResF2ConcreteInteriorFloor,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 26.8224, 3.048,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.9456, 3.048,                  !- X,Y,Z Vertex 2 {m}
  4.572, 21.9456, 3.048,                  !- X,Y,Z Vertex 3 {m}
  4.572, 26.8224, 3.048;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 1055 - Surface 1055 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  27.870912;                              !- Surface Area {m2}

InternalMass,
  Merged Surface 926 - Surface 926 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone Name
  27.870912;                              !- Surface Area {m2}

People,
  F2-4 2-Bed NW People,                   !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 2-Bed NW People Activity Level;    !- Activity Level Schedule Name

People,
  F2-4 2-Bed SW Core People,              !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.0000024,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F2-4 2-Bed SW Core People Activity Level; !- Activity Level Schedule Name

People,
  F2-4 2-Bed SW People,                   !- Name
  Thermal Zone: F2-4 2-Bed West,          !- Zone or ZoneList Name
  ResidentialLivingOccupancy,             !- Number of People Schedule Name
