
Version,
  9.0;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone: F1 Business Center,       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 42 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Business Center,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 19.2024, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 19.2024, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Business Center,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 64 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 19.2024, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Business Center,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 19.2024, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 65,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 19.17701016, 1.249323384,       !- X,Y,Z Vertex 1 {m}
  36.576, 19.17701016, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  36.576, 14.65578984, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  36.576, 14.65578984, 1.249323384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Business Center,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 19.2024, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 19.2024, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Business Center,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 2 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 19.2024, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Business Center,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

People,
  F1 Business Center People,              !- Name
  Thermal Zone: F1 Business Center,       !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  F1 Business Center People Activity Level; !- Activity Level Schedule Name

Lights,
  F1 Business Center Regulated Lights,    !- Name
  Thermal Zone: F1 Business Center,       !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502324,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  RetailLights,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailLightsWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Week:Daily,
  RetailLightsWk,                         !- Name
  RetailLightsSun,                        !- Sunday Schedule:Day Name
  RetailLightsWD,                         !- Monday Schedule:Day Name
  RetailLightsWD,                         !- Tuesday Schedule:Day Name
  RetailLightsWD,                         !- Wednesday Schedule:Day Name
  RetailLightsWD,                         !- Thursday Schedule:Day Name
  RetailLightsWD,                         !- Friday Schedule:Day Name
  RetailLightsSat,                        !- Saturday Schedule:Day Name
  RetailLightsSun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailLightsSun,                        !- CustomDay1 Schedule:Day Name
  RetailLightsSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RetailLightsSun,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.55,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailLightsWD,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.85,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.85,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.85,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.85,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.85,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.85,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.85,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.85,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.55,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.55,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailLightsSat,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.55,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.85,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.85,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.85,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.85,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.85,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.85,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.85,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OnDay,                                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OffDay,                                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ElectricEquipment,
  F1 Business Center Recepticle Loads,    !- Name
  Thermal Zone: F1 Business Center,       !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F1 Business Center Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Business Center,       !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F1 Business Center Thermostat, !- Name
  Thermal Zone: F1 Business Center,       !- Zone or ZoneList Name
  Thermal Zone: F1 Business Center Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F1 Business Center Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F1 Business Center Thermostat Schedule, !- Name
  Thermal Zone: F1 Business Center Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F1 Business Center Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F1 Business Center Thermostat, !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  RetailHtgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailHtgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ,                                       !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  RetailHtgSetptWk,                       !- Name
  RetailHtgSetptSun,                      !- Sunday Schedule:Day Name
  RetailHtgSetptWD,                       !- Monday Schedule:Day Name
  RetailHtgSetptWD,                       !- Tuesday Schedule:Day Name
  RetailHtgSetptWD,                       !- Wednesday Schedule:Day Name
  RetailHtgSetptWD,                       !- Thursday Schedule:Day Name
  RetailHtgSetptWD,                       !- Friday Schedule:Day Name
  RetailHtgSetptSat,                      !- Saturday Schedule:Day Name
  RetailHtgSetptSun,                      !- Holiday Schedule:Day Name
  RetailHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  RetailHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  RetailHtgSetptSun,                      !- CustomDay1 Schedule:Day Name
  RetailHtgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RetailHtgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  RetailHtgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  RetailHtgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Year,
  RetailClgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailClgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailClgSetptWk,                       !- Name
  RetailClgSetptSun,                      !- Sunday Schedule:Day Name
  RetailClgSetptWD,                       !- Monday Schedule:Day Name
  RetailClgSetptWD,                       !- Tuesday Schedule:Day Name
  RetailClgSetptWD,                       !- Wednesday Schedule:Day Name
  RetailClgSetptWD,                       !- Thursday Schedule:Day Name
  RetailClgSetptWD,                       !- Friday Schedule:Day Name
  RetailClgSetptSat,                      !- Saturday Schedule:Day Name
  RetailClgSetptSun,                      !- Holiday Schedule:Day Name
  RetailClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  RetailClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  RetailClgSetptSun,                      !- CustomDay1 Schedule:Day Name
  RetailClgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RetailClgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  RetailClgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  RetailClgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F1 Business Center,       !- Zone Name
  Thermal Zone: F1 Business Center Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F1 Business Center Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {e33d6501-c8c9-4239-b4cb-04d6d9a96061}, !- Zone Air Node Name
  Thermal Zone: F1 Business Center Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F1 Business Center Inlet Node List, !- Name
  BaseVAV TrmlUnit Outlet Node;           !- Node Name 1

NodeList,
  Thermal Zone: F1 Business Center Return Node List, !- Name
  Thermal Zone: F1 Business Center Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAV TrmlUnit,                   !- Name
  BaseVAV TrmlUnit Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAV TrmlUnit;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAV TrmlUnit,                       !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAV TrmlUnit Damper Outlet,         !- Damper Air Outlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  0.20715991435031,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0414319828700621,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg,                     !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAV TrmlUnit Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500001139089685,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Thermal Zone: F1 Business Center Design Specification Outdoor Air; !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  BaseVAVBox CoilHtg,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 2, !- Water Inlet Node Name
  BaseVAVBox CoilHtg Water Outlet Node,   !- Water Outlet Node Name
  BaseVAV TrmlUnit Damper Outlet,         !- Air Inlet Node Name
  BaseVAV TrmlUnit Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2842.46114107196,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  {b21ce777-08e3-4dbc-a410-3dafd2d5df37}, !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Thermal Zone: F1 Business Center Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAV TrmlUnit,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F1 Business Center,       !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F1 Business Center Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F1 Business Center Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F1 Business Center Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Year,
  BaseSys5 OACtrl Schedule,               !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys5 OACtrl Schedule Week 1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys5 OACtrl Schedule Week 1,        !- Name
  BaseSys5 OACtrl Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys5 OACtrl Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Controller:MechanicalVentilation,
  BaseSys5 OACtrl Mech Vent Controller,   !- Name
  BaseSys5 OACtrl Schedule,               !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: F1 Business Center,       !- Zone Name 1
  Thermal Zone: F1 Business Center Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: F1 Business Center Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone: F1 Corridor,              !- Zone Name 2
  Thermal Zone: F1 Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 2
  Thermal Zone: F1 Corridor Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone: F1 Fitness Center,        !- Zone Name 3
  Thermal Zone: F1 Fitness Center Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 3
  Thermal Zone: F1 Fitness Center Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone: F1 Leasing Office,        !- Zone Name 4
  Thermal Zone: F1 Leasing Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 4
  Thermal Zone: F1 Leasing Office Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Thermal Zone: F1 Lounge,                !- Zone Name 5
  Thermal Zone: F1 Lounge Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 5
  Thermal Zone: F1 Lounge Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Thermal Zone: F1 Mechanical Room,       !- Zone Name 6
  Thermal Zone: F1 Mechanical Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 6
  Thermal Zone: F1 Mechanical Room Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Thermal Zone: F1 Retail N-NW,           !- Zone Name 7
  Thermal Zone: F1 Retail N-NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 7
  Thermal Zone: F1 Retail N-NW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Thermal Zone: F1 Retail NE,             !- Zone Name 8
  Thermal Zone: F1 Retail NE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 8
  Thermal Zone: F1 Retail NE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Thermal Zone: F1 Retail SE,             !- Zone Name 9
  Thermal Zone: F1 Retail SE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 9
  Thermal Zone: F1 Retail SE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Thermal Zone: F1 Retail SW,             !- Zone Name 10
  Thermal Zone: F1 Retail SW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 10
  Thermal Zone: F1 Retail SW Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 10

DesignSpecification:OutdoorAir,
  Thermal Zone: F1 Business Center Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00707888128478976,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F1 Corridor,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 153 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 156 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 159 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 160 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 1 {m}
  30.7848, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 168 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 169 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 4 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 5 {m}
  42.0624, 26.8224, 0,                    !- X,Y,Z Vertex 6 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 7 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 8 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 9 {m}
  30.7848, 47.244, 0;                     !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 40 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40-2 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40-2,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 3 {m}
  45.72, 23.7744, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 26.8224, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 43,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.31338984, 26.8224, 1.246747824,      !- X,Y,Z Vertex 1 {m}
  18.31338984, 26.8224, 0.94110048,       !- X,Y,Z Vertex 2 {m}
  36.5507016, 26.8224, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  36.5507016, 26.8224, 1.246747824;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 26.8224, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 26.8224, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 28.956, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 50 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  30.7848, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  30.7848, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.8931016, 47.244, 1.253334552,        !- X,Y,Z Vertex 1 {m}
  32.8931016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  30.8100984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  30.8100984, 47.244, 1.253334552;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 19.2024, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 2 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 19.2024, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 19.2024, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 91 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  18.288, 26.8224, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 26.8224, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 23.79978984, 1.25106684,        !- X,Y,Z Vertex 1 {m}
  18.288, 23.79978984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  18.288, 26.79701016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  18.288, 26.79701016, 1.25106684;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 26.8224, 0,                    !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 26.8224, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 26.8224, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 26.8224, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 99,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 26.79701016, 1.25106684,        !- X,Y,Z Vertex 1 {m}
  36.576, 26.79701016, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  36.576, 23.79978984, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  36.576, 23.79978984, 1.25106684;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 161 - Surface 161 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 163 - Surface 163 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 41 - Surface 41 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  9.290304;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 44 - Surface 44 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  16.7225472;                             !- Surface Area {m2}

InternalMass,
  Merged Surface 52 - Surface 52 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  4.64515199999999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 53 - Surface 53 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

InternalMass,
  Merged Surface 54 - Surface 54 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  4.645152;                               !- Surface Area {m2}

People,
  F1 Corridor People,                     !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  7.425,                                  !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F1 Corridor People Activity Level;      !- Activity Level Schedule Name

People,
  F1 Elevator Core People,                !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F1 Elevator Core People Activity Level; !- Activity Level Schedule Name

People,
  F1 Elevator N People,                   !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375000000000001,                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F1 Elevator N People Activity Level;    !- Activity Level Schedule Name

People,
  F1 Elevator S People,                   !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0375,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F1 Elevator S People Activity Level;    !- Activity Level Schedule Name

People,
  F1 Stairs E People,                     !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.899999999999999,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F1 Stairs E People Activity Level;      !- Activity Level Schedule Name

People,
  F1 Stairs W People,                     !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.899999999999999,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F1 Stairs W People Activity Level;      !- Activity Level Schedule Name

Lights,
  F1 Corridor Regulated Lights,           !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  593.999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Elevator Core Regulated Lights,      !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  8.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Elevator N Regulated Lights,         !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  8.99999999999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Elevator S Regulated Lights,         !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  8.99999999999997,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Stairs E Regulated Lights,           !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  108,                                    !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Stairs W Regulated Lights,           !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  108,                                    !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F1 Elevator Core Recepticle Loads,      !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F1 Elevator N Recepticle Loads,         !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F1 Elevator S Recepticle Loads,         !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.9999999999998,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F1 Corridor Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0141659744550912,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Elevator Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Elevator N Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Elevator S Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Stairs E Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Stairs W Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.002114324545536,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Thermal Zone: F1 Corridor DaylightingControls, !- Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 1,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 1,                  !- Daylighting Reference Point Name 1
  0.138527,                               !- Fraction of Zone Controlled by Reference Point 1
  112.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 2,                  !- Daylighting Reference Point Name 2
  0.106654,                               !- Fraction of Zone Controlled by Reference Point 2
  150;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 1,                  !- Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  27.43206096,                            !- X-Coordinate of Reference Point {m}
  28.06915392,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 2,                  !- Name
  Thermal Zone: F1 Corridor,              !- Zone Name
  15.78586632,                            !- X-Coordinate of Reference Point {m}
  25.2984,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Thermal Zone: F1 Corridor Thermostat,   !- Name
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  Thermal Zone: F1 Corridor Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F1 Corridor Thermostat;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: F1 Corridor Thermostat Schedule, !- Name
  Thermal Zone: F1 Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F1 Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F1 Corridor Thermostat,   !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F1 Corridor,              !- Zone Name
  Thermal Zone: F1 Corridor Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F1 Corridor Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {1cd08d57-c9e8-4151-a12a-f5def55a0a79}, !- Zone Air Node Name
  Thermal Zone: F1 Corridor Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F1 Corridor Inlet Node List, !- Name
  BaseVAV TrmlUnit-2 Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F1 Corridor Return Node List, !- Name
  Thermal Zone: F1 Corridor Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAV TrmlUnit-2,                 !- Name
  BaseVAV TrmlUnit-2 Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAV TrmlUnit-2;                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAV TrmlUnit-2,                     !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAV TrmlUnit-2 Damper Outlet,       !- Damper Air Outlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 2, !- Air Inlet Node Name
  0.683795211503616,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.136759042300723,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-2,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAV TrmlUnit-2 Outlet Node,         !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 3, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Water Outlet Node Name
  BaseVAV TrmlUnit-2 Damper Outlet,       !- Air Inlet Node Name
  BaseVAV TrmlUnit-2 Outlet Node,         !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  15354.2864373929,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F1 Corridor Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAV TrmlUnit-2,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F1 Corridor,              !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F1 Corridor Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F1 Corridor Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F1 Corridor Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F1 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00073223628,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F1 Fitness Center,        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 60 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Fitness Center,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 3 {m}
  45.72, 23.7744, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60-2 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Fitness Center,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60-2,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 19.812, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Fitness Center,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 19.812, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 2 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 19.812, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Fitness Center,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 70 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 28.956, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Fitness Center,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Fitness Center,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Fitness Center,        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 19.812, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 28.956, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 19.83738984, 1.247604312,       !- X,Y,Z Vertex 1 {m}
  54.864, 19.83738984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  54.864, 28.93061016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  54.864, 28.93061016, 1.247604312;       !- X,Y,Z Vertex 4 {m}

People,
  F1 Fitness Center People,               !- Name
  Thermal Zone: F1 Fitness Center,        !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.225663716814159,                      !- Sensible Heat Fraction
  F1 Fitness Center People Activity Level; !- Activity Level Schedule Name

Lights,
  F1 Fitness Center Regulated Lights,     !- Name
  Thermal Zone: F1 Fitness Center,        !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F1 Fitness Center Recepticle Loads,     !- Name
  Thermal Zone: F1 Fitness Center,        !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F1 Fitness Center Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Fitness Center,        !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F1 Fitness Center Thermostat, !- Name
  Thermal Zone: F1 Fitness Center,        !- Zone or ZoneList Name
  Thermal Zone: F1 Fitness Center Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F1 Fitness Center Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F1 Fitness Center Thermostat Schedule, !- Name
  Thermal Zone: F1 Fitness Center Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F1 Fitness Center Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F1 Fitness Center Thermostat, !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F1 Fitness Center,        !- Zone Name
  Thermal Zone: F1 Fitness Center Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F1 Fitness Center Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {be0af4d4-3ca9-4d36-9669-e3f203688a91}, !- Zone Air Node Name
  Thermal Zone: F1 Fitness Center Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F1 Fitness Center Inlet Node List, !- Name
  BaseVAV TrmlUnit-4 Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F1 Fitness Center Return Node List, !- Name
  Thermal Zone: F1 Fitness Center Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAV TrmlUnit-4,                 !- Name
  BaseVAV TrmlUnit-4 Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAV TrmlUnit-4;                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAV TrmlUnit-4,                     !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAV TrmlUnit-4 Damper Outlet,       !- Damper Air Outlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 4, !- Air Inlet Node Name
  0.299967907108147,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.21237634944,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-4,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAV TrmlUnit-4 Outlet Node,         !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.707996903693541,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 5, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Water Outlet Node Name
  BaseVAV TrmlUnit-4 Damper Outlet,       !- Air Inlet Node Name
  BaseVAV TrmlUnit-4 Outlet Node,         !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  5338.4067716151,                        !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F1 Fitness Center Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAV TrmlUnit-4,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F1 Fitness Center,        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F1 Fitness Center Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F1 Fitness Center Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F1 Fitness Center Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F1 Fitness Center Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F1 Leasing Office,        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 46 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Leasing Office,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 26.8224, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Leasing Office,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 77 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 28.956, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Leasing Office,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 78 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.9456, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 26.8224, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Leasing Office,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 2 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Leasing Office,        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 3.048;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.93061016, 1.24812552,             !- X,Y,Z Vertex 1 {m}
  0, 28.93061016, 0.94110048,             !- X,Y,Z Vertex 2 {m}
  0, 21.97098984, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  0, 21.97098984, 1.24812552;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Leasing Office,        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 81 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 3.048;                       !- X,Y,Z Vertex 4 {m}

People,
  F1 Leasing Office People,               !- Name
  Thermal Zone: F1 Leasing Office,        !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Leasing Office People Activity Level; !- Activity Level Schedule Name

Lights,
  F1 Leasing Office Regulated Lights,     !- Name
  Thermal Zone: F1 Leasing Office,        !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502324,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F1 Leasing Office Recepticle Loads,     !- Name
  Thermal Zone: F1 Leasing Office,        !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F1 Leasing Office Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Leasing Office,        !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F1 Leasing Office Thermostat, !- Name
  Thermal Zone: F1 Leasing Office,        !- Zone or ZoneList Name
  Thermal Zone: F1 Leasing Office Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F1 Leasing Office Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F1 Leasing Office Thermostat Schedule, !- Name
  Thermal Zone: F1 Leasing Office Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F1 Leasing Office Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F1 Leasing Office Thermostat, !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F1 Leasing Office,        !- Zone Name
  Thermal Zone: F1 Leasing Office Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F1 Leasing Office Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {efddc114-7473-44ad-8d30-537b5994d649}, !- Zone Air Node Name
  Thermal Zone: F1 Leasing Office Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F1 Leasing Office Inlet Node List, !- Name
  BaseVAV TrmlUnit-5 Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F1 Leasing Office Return Node List, !- Name
  Thermal Zone: F1 Leasing Office Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAV TrmlUnit-5,                 !- Name
  BaseVAV TrmlUnit-5 Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAV TrmlUnit-5;                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAV TrmlUnit-5,                     !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAV TrmlUnit-5 Damper Outlet,       !- Damper Air Outlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 5, !- Air Inlet Node Name
  0.139656799601971,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0279313599203942,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-5,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAV TrmlUnit-5 Outlet Node,         !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-5,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 6, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Water Outlet Node Name
  BaseVAV TrmlUnit-5 Damper Outlet,       !- Air Inlet Node Name
  BaseVAV TrmlUnit-5 Outlet Node,         !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2513.68522242066,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F1 Leasing Office Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAV TrmlUnit-5,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F1 Leasing Office,        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F1 Leasing Office Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F1 Leasing Office Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F1 Leasing Office Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F1 Leasing Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F1 Lounge,                !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 35-2,                           !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Lounge,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35-2 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 1 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 2 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 4 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 5 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 6 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 7 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 8 {m}
  42.0624, 23.7744, 0;                    !- X,Y,Z Vertex 9 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Lounge,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 2 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  54.864, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39-2,                           !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Lounge,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 19.2024, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16-2,                       !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 39-2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 23.74901016, 1.249323384,       !- X,Y,Z Vertex 1 {m}
  36.576, 23.74901016, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  36.576, 19.22778984, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  36.576, 19.22778984, 1.249323384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Lounge,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.0624, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40-2,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Lounge,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40-2 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 23.7744, 3.048,                  !- X,Y,Z Vertex 1 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 2 {m}
  42.0624, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  42.0624, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Lounge,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 19.2024, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 19.2024, 0,                     !- X,Y,Z Vertex 2 {m}
  43.8912, 19.2024, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 19.2024, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60-2,                           !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Lounge,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60-2 Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 19.812, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 2 {m}
  45.72, 23.7744, 0,                      !- X,Y,Z Vertex 3 {m}
  45.72, 23.7744, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Lounge,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 19.812, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 19.812, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62-2,                           !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Lounge,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  54.864, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 19.812, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6-2,                        !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 62-2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 14.65578984, 1.248918,          !- X,Y,Z Vertex 1 {m}
  54.864, 14.65578984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  54.864, 19.78661016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  54.864, 19.78661016, 1.248918;          !- X,Y,Z Vertex 4 {m}

People,
  F1 Lounge People,                       !- Name
  Thermal Zone: F1 Lounge,                !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F1 Lounge People Activity Level;        !- Activity Level Schedule Name

Lights,
  F1 Lounge Regulated Lights,             !- Name
  Thermal Zone: F1 Lounge,                !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.3281356562713,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F1 Lounge Recepticle Loads,             !- Name
  Thermal Zone: F1 Lounge,                !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F1 Lounge Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Lounge,                !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F1 Lounge Thermostat,     !- Name
  Thermal Zone: F1 Lounge,                !- Zone or ZoneList Name
  Thermal Zone: F1 Lounge Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F1 Lounge Thermostat;     !- Control Name 1

Schedule:Compact,
  Thermal Zone: F1 Lounge Thermostat Schedule, !- Name
  Thermal Zone: F1 Lounge Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F1 Lounge Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F1 Lounge Thermostat,     !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F1 Lounge,                !- Zone Name
  Thermal Zone: F1 Lounge Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F1 Lounge Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {cb3d7c2d-9ad5-4b10-85a5-76ae733614f3}, !- Zone Air Node Name
  Thermal Zone: F1 Lounge Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F1 Lounge Inlet Node List, !- Name
  BaseVAV TrmlUnit-3 Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F1 Lounge Return Node List, !- Name
  Thermal Zone: F1 Lounge Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAV TrmlUnit-3,                 !- Name
  BaseVAV TrmlUnit-3 Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAV TrmlUnit-3;                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAV TrmlUnit-3,                     !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAV TrmlUnit-3 Damper Outlet,       !- Damper Air Outlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 3, !- Air Inlet Node Name
  0.537472626213888,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.107494525242778,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-3,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAV TrmlUnit-3 Outlet Node,         !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Thermal Zone: F1 Lounge Design Specification Outdoor Air; !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  BaseVAVBox CoilHtg-3,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 4, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Water Outlet Node Name
  BaseVAV TrmlUnit-3 Damper Outlet,       !- Air Inlet Node Name
  BaseVAV TrmlUnit-3 Outlet Node,         !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6476.43104420085,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F1 Lounge Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAV TrmlUnit-3,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F1 Lounge,                !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F1 Lounge Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F1 Lounge Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F1 Lounge Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F1 Lounge Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00707888128478976,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F1 Mechanical Room,       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 45 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Mechanical Room,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 26.8224, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Mechanical Room,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 78,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 26.8224, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 26.8224, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Mechanical Room,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 84 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 1 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 26.8224, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Mechanical Room,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Mechanical Room,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.9456, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 21.9456, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Mechanical Room,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 26.8224, 3.048;                !- X,Y,Z Vertex 4 {m}

People,
  F1 Mechanical Room People,              !- Name
  Thermal Zone: F1 Mechanical Room,       !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0161458656250646,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  F1 Mechanical Room People Activity Level; !- Activity Level Schedule Name

Lights,
  F1 Mechanical Room Regulated Lights,    !- Name
  Thermal Zone: F1 Mechanical Room,       !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.87500775001549,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F1 Mechanical Room Recepticle Loads,    !- Name
  Thermal Zone: F1 Mechanical Room,       !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F1 Mechanical Room Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Mechanical Room,       !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone: F1 Mechanical Room Thermostat, !- Name
  Thermal Zone: F1 Mechanical Room,       !- Zone or ZoneList Name
  Thermal Zone: F1 Mechanical Room Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F1 Mechanical Room Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F1 Mechanical Room Thermostat Schedule, !- Name
  Thermal Zone: F1 Mechanical Room Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F1 Mechanical Room Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F1 Mechanical Room Thermostat, !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F1 Mechanical Room,       !- Zone Name
  Thermal Zone: F1 Mechanical Room Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F1 Mechanical Room Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {9e157d65-1123-4a26-bcb3-b7d43635a2dd}, !- Zone Air Node Name
  Thermal Zone: F1 Mechanical Room Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F1 Mechanical Room Inlet Node List, !- Name
  BaseVAV TrmlUnit-6 Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F1 Mechanical Room Return Node List, !- Name
  Thermal Zone: F1 Mechanical Room Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAV TrmlUnit-6,                 !- Name
  BaseVAV TrmlUnit-6 Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAV TrmlUnit-6;                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAV TrmlUnit-6,                     !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAV TrmlUnit-6 Damper Outlet,       !- Damper Air Outlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 6, !- Air Inlet Node Name
  0.277077984165504,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0554155968331008,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-6,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAV TrmlUnit-6 Outlet Node,         !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500000851650925,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 7, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Water Outlet Node Name
  BaseVAV TrmlUnit-6 Damper Outlet,       !- Air Inlet Node Name
  BaseVAV TrmlUnit-6 Outlet Node,         !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2664.41167381023,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F1 Mechanical Room Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAV TrmlUnit-6,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F1 Mechanical Room,       !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F1 Mechanical Room Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F1 Mechanical Room Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F1 Mechanical Room Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F1 Mechanical Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F1 Retail N-NW,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 47.244, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.244, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 47.244, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2187016, 1.246747824,             !- X,Y,Z Vertex 1 {m}
  0, 47.2187016, 0.94110048,              !- X,Y,Z Vertex 2 {m}
  0, 28.98138984, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  0, 28.98138984, 1.246747824;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 47.244, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 47.244, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.28981016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  7.28981016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  0.02539998984, 47.244, 0.94110048,      !- X,Y,Z Vertex 3 {m}
  0.02539998984, 47.244, 1.248031032;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 110 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  7.3152, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 111,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.60501016, 47.244, 1.248031032,       !- X,Y,Z Vertex 1 {m}
  14.60501016, 47.244, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  7.34058984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  7.34058984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 119,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.92021016, 47.244, 1.248031032,       !- X,Y,Z Vertex 1 {m}
  21.92021016, 47.244, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  14.65578984, 47.244, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  14.65578984, 47.244, 1.248031032;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 122 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 4 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 5 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 6 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 7 {m}
  21.9456, 47.244, 0;                     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 128,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.7595016, 47.244, 1.247662224,        !- X,Y,Z Vertex 1 {m}
  30.7595016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  21.97098984, 47.244, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  21.97098984, 47.244, 1.247662224;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 156,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 31.3944, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 31.3944, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 32.9184, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 32.9184, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 32.9184, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 34.4424, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 168,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 34.4424, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 34.4424, 0,                    !- X,Y,Z Vertex 2 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  29.2608, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2608, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  29.2608, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 35.9664, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  7.3152, 28.956, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  7.3152, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  21.9456, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  21.9456, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  30.7848, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  30.7848, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  30.7848, 31.3944, 0,                    !- X,Y,Z Vertex 3 {m}
  30.7848, 31.3944, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.7848, 35.9664, 3.048,                !- X,Y,Z Vertex 1 {m}
  30.7848, 35.9664, 0,                    !- X,Y,Z Vertex 2 {m}
  30.7848, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  30.7848, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 107 - Surface 107 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  55.741824;                              !- Surface Area {m2}

InternalMass,
  Merged Surface 118 - Surface 118 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  55.741824;                              !- Surface Area {m2}

InternalMass,
  Merged Surface 127 - Surface 127 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  55.741824;                              !- Surface Area {m2}

People,
  F1 Retail N Core People,                !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  13.877775,                              !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail N Core People Activity Level; !- Activity Level Schedule Name

People,
  F1 Retail NW Inner Core People,         !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.0024,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail NW Inner Core People Activity Level; !- Activity Level Schedule Name

People,
  F1 Retail NW Outer Core People,         !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.0024,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail NW Outer Core People Activity Level; !- Activity Level Schedule Name

People,
  F1 Retail NW Outer People,              !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.0024,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail NW Outer People Activity Level; !- Activity Level Schedule Name

Lights,
  F1 Retail N Core Regulated Lights,      !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1423.575,                               !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Retail NW Inner Core Regulated Lights, !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1231.2,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Retail NW Outer Core Regulated Lights, !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1231.2,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Retail NW Outer Regulated Lights,    !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1231.2,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F1 Retail N Core Recepticle Loads,      !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1665,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F1 Retail NW Inner Core Recepticle Loads, !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1440,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F1 Retail NW Outer Core Recepticle Loads, !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1440,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F1 Retail NW Outer Recepticle Loads,    !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1440,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F1 Retail N Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0061315411820544,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail NW Inner Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail NW Outer Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail NW Outer Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0177603261825024,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Thermal Zone: F1 Retail N-NW DaylightingControls, !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 3,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 3,                  !- Daylighting Reference Point Name 1
  0.054524,                               !- Fraction of Zone Controlled by Reference Point 1
  825,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 4,                  !- Daylighting Reference Point Name 2
  0.0490625,                              !- Fraction of Zone Controlled by Reference Point 2
  1100;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 3,                  !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  1.246747824,                            !- X-Coordinate of Reference Point {m}
  38.1,                                   !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 4,                  !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  2.493495648,                            !- X-Coordinate of Reference Point {m}
  38.1,                                   !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Thermal Zone: F1 Retail N-NW Thermostat, !- Name
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  Thermal Zone: F1 Retail N-NW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F1 Retail N-NW Thermostat; !- Control Name 1

Schedule:Compact,
  Thermal Zone: F1 Retail N-NW Thermostat Schedule, !- Name
  Thermal Zone: F1 Retail N-NW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F1 Retail N-NW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F1 Retail N-NW Thermostat, !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F1 Retail N-NW,           !- Zone Name
  Thermal Zone: F1 Retail N-NW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F1 Retail N-NW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {c407ab0a-fb95-4b42-b51b-71f18fc0ca75}, !- Zone Air Node Name
  Thermal Zone: F1 Retail N-NW Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F1 Retail N-NW Inlet Node List, !- Name
  BaseVAV TrmlUnit-7 Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F1 Retail N-NW Return Node List, !- Name
  Thermal Zone: F1 Retail N-NW Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAV TrmlUnit-7,                 !- Name
  BaseVAV TrmlUnit-7 Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAV TrmlUnit-7;                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAV TrmlUnit-7,                     !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAV TrmlUnit-7 Damper Outlet,       !- Damper Air Outlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 7, !- Air Inlet Node Name
  1.95932284676582,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.706151361888,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-7,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAV TrmlUnit-7 Outlet Node,         !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.49999879563635,                       !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-7,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 8, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-7 Water Outlet Node, !- Water Outlet Node Name
  BaseVAV TrmlUnit-7 Damper Outlet,       !- Air Inlet Node Name
  BaseVAV TrmlUnit-7 Outlet Node,         !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  28382.1161055447,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F1 Retail N-NW Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAV TrmlUnit-7,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F1 Retail N-NW,           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F1 Retail N-NW Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F1 Retail N-NW Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F1 Retail N-NW Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F1 Retail N-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F1 Retail NE,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 134 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 137,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.2083016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  40.2083016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  32.9436984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  32.9436984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 140 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 144,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5235016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  47.5235016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  40.2588984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  40.2588984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 47.244, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 47.244, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 2 {m}
  47.5488, 47.244, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 47.244, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 150,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8387016, 47.244, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  54.8387016, 47.244, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  47.5740984, 47.244, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  47.5740984, 47.244, 1.248031032;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 28.956, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  54.864, 47.244, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 47.244, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 151,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 28.98138984, 1.246747824,       !- X,Y,Z Vertex 1 {m}
  54.864, 28.98138984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  54.864, 47.2187016, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  54.864, 47.2187016, 1.246747824;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 47.244, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 47.244, 0,                     !- X,Y,Z Vertex 2 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  32.9184, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  32.9184, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  40.2336, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2336, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  40.2336, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 28.956, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 28.956, 3.048,                   !- X,Y,Z Vertex 1 {m}
  45.72, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 3 {m}
  47.5488, 28.956, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 28.956, 3.048,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 28.956, 0,                     !- X,Y,Z Vertex 2 {m}
  54.864, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 28.956, 3.048;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 143 - Surface 143 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  55.741824;                              !- Surface Area {m2}

InternalMass,
  Merged Surface 145 - Surface 145 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  55.741824;                              !- Surface Area {m2}

People,
  F1 Retail NE Core People,               !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.0024,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail NE Core People Activity Level; !- Activity Level Schedule Name

People,
  F1 Retail NE Inner People,              !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.0024,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail NE Inner People Activity Level; !- Activity Level Schedule Name

People,
  F1 Retail NE Outer People,              !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.0024,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail NE Outer People Activity Level; !- Activity Level Schedule Name

Lights,
  F1 Retail NE Core Regulated Lights,     !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1231.2,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Retail NE Inner Regulated Lights,    !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1231.2,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Retail NE Outer Regulated Lights,    !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1231.2,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F1 Retail NE Core Recepticle Loads,     !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1440,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F1 Retail NE Inner Recepticle Loads,    !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1440,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F1 Retail NE Outer Recepticle Loads,    !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1440,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F1 Retail NE Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail NE Inner Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0050743789092864,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail NE Outer Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0177603261825024,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Thermal Zone: F1 Retail NE DaylightingControls, !- Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 5,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 5,                  !- Daylighting Reference Point Name 1
  0.0755385,                              !- Fraction of Zone Controlled by Reference Point 1
  825,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 6,                  !- Daylighting Reference Point Name 2
  0.067972,                               !- Fraction of Zone Controlled by Reference Point 2
  1100;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 5,                  !- Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  53.617368,                              !- X-Coordinate of Reference Point {m}
  38.1,                                   !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 6,                  !- Name
  Thermal Zone: F1 Retail NE,             !- Zone Name
  52.3704312,                             !- X-Coordinate of Reference Point {m}
  38.1,                                   !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Thermal Zone: F1 Retail NE Thermostat,  !- Name
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  Thermal Zone: F1 Retail NE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F1 Retail NE Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F1 Retail NE Thermostat Schedule, !- Name
  Thermal Zone: F1 Retail NE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F1 Retail NE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F1 Retail NE Thermostat,  !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F1 Retail NE,             !- Zone Name
  Thermal Zone: F1 Retail NE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F1 Retail NE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {23baee4a-2597-4aeb-b580-cee3556e9922}, !- Zone Air Node Name
  Thermal Zone: F1 Retail NE Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F1 Retail NE Inlet Node List, !- Name
  BaseVAV TrmlUnit-8 Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F1 Retail NE Return Node List, !- Name
  Thermal Zone: F1 Retail NE Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAV TrmlUnit-8,                 !- Name
  BaseVAV TrmlUnit-8 Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAV TrmlUnit-8;                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAV TrmlUnit-8,                     !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAV TrmlUnit-8 Damper Outlet,       !- Damper Air Outlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 8, !- Air Inlet Node Name
  1.48730933092378,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.509703238656,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-8,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAV TrmlUnit-8 Outlet Node,         !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.49999841341867,                       !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-8,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 9, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-8 Water Outlet Node, !- Water Outlet Node Name
  BaseVAV TrmlUnit-8 Damper Outlet,       !- Air Inlet Node Name
  BaseVAV TrmlUnit-8 Outlet Node,         !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  20934.8871413983,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F1 Retail NE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAV TrmlUnit-8,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F1 Retail NE,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F1 Retail NE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F1 Retail NE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F1 Retail NE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F1 Retail NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F1 Retail SE,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  54.864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6012984, 0, 1.246747824,             !- X,Y,Z Vertex 1 {m}
  36.6012984, 0, 0.94110048,              !- X,Y,Z Vertex 2 {m}
  54.8387016, 0, 0.94110048,              !- X,Y,Z Vertex 3 {m}
  54.8387016, 0, 1.246747824;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  36.576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 7.28981016, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  36.576, 7.28981016, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  36.576, 0.02539998984, 0.94110048,      !- X,Y,Z Vertex 3 {m}
  36.576, 0.02539998984, 1.248031032;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 19 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  54.864, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 7.34058984, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  54.864, 7.34058984, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  54.864, 14.60501016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  54.864, 14.60501016, 1.248031032;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  36.576, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.576, 14.60501016, 1.248031032,       !- X,Y,Z Vertex 1 {m}
  36.576, 14.60501016, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  36.576, 7.34058984, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  36.576, 7.34058984, 1.248031032;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  54.864, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 3 {m}
  43.8912, 14.6304, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.8912, 14.6304, 3.048,                !- X,Y,Z Vertex 1 {m}
  43.8912, 14.6304, 0,                    !- X,Y,Z Vertex 2 {m}
  36.576, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  36.576, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 7 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  54.864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  36.576, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  54.864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.864, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  54.864, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.864, 0.02539998984, 1.248031032,     !- X,Y,Z Vertex 1 {m}
  54.864, 0.02539998984, 0.94110048,      !- X,Y,Z Vertex 2 {m}
  54.864, 7.28981016, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  54.864, 7.28981016, 1.248031032;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 8 - Surface 8 Reversed,  !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  55.741824;                              !- Surface Area {m2}

People,
  F1 Retail SE Bottom People,             !- Name
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.0024,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail SE Bottom People Activity Level; !- Activity Level Schedule Name

People,
  F1 Retail SE Top People,                !- Name
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.0024,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail SE Top People Activity Level; !- Activity Level Schedule Name

Lights,
  F1 Retail SE Bottom Regulated Lights,   !- Name
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1231.2,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Retail SE Top Regulated Lights,      !- Name
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1231.2,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F1 Retail SE Bottom Recepticle Loads,   !- Name
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1440,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F1 Retail SE Top Recepticle Loads,      !- Name
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1440,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F1 Retail SE Bottom Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0228347050917888,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail SE Top Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0101487578185728,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Thermal Zone: F1 Retail SE DaylightingControls, !- Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 7,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 7,                  !- Daylighting Reference Point Name 1
  0.209602,                               !- Fraction of Zone Controlled by Reference Point 1
  825,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 8,                  !- Daylighting Reference Point Name 2
  0.187596,                               !- Fraction of Zone Controlled by Reference Point 2
  1100;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 7,                  !- Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  45.72,                                  !- X-Coordinate of Reference Point {m}
  1.246747824,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 8,                  !- Name
  Thermal Zone: F1 Retail SE,             !- Zone Name
  45.72,                                  !- X-Coordinate of Reference Point {m}
  2.493495648,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Thermal Zone: F1 Retail SE Thermostat,  !- Name
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name
  Thermal Zone: F1 Retail SE Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F1 Retail SE Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F1 Retail SE Thermostat Schedule, !- Name
  Thermal Zone: F1 Retail SE Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F1 Retail SE Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F1 Retail SE Thermostat,  !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F1 Retail SE,             !- Zone Name
  Thermal Zone: F1 Retail SE Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F1 Retail SE Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {f6da9ecd-f90d-4db7-ba1d-b36d38e68b95}, !- Zone Air Node Name
  Thermal Zone: F1 Retail SE Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F1 Retail SE Inlet Node List, !- Name
  BaseVAV TrmlUnit-9 Outlet Node;         !- Node Name 1

NodeList,
  Thermal Zone: F1 Retail SE Return Node List, !- Name
  Thermal Zone: F1 Retail SE Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAV TrmlUnit-9,                 !- Name
  BaseVAV TrmlUnit-9 Outlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAV TrmlUnit-9;                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAV TrmlUnit-9,                     !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAV TrmlUnit-9 Damper Outlet,       !- Damper Air Outlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 9, !- Air Inlet Node Name
  0.993506001629184,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.339802159104,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-9,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAV TrmlUnit-9 Outlet Node,         !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-9,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 10, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-9 Water Outlet Node, !- Water Outlet Node Name
  BaseVAV TrmlUnit-9 Damper Outlet,       !- Air Inlet Node Name
  BaseVAV TrmlUnit-9 Outlet Node,         !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  15211.6487475401,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone: F1 Retail SE Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAV TrmlUnit-9,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: F1 Retail SE,             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: F1 Retail SE Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: F1 Retail SE Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: F1 Retail SE Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Thermal Zone: F1 Retail SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: F1 Retail SW,             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 14.6304, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.6304, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.60501016, 1.248031032,            !- X,Y,Z Vertex 1 {m}
  0, 14.60501016, 0.94110048,             !- X,Y,Z Vertex 2 {m}
  0, 7.34058984, 0.94110048,              !- X,Y,Z Vertex 3 {m}
  0, 7.34058984, 1.248031032;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 14.6304, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 7.34058984, 1.248031032,        !- X,Y,Z Vertex 1 {m}
  18.288, 7.34058984, 0.94110048,         !- X,Y,Z Vertex 2 {m}
  18.288, 14.60501016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  18.288, 14.60501016, 1.248031032;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.28981016, 1.248031032,             !- X,Y,Z Vertex 1 {m}
  0, 7.28981016, 0.94110048,              !- X,Y,Z Vertex 2 {m}
  0, 0.02539998984, 0.94110048,           !- X,Y,Z Vertex 3 {m}
  0, 0.02539998984, 1.248031032;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  OtherFloorU071,                         !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 4 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 5 {m}
  12.8016, 23.7744, 0;                    !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 23.7744, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 23.7744, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 14.6304, 3.048,                 !- X,Y,Z Vertex 1 {m}
  18.288, 14.6304, 0,                     !- X,Y,Z Vertex 2 {m}
  18.288, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 23.7744, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 14.65578984, 1.247604312,       !- X,Y,Z Vertex 1 {m}
  18.288, 14.65578984, 0.94110048,        !- X,Y,Z Vertex 2 {m}
  18.288, 23.74901016, 0.94110048,        !- X,Y,Z Vertex 3 {m}
  18.288, 23.74901016, 1.247604312;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.9456, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 14.6304, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 14.6304, 3.048;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.92021016, 1.248031032,            !- X,Y,Z Vertex 1 {m}
  0, 21.92021016, 0.94110048,             !- X,Y,Z Vertex 2 {m}
  0, 14.65578984, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  0, 14.65578984, 1.248031032;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 0.02539998984, 1.248031032,     !- X,Y,Z Vertex 1 {m}
  18.288, 0.02539998984, 0.94110048,      !- X,Y,Z Vertex 2 {m}
  18.288, 7.28981016, 0.94110048,         !- X,Y,Z Vertex 3 {m}
  18.288, 7.28981016, 1.248031032;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  NonResConcreteExteriorWall,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Nonres Fixed Window,                    !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.02539998984, 0, 1.246747824,          !- X,Y,Z Vertex 1 {m}
  0.02539998984, 0, 0.94110048,           !- X,Y,Z Vertex 2 {m}
  18.26261016, 0, 0.94110048,             !- X,Y,Z Vertex 3 {m}
  18.26261016, 0, 1.246747824;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.9456, 3.048,                  !- X,Y,Z Vertex 1 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 21.9456, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 21.9456, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 23.7744, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 21.9456, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 21.9456, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 21.9456, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 21.9456, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 21.9456, 3.048;                  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 16 - Surface 16 Reversed, !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  55.741824;                              !- Surface Area {m2}

InternalMass,
  Merged Surface 3 - Surface 3 Reversed,  !- Name
  WoodFramedInteriorWallU099,             !- Construction Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  55.741824;                              !- Surface Area {m2}

People,
  F1 Retail SW Bottom People,             !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.0024,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail SW Bottom People Activity Level; !- Activity Level Schedule Name

People,
  F1 Retail SW Core People,               !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.0024,                                !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail SW Core People Activity Level; !- Activity Level Schedule Name

People,
  F1 Retail SW Top People,                !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  12.90258,                               !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  F1 Retail SW Top People Activity Level; !- Activity Level Schedule Name

Lights,
  F1 Retail SW Bottom Regulated Lights,   !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1231.2,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Retail SW Core Regulated Lights,     !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1231.2,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  F1 Retail SW Top Regulated Lights,      !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1323.54,                                !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  F1 Retail SW Bottom Recepticle Loads,   !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1440,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F1 Retail SW Core Recepticle Loads,     !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1440,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  F1 Retail SW Top Recepticle Loads,      !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1548,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  F1 Retail SW Bottom Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0228347050917888,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail SW Core Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0101487578185728,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F1 Retail SW Top Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0114173525458944,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Thermal Zone: F1 Retail SW DaylightingControls, !- Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 9,                  !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 9,                  !- Daylighting Reference Point Name 1
  0.186123,                               !- Fraction of Zone Controlled by Reference Point 1
  825,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 10,                 !- Daylighting Reference Point Name 2
  0.172037,                               !- Fraction of Zone Controlled by Reference Point 2
  1100;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 9,                  !- Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  9.144,                                  !- X-Coordinate of Reference Point {m}
  1.246747824,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 10,                 !- Name
  Thermal Zone: F1 Retail SW,             !- Zone Name
  9.144,                                  !- X-Coordinate of Reference Point {m}
  2.493495648,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Thermal Zone: F1 Retail SW Thermostat,  !- Name
  Thermal Zone: F1 Retail SW,             !- Zone or ZoneList Name
  Thermal Zone: F1 Retail SW Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone: F1 Retail SW Thermostat;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: F1 Retail SW Thermostat Schedule, !- Name
  Thermal Zone: F1 Retail SW Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: F1 Retail SW Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: F1 Retail SW Thermostat,  !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: F1 Retail SW,             !- Zone Name
  Thermal Zone: F1 Retail SW Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: F1 Retail SW Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {995a37db-4b4d-46c0-b582-d29afa4750b9}, !- Zone Air Node Name
  Thermal Zone: F1 Retail SW Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: F1 Retail SW Inlet Node List, !- Name
  BaseVAV TrmlUnit-10 Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: F1 Retail SW Return Node List, !- Name
  Thermal Zone: F1 Retail SW Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAV TrmlUnit-10,                !- Name
  BaseVAV TrmlUnit-10 Outlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAV TrmlUnit-10;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAV TrmlUnit-10,                    !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAV TrmlUnit-10 Damper Outlet,      !- Damper Air Outlet Node Name
  BaseSys5 F1 Zone Splitter Outlet Node 10, !- Air Inlet Node Name
  1.47786094311091,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.5224458196224,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-10,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAV TrmlUnit-10 Outlet Node,        !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998403275202,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-10,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 11, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-10 Water Outlet Node, !- Water Outlet Node Name
  BaseVAV TrmlUnit-10 Damper Outlet,      !- Air Inlet Node Name
