11:30:00,4.528306E+02,1.603845E+03,3.197356E-02,1.414269E-01,2.527048E+03,3.663652E+03,1.784303E-01,3.230603E-01,8.612066E+02,2.031501E+03,6.080825E-02,1.791375E-01,4.719500E+02,9.861281E+02,3.332354E-02,8.695665E-02,1.022032E+03,4.500753E+03,7.216384E-02,3.968758E-01,3.596197E+02,1.528541E+03,2.539210E-02,1.797153E-01,5.039314E+03,1.442057E+04,3.558169E-01,1.271604E+00,3.801601E+03,1.113430E+04,2.684242E-01,9.818210E-01,3.182683E+03,7.822368E+03,2.247235E-01,6.897754E-01,4.601750E+03,1.170869E+04,3.249213E-01,1.032471E+00,5.484424E+03,5.066422E+03,3.585605E-01,4.467564E-01,2.414978E+03,4.425940E+03,1.578864E-01,3.902788E-01,5.457131E+03,7.225847E+03,3.567761E-01,6.371742E-01,1.323951E+04,1.324986E+04,8.655720E-01,1.168371E+00,5.572385E+03,8.376294E+03,3.643112E-01,7.386206E-01,1.277548E+04,1.934225E+04,8.352351E-01,1.705597E+00,1.277747E+04,1.390574E+04,8.353650E-01,1.226206E+00,6.297340E+03,7.639759E+03,4.117072E-01,6.736730E-01,6.298423E+03,5.292864E+03,4.117781E-01,4.667241E-01,7.700530E+03,1.848040E+04,5.437206E-01,1.629599E+00,3.260864E+03,5.224974E+03,2.131887E-01,4.607376E-01,3.259240E+03,6.062593E+03,2.130825E-01,5.345987E-01,2.355563E+03,1.980406E+03,1.540019E-01,1.746320E-01,1.070237E+03,1.750894E+03,6.996992E-02,1.543936E-01,2.355339E+03,2.885814E+03,1.539872E-01,2.544707E-01,5.748687E+03,4.994704E+03,3.758374E-01,4.404324E-01,2.574213E+03,3.354724E+03,1.682968E-01,2.958191E-01,5.449436E+03,7.083429E+03,3.562730E-01,6.246158E-01,5.449756E+03,5.520651E+03,3.562940E-01,4.868103E-01,2.623572E+03,2.800110E+03,1.715238E-01,2.469134E-01,2.623735E+03,2.067888E+03,1.715344E-01,1.823461E-01,3.711916E+03,6.398892E+03,2.620917E-01,5.642535E-01,1.295894E+03,1.911934E+03,8.472292E-02,1.685941E-01,1.295820E+03,2.190377E+03,8.471805E-02,1.931472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.453292E+02,1.599801E+03,3.144389E-02,1.410703E-01,2.486485E+03,3.684254E+03,1.755662E-01,3.248770E-01,8.490020E+02,1.987864E+03,5.994650E-02,1.752896E-01,4.659264E+02,9.842816E+02,3.289823E-02,8.679382E-02,1.006554E+03,4.469869E+03,7.107096E-02,3.941525E-01,3.523288E+02,1.523264E+03,2.487730E-02,1.790950E-01,4.972077E+03,1.438563E+04,3.510694E-01,1.268523E+00,3.752373E+03,1.103976E+04,2.649483E-01,9.734846E-01,3.149582E+03,7.803639E+03,2.223863E-01,6.881239E-01,4.551854E+03,1.166473E+04,3.213982E-01,1.028595E+00,5.434567E+03,5.132584E+03,3.553009E-01,4.525906E-01,2.389904E+03,4.587733E+03,1.562471E-01,4.045457E-01,5.407227E+03,6.886986E+03,3.535135E-01,6.072936E-01,1.311223E+04,1.337200E+04,8.572511E-01,1.179141E+00,5.509513E+03,8.550560E+03,3.602007E-01,7.539873E-01,1.266995E+04,1.885749E+04,8.283356E-01,1.662851E+00,1.267200E+04,1.417326E+04,8.284695E-01,1.249796E+00,6.249294E+03,7.390394E+03,4.085661E-01,6.516840E-01,6.250400E+03,5.369968E+03,4.086384E-01,4.735231E-01,7.549319E+03,1.853379E+04,5.330438E-01,1.634307E+00,3.238110E+03,5.404909E+03,2.117010E-01,4.766042E-01,3.236470E+03,6.126524E+03,2.115938E-01,5.402361E-01,2.336552E+03,2.029348E+03,1.527590E-01,1.789477E-01,1.060355E+03,1.815868E+03,6.932383E-02,1.601230E-01,2.336326E+03,2.785362E+03,1.527442E-01,2.456129E-01,5.699868E+03,5.150380E+03,3.726457E-01,4.541599E-01,2.547526E+03,3.479292E+03,1.665521E-01,3.068035E-01,5.409306E+03,6.972316E+03,3.536494E-01,6.148179E-01,5.409632E+03,5.716064E+03,3.536707E-01,5.040418E-01,2.605870E+03,2.728618E+03,1.703665E-01,2.406092E-01,2.606035E+03,2.120786E+03,1.703772E-01,1.870106E-01,3.660565E+03,6.448956E+03,2.584659E-01,5.686681E-01,1.288114E+03,1.988135E+03,8.421428E-02,1.753135E-01,1.288039E+03,2.225724E+03,8.420936E-02,1.962640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.385927E+02,1.596342E+03,3.096824E-02,1.407653E-01,2.449997E+03,3.707528E+03,1.729899E-01,3.269294E-01,8.378596E+02,1.948802E+03,5.915976E-02,1.718451E-01,4.604768E+02,9.827582E+02,3.251344E-02,8.665950E-02,9.924767E+02,4.441847E+03,7.007699E-02,3.916815E-01,3.457424E+02,1.518650E+03,2.441225E-02,1.785525E-01,4.910368E+03,1.435616E+04,3.467123E-01,1.265924E+00,3.707194E+03,1.095445E+04,2.617583E-01,9.659624E-01,3.119182E+03,7.787024E+03,2.202398E-01,6.866588E-01,4.506004E+03,1.162391E+04,3.181608E-01,1.024995E+00,5.389041E+03,5.193301E+03,3.523245E-01,4.579446E-01,2.366975E+03,4.729061E+03,1.547480E-01,4.170080E-01,5.361661E+03,6.596838E+03,3.505345E-01,5.817084E-01,1.299561E+04,1.348168E+04,8.496266E-01,1.188813E+00,5.451920E+03,8.729930E+03,3.564354E-01,7.698041E-01,1.257325E+04,1.846432E+04,8.220133E-01,1.628182E+00,1.257535E+04,1.441314E+04,8.221509E-01,1.270949E+00,6.205356E+03,7.186406E+03,4.056936E-01,6.336964E-01,6.206484E+03,5.440319E+03,4.057673E-01,4.797267E-01,7.411267E+03,1.857531E+04,5.232962E-01,1.637969E+00,3.217487E+03,5.560415E+03,2.103528E-01,4.903167E-01,3.215831E+03,6.185267E+03,2.102445E-01,5.454160E-01,2.319448E+03,2.074311E+03,1.516408E-01,1.829125E-01,1.051469E+03,1.873181E+03,6.874289E-02,1.651769E-01,2.319219E+03,2.702348E+03,1.516258E-01,2.382927E-01,5.655821E+03,5.292782E+03,3.697660E-01,4.667168E-01,2.523436E+03,3.594274E+03,1.649771E-01,3.169426E-01,5.373097E+03,6.890922E+03,3.512821E-01,6.076406E-01,5.373427E+03,5.891945E+03,3.513037E-01,5.195509E-01,2.589950E+03,2.670423E+03,1.693257E-01,2.354776E-01,2.590117E+03,2.169296E+03,1.693366E-01,1.912882E-01,3.614526E+03,6.495704E+03,2.552152E-01,5.727904E-01,1.281153E+03,2.054381E+03,8.375919E-02,1.811550E-01,1.281077E+03,2.258221E+03,8.375423E-02,1.991297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.325161E+02,1.593388E+03,3.053919E-02,1.405047E-01,2.417030E+03,3.730811E+03,1.706621E-01,3.289825E-01,8.276581E+02,1.914328E+03,5.843945E-02,1.688052E-01,4.555276E+02,9.815048E+02,3.216399E-02,8.654897E-02,9.796316E+02,4.416927E+03,6.917002E-02,3.894840E-01,3.397684E+02,1.514613E+03,2.399043E-02,1.780778E-01,4.853586E+03,1.433121E+04,3.427030E-01,1.263724E+00,3.665627E+03,1.087927E+04,2.588233E-01,9.593324E-01,3.091200E+03,7.772543E+03,2.182641E-01,6.853819E-01,4.463775E+03,1.158706E+04,3.151791E-01,1.021746E+00,5.347401E+03,5.249742E+03,3.496022E-01,4.629216E-01,2.345969E+03,4.850837E+03,1.533747E-01,4.277461E-01,5.319988E+03,6.359523E+03,3.478100E-01,5.607819E-01,1.288858E+04,1.358265E+04,8.426288E-01,1.197716E+00,5.399072E+03,8.907396E+03,3.529803E-01,7.854530E-01,1.248451E+04,1.816011E+04,8.162117E-01,1.601356E+00,1.248666E+04,1.462762E+04,8.163526E-01,1.289861E+00,6.165127E+03,7.026925E+03,4.030635E-01,6.196333E-01,6.166274E+03,5.505340E+03,4.031384E-01,4.854602E-01,7.284938E+03,1.859799E+04,5.143764E-01,1.639968E+00,3.198766E+03,5.691337E+03,2.091288E-01,5.018614E-01,3.197095E+03,6.236339E+03,2.090196E-01,5.499196E-01,2.304030E+03,2.115603E+03,1.506328E-01,1.865536E-01,1.043464E+03,1.922662E+03,6.821956E-02,1.695401E-01,2.303799E+03,2.637879E+03,1.506177E-01,2.326078E-01,5.616008E+03,5.422449E+03,3.671632E-01,4.781509E-01,2.501648E+03,3.695133E+03,1.635527E-01,3.258364E-01,5.340374E+03,6.837753E+03,3.491428E-01,6.029522E-01,5.340708E+03,6.047550E+03,3.491646E-01,5.332722E-01,2.575613E+03,2.626664E+03,1.683884E-01,2.316189E-01,2.575782E+03,2.213748E+03,1.683994E-01,1.952080E-01,3.573149E+03,6.539287E+03,2.522936E-01,5.766335E-01,1.274914E+03,2.110540E+03,8.335127E-02,1.861072E-01,1.274837E+03,2.286858E+03,8.334626E-02,2.016548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.270025E+02,1.590788E+03,3.014988E-02,1.402754E-01,2.387068E+03,3.748808E+03,1.685466E-01,3.305694E-01,8.182745E+02,1.883487E+03,5.777689E-02,1.660857E-01,4.510093E+02,9.803528E+02,3.184496E-02,8.644739E-02,9.678528E+02,4.394595E+03,6.833834E-02,3.875148E-01,3.343193E+02,1.511087E+03,2.360568E-02,1.776632E-01,4.801086E+03,1.430989E+04,3.389961E-01,1.261844E+00,3.627201E+03,1.081231E+04,2.561101E-01,9.534278E-01,3.065334E+03,7.758201E+03,2.164377E-01,6.841172E-01,4.424708E+03,1.155170E+04,3.124207E-01,1.018627E+00,5.309177E+03,5.299907E+03,3.471032E-01,4.673451E-01,2.326653E+03,4.952379E+03,1.521118E-01,4.367001E-01,5.281738E+03,6.164823E+03,3.453093E-01,5.436133E-01,1.278997E+04,1.367518E+04,8.361822E-01,1.205876E+00,5.350374E+03,9.041256E+03,3.497965E-01,7.972568E-01,1.240279E+04,1.792079E+04,8.108691E-01,1.580253E+00,1.240499E+04,1.481273E+04,8.110131E-01,1.306185E+00,6.128177E+03,6.901886E+03,4.006477E-01,6.086074E-01,6.129342E+03,5.563512E+03,4.007239E-01,4.905898E-01,7.168869E+03,1.861498E+04,5.061810E-01,1.641467E+00,3.181720E+03,5.798664E+03,2.080144E-01,5.113254E-01,3.180034E+03,6.275136E+03,2.079041E-01,5.533407E-01,2.290035E+03,2.152582E+03,1.497178E-01,1.898144E-01,1.036205E+03,1.964053E+03,6.774495E-02,1.731900E-01,2.289802E+03,2.587937E+03,1.497026E-01,2.282040E-01,5.579746E+03,5.538959E+03,3.647924E-01,4.884247E-01,2.481786E+03,3.779084E+03,1.622541E-01,3.332392E-01,5.310579E+03,6.803680E+03,3.471949E-01,5.999476E-01,5.310917E+03,6.184976E+03,3.472169E-01,5.453904E-01,2.562617E+03,2.594143E+03,1.675387E-01,2.287512E-01,2.562787E+03,2.253645E+03,1.675498E-01,1.987262E-01,3.535740E+03,6.579192E+03,2.496522E-01,5.801523E-01,1.269289E+03,2.156981E+03,8.298354E-02,1.902023E-01,1.269212E+03,2.309850E+03,8.297850E-02,2.036823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.219820E+02,1.588910E+03,2.979539E-02,1.401099E-01,2.359741E+03,3.758777E+03,1.666170E-01,3.314484E-01,8.096265E+02,1.855404E+03,5.716627E-02,1.636093E-01,4.468724E+02,9.799373E+02,3.155286E-02,8.641074E-02,9.570269E+02,4.374361E+03,6.757395E-02,3.857306E-01,3.293338E+02,1.508009E+03,2.325367E-02,1.773013E-01,4.752472E+03,1.429177E+04,3.355635E-01,1.260246E+00,3.591625E+03,1.075139E+04,2.535982E-01,9.480561E-01,3.041393E+03,7.742209E+03,2.147473E-01,6.827070E-01,4.388521E+03,1.151548E+04,3.098656E-01,1.015433E+00,5.274048E+03,5.353280E+03,3.448065E-01,4.720515E-01,2.308866E+03,5.033194E+03,1.509489E-01,4.438264E-01,5.246591E+03,6.000898E+03,3.430114E-01,5.291584E-01,1.269904E+04,1.375950E+04,8.302371E-01,1.213311E+00,5.305446E+03,9.115911E+03,3.468593E-01,8.038399E-01,1.232747E+04,1.771662E+04,8.059449E-01,1.562249E+00,1.232971E+04,1.498710E+04,8.060915E-01,1.321561E+00,6.094209E+03,6.798723E+03,3.984270E-01,5.995105E-01,6.095391E+03,5.622748E+03,3.985043E-01,4.958132E-01,7.062017E+03,1.862933E+04,4.986363E-01,1.642732E+00,3.166179E+03,5.887895E+03,2.069983E-01,5.191938E-01,3.164478E+03,6.296735E+03,2.068872E-01,5.552453E-01,2.277334E+03,2.188739E+03,1.488874E-01,1.930027E-01,1.029620E+03,1.997184E+03,6.731445E-02,1.761115E-01,2.277099E+03,2.547744E+03,1.488721E-01,2.246597E-01,5.546741E+03,5.642139E+03,3.626346E-01,4.975231E-01,2.463689E+03,3.844710E+03,1.610710E-01,3.390261E-01,5.283476E+03,6.777446E+03,3.454229E-01,5.976344E-01,5.283816E+03,6.316475E+03,3.454451E-01,5.569860E-01,2.550841E+03,2.568933E+03,1.667688E-01,2.265282E-01,2.551012E+03,2.291884E+03,1.667800E-01,2.020980E-01,3.501866E+03,6.615212E+03,2.472605E-01,5.833285E-01,1.264216E+03,2.195688E+03,8.265187E-02,1.936155E-01,1.264138E+03,2.325420E+03,8.264680E-02,2.050552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,4.173987E+02,1.588613E+03,2.947177E-02,1.400837E-01,2.334752E+03,3.759068E+03,1.648526E-01,3.314741E-01,8.016483E+02,1.829351E+03,5.660294E-02,1.613120E-01,4.430776E+02,9.816634E+02,3.128491E-02,8.656295E-02,9.470635E+02,4.356353E+03,6.687045E-02,3.841427E-01,3.247634E+02,1.505313E+03,2.293096E-02,1.769844E-01,4.707425E+03,1.427890E+04,3.323828E-01,1.259111E+00,3.558666E+03,1.069443E+04,2.512710E-01,9.430334E-01,3.019223E+03,7.725007E+03,2.131819E-01,6.811901E-01,4.354984E+03,1.147931E+04,3.074976E-01,1.012245E+00,5.241751E+03,5.430875E+03,3.426950E-01,4.788938E-01,2.292477E+03,5.062391E+03,1.498775E-01,4.464010E-01,5.214280E+03,5.855835E+03,3.408990E-01,5.163668E-01,1.261515E+04,1.383586E+04,8.247527E-01,1.220045E+00,5.263979E+03,9.153656E+03,3.441482E-01,8.071682E-01,1.225804E+04,1.752294E+04,8.014057E-01,1.545171E+00,1.226032E+04,1.519224E+04,8.015548E-01,1.339650E+00,6.062981E+03,6.706969E+03,3.963854E-01,5.914197E-01,6.064179E+03,5.700712E+03,3.964637E-01,5.026881E-01,6.963530E+03,1.864283E+04,4.916823E-01,1.643922E+00,3.152002E+03,5.968030E+03,2.060715E-01,5.262601E-01,3.150288E+03,6.299076E+03,2.059594E-01,5.554517E-01,2.265817E+03,2.231956E+03,1.481345E-01,1.968136E-01,1.023650E+03,2.021887E+03,6.692413E-02,1.782898E-01,2.265581E+03,2.512567E+03,1.481190E-01,2.215578E-01,5.516729E+03,5.731667E+03,3.606725E-01,5.054177E-01,2.447217E+03,3.891042E+03,1.599940E-01,3.431116E-01,5.258850E+03,6.749547E+03,3.438129E-01,5.951742E-01,5.259193E+03,6.460051E+03,3.438353E-01,5.696465E-01,2.540181E+03,2.547119E+03,1.660719E-01,2.246047E-01,2.540354E+03,2.335026E+03,1.660831E-01,2.059023E-01,3.471168E+03,6.647846E+03,2.450929E-01,5.862062E-01,1.259642E+03,2.229811E+03,8.235280E-02,1.966245E-01,1.259563E+03,2.332761E+03,8.234769E-02,2.057026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,4.132050E+02,1.590984E+03,2.917566E-02,1.402928E-01,2.311849E+03,3.750250E+03,1.632355E-01,3.306966E-01,7.942805E+02,1.805251E+03,5.608272E-02,1.591868E-01,4.395906E+02,9.872953E+02,3.103870E-02,8.705957E-02,9.378818E+02,4.341462E+03,6.622214E-02,3.828295E-01,3.205653E+02,1.502949E+03,2.263454E-02,1.767064E-01,4.665646E+03,1.427473E+04,3.294328E-01,1.258744E+00,3.528105E+03,1.064098E+04,2.491132E-01,9.383199E-01,2.998681E+03,7.709531E+03,2.117315E-01,6.798254E-01,4.323883E+03,1.144796E+04,3.053016E-01,1.009479E+00,5.212039E+03,5.559371E+03,3.407525E-01,4.902246E-01,2.277365E+03,5.033165E+03,1.488895E-01,4.438239E-01,5.184560E+03,5.723809E+03,3.389560E-01,5.047248E-01,1.253772E+04,1.390331E+04,8.196903E-01,1.225992E+00,5.225677E+03,9.182376E+03,3.416441E-01,8.097008E-01,1.219401E+04,1.733467E+04,7.972197E-01,1.528569E+00,1.219633E+04,1.547965E+04,7.973710E-01,1.364994E+00,6.034264E+03,6.624423E+03,3.945079E-01,5.841408E-01,6.035476E+03,5.819564E+03,3.945871E-01,5.131684E-01,6.872650E+03,1.865943E+04,4.852654E-01,1.645386E+00,3.139062E+03,6.049324E+03,2.052255E-01,5.334286E-01,3.137335E+03,6.282458E+03,2.051126E-01,5.539863E-01,2.255369E+03,2.291858E+03,1.474514E-01,2.020957E-01,1.018234E+03,2.038004E+03,6.657008E-02,1.797110E-01,2.255131E+03,2.480030E+03,1.474359E-01,2.186888E-01,5.489426E+03,5.807057E+03,3.588875E-01,5.120655E-01,2.432217E+03,3.921303E+03,1.590134E-01,3.457800E-01,5.236471E+03,6.717725E+03,3.423498E-01,5.923681E-01,5.236817E+03,6.636430E+03,3.423724E-01,5.851995E-01,2.530532E+03,2.526671E+03,1.654410E-01,2.228015E-01,2.530706E+03,2.390963E+03,1.654524E-01,2.108349E-01,3.443316E+03,6.678390E+03,2.431263E-01,5.888996E-01,1.255515E+03,2.262900E+03,8.208300E-02,1.995423E-01,1.255436E+03,2.331926E+03,8.207787E-02,2.056290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,4.093601E+02,1.597179E+03,2.890418E-02,1.408390E-01,2.290814E+03,3.735806E+03,1.617503E-01,3.294229E-01,7.874703E+02,1.783538E+03,5.560186E-02,1.572722E-01,4.363818E+02,9.986995E+02,3.081213E-02,8.806519E-02,9.294111E+02,4.331196E+03,6.562404E-02,3.819243E-01,3.167028E+02,1.500891E+03,2.236181E-02,1.764645E-01,4.626866E+03,1.428390E+04,3.266947E-01,1.259552E+00,3.499746E+03,1.059168E+04,2.471108E-01,9.339730E-01,2.979636E+03,7.700815E+03,2.103868E-01,6.790569E-01,4.295024E+03,1.142925E+04,3.032639E-01,1.007829E+00,5.184687E+03,5.768454E+03,3.389643E-01,5.086615E-01,2.263419E+03,4.956650E+03,1.479777E-01,4.370768E-01,5.157206E+03,5.606145E+03,3.371676E-01,4.943491E-01,1.246620E+04,1.396219E+04,8.150145E-01,1.231184E+00,5.190271E+03,9.202516E+03,3.393293E-01,8.114767E-01,1.213494E+04,1.715072E+04,7.933577E-01,1.512348E+00,1.213729E+04,1.590511E+04,7.935110E-01,1.402510E+00,6.007845E+03,6.550552E+03,3.927807E-01,5.776269E-01,6.009071E+03,6.003784E+03,3.928608E-01,5.294129E-01,6.788705E+03,1.868465E+04,4.793382E-01,1.647610E+00,3.127245E+03,6.139315E+03,2.044529E-01,5.413640E-01,3.125506E+03,6.246835E+03,2.043392E-01,5.508452E-01,2.245886E+03,2.378814E+03,1.468315E-01,2.097635E-01,1.013319E+03,2.045480E+03,6.624876E-02,1.803701E-01,2.245648E+03,2.450338E+03,1.468159E-01,2.160705E-01,5.464576E+03,5.868165E+03,3.572629E-01,5.174540E-01,2.418549E+03,3.936938E+03,1.581198E-01,3.471587E-01,5.216127E+03,6.681073E+03,3.410198E-01,5.891362E-01,5.216476E+03,6.860426E+03,3.410426E-01,6.049515E-01,2.521796E+03,2.507698E+03,1.648699E-01,2.211285E-01,2.521971E+03,2.468141E+03,1.648813E-01,2.176404E-01,3.418023E+03,6.708510E+03,2.413405E-01,5.915556E-01,1.251791E+03,2.297460E+03,8.183953E-02,2.025898E-01,1.251712E+03,2.322880E+03,8.183437E-02,2.048313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,4.058289E+02,1.607652E+03,2.865485E-02,1.417625E-01,2.271464E+03,3.716982E+03,1.603839E-01,3.277630E-01,7.811709E+02,1.764353E+03,5.515707E-02,1.555804E-01,4.334253E+02,1.016653E+03,3.060338E-02,8.964834E-02,9.215889E+02,4.326809E+03,6.507173E-02,3.815374E-01,3.131441E+02,1.499158E+03,2.211054E-02,1.762607E-01,4.590845E+03,1.431059E+04,3.241513E-01,1.261906E+00,3.473412E+03,1.054683E+04,2.452514E-01,9.300178E-01,2.961972E+03,7.703074E+03,2.091395E-01,6.792561E-01,4.268231E+03,1.142971E+04,3.013721E-01,1.007870E+00,5.159495E+03,6.072269E+03,3.373173E-01,5.354519E-01,2.250540E+03,4.837561E+03,1.471357E-01,4.265755E-01,5.132015E+03,5.501616E+03,3.355207E-01,4.851318E-01,1.240010E+04,1.401289E+04,8.106935E-01,1.235655E+00,5.157516E+03,9.218113E+03,3.371879E-01,8.128520E-01,1.208042E+04,1.696884E+04,7.897930E-01,1.496310E+00,1.208279E+04,1.649293E+04,7.899481E-01,1.454345E+00,5.983534E+03,6.484301E+03,3.911912E-01,5.717848E-01,5.984772E+03,6.264790E+03,3.912722E-01,5.524284E-01,6.711099E+03,1.872243E+04,4.738586E-01,1.650942E+00,3.116448E+03,6.243973E+03,2.037470E-01,5.505928E-01,3.114697E+03,6.195523E+03,2.036326E-01,5.463204E-01,2.237276E+03,2.497284E+03,1.462686E-01,2.202102E-01,1.008857E+03,2.045473E+03,6.595700E-02,1.803696E-01,2.237037E+03,2.422982E+03,1.462529E-01,2.136582E-01,5.441949E+03,5.912474E+03,3.557835E-01,5.213612E-01,2.406090E+03,3.939323E+03,1.573053E-01,3.473690E-01,5.197628E+03,6.638591E+03,3.398103E-01,5.853901E-01,5.197978E+03,7.135577E+03,3.398332E-01,6.292143E-01,2.513885E+03,2.489765E+03,1.643527E-01,2.195472E-01,2.514061E+03,2.570084E+03,1.643642E-01,2.266297E-01,3.395037E+03,6.739134E+03,2.397174E-01,5.942560E-01,1.248429E+03,2.335461E+03,8.161972E-02,2.059407E-01,1.248349E+03,2.306774E+03,8.161454E-02,2.034111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,4.025948E+02,1.622078E+03,2.842650E-02,1.430346E-01,2.253710E+03,3.694305E+03,1.591304E-01,3.257634E-01,7.753680E+02,1.747637E+03,5.474733E-02,1.541064E-01,4.307102E+02,1.040704E+03,3.041167E-02,9.176913E-02,9.143935E+02,4.328626E+03,6.456368E-02,3.816977E-01,3.098764E+02,1.497798E+03,2.187982E-02,1.761009E-01,4.557546E+03,1.435561E+04,3.218001E-01,1.265876E+00,3.449075E+03,1.050623E+04,2.435330E-01,9.264384E-01,2.945664E+03,7.717440E+03,2.079880E-01,6.805229E-01,4.243474E+03,1.145112E+04,2.996240E-01,1.009759E+00,5.136385E+03,6.466536E+03,3.358064E-01,5.702184E-01,2.238695E+03,4.706276E+03,1.463613E-01,4.149988E-01,5.108910E+03,5.409321E+03,3.340101E-01,4.769932E-01,1.233929E+04,1.405571E+04,8.067175E-01,1.239431E+00,5.127355E+03,9.199935E+03,3.352160E-01,8.112491E-01,1.203031E+04,1.678622E+04,7.865173E-01,1.480207E+00,1.203271E+04,1.723074E+04,7.866740E-01,1.519404E+00,5.961253E+03,6.424308E+03,3.897346E-01,5.664946E-01,5.962503E+03,6.598332E+03,3.898163E-01,5.818401E-01,6.639615E+03,1.877398E+04,4.688113E-01,1.655487E+00,3.106615E+03,6.355194E+03,2.031041E-01,5.604002E-01,3.104853E+03,6.126471E+03,2.029890E-01,5.402314E-01,2.229525E+03,2.644731E+03,1.457618E-01,2.332121E-01,1.004839E+03,2.037293E+03,6.569432E-02,1.796482E-01,2.229285E+03,2.397523E+03,1.457461E-01,2.114133E-01,5.421537E+03,5.941391E+03,3.544490E-01,5.239111E-01,2.394842E+03,3.928292E+03,1.565699E-01,3.463963E-01,5.180964E+03,6.589174E+03,3.387209E-01,5.810325E-01,5.181316E+03,7.448522E+03,3.387439E-01,6.568097E-01,2.506787E+03,2.472385E+03,1.638886E-01,2.180146E-01,2.506963E+03,2.694463E+03,1.639001E-01,2.375974E-01,3.374272E+03,6.770150E+03,2.382513E-01,5.969910E-01,1.245414E+03,2.373863E+03,8.142266E-02,2.093269E-01,1.245335E+03,2.282833E+03,8.141746E-02,2.013000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.996306E+02,1.639583E+03,2.821720E-02,1.445782E-01,2.237410E+03,3.667917E+03,1.579795E-01,3.234364E-01,7.700205E+02,1.733167E+03,5.436976E-02,1.528304E-01,4.282157E+02,1.069534E+03,3.023554E-02,9.431139E-02,9.077716E+02,4.336074E+03,6.409612E-02,3.823544E-01,3.068736E+02,1.496863E+03,2.166780E-02,1.759909E-01,4.526737E+03,1.441660E+04,3.196248E-01,1.271254E+00,3.426565E+03,1.046939E+04,2.419436E-01,9.231894E-01,2.930601E+03,7.742543E+03,2.069244E-01,6.827365E-01,4.220584E+03,1.149141E+04,2.980078E-01,1.013311E+00,5.115180E+03,6.931995E+03,3.344201E-01,6.112624E-01,2.227797E+03,4.593929E+03,1.456488E-01,4.050921E-01,5.087712E+03,5.326574E+03,3.326242E-01,4.696967E-01,1.228330E+04,1.408856E+04,8.030574E-01,1.242328E+00,5.099567E+03,9.145583E+03,3.333993E-01,8.064563E-01,1.198425E+04,1.659698E+04,7.835061E-01,1.463519E+00,1.198667E+04,1.807773E+04,7.836642E-01,1.594092E+00,5.940834E+03,6.367849E+03,3.883996E-01,5.615161E-01,5.942094E+03,6.987492E+03,3.884820E-01,6.161562E-01,6.573766E+03,1.883736E+04,4.641618E-01,1.661076E+00,3.097661E+03,6.462304E+03,2.025187E-01,5.698451E-01,3.095889E+03,6.038052E+03,2.024029E-01,5.324347E-01,2.222532E+03,2.813383E+03,1.453046E-01,2.480837E-01,1.001213E+03,2.020588E+03,6.545729E-02,1.781752E-01,2.222291E+03,2.373004E+03,1.452888E-01,2.092512E-01,5.403072E+03,5.954225E+03,3.532418E-01,5.250428E-01,2.384660E+03,3.903651E+03,1.559042E-01,3.442234E-01,5.165913E+03,6.530584E+03,3.377369E-01,5.758661E-01,5.166267E+03,7.778466E+03,3.377600E-01,6.859041E-01,2.500401E+03,2.454693E+03,1.634711E-01,2.164545E-01,2.500578E+03,2.834577E+03,1.634827E-01,2.499526E-01,3.355498E+03,6.800488E+03,2.369256E-01,5.996662E-01,1.242708E+03,2.408798E+03,8.124575E-02,2.124075E-01,1.242629E+03,2.250470E+03,8.124053E-02,1.984461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.969088E+02,1.659049E+03,2.802502E-02,1.462947E-01,2.222419E+03,3.637885E+03,1.569210E-01,3.207882E-01,7.650849E+02,1.720656E+03,5.402126E-02,1.517272E-01,4.259203E+02,1.101434E+03,3.007346E-02,9.712428E-02,9.016677E+02,4.348052E+03,6.366513E-02,3.834107E-01,3.041094E+02,1.496379E+03,2.147262E-02,1.759340E-01,4.498177E+03,1.448934E+04,3.176082E-01,1.277668E+00,3.405706E+03,1.043572E+04,2.404708E-01,9.202203E-01,2.916663E+03,7.775052E+03,2.059403E-01,6.856031E-01,4.199382E+03,1.154551E+04,2.965108E-01,1.018082E+00,5.095691E+03,7.442711E+03,3.331459E-01,6.562973E-01,2.217755E+03,4.524599E+03,1.449923E-01,3.989785E-01,5.068233E+03,5.251465E+03,3.313508E-01,4.630735E-01,1.223168E+04,1.411061E+04,7.996823E-01,1.244272E+00,5.073914E+03,9.066641E+03,3.317221E-01,7.994952E-01,1.194185E+04,1.639746E+04,7.807335E-01,1.445926E+00,1.194428E+04,1.898235E+04,7.808929E-01,1.673861E+00,5.922092E+03,6.313217E+03,3.871743E-01,5.566987E-01,5.923361E+03,7.410336E+03,3.872573E-01,6.534425E-01,6.513038E+03,1.890828E+04,4.598739E-01,1.667329E+00,3.089497E+03,6.554965E+03,2.019850E-01,5.780160E-01,3.087716E+03,5.929713E+03,2.018686E-01,5.228814E-01,2.216202E+03,2.993282E+03,1.448908E-01,2.639472E-01,9.979323E+02,1.995403E+03,6.524278E-02,1.759544E-01,2.215960E+03,2.348572E+03,1.448750E-01,2.070968E-01,5.386311E+03,5.950994E+03,3.521461E-01,5.247579E-01,2.375409E+03,3.865834E+03,1.552994E-01,3.408888E-01,5.152274E+03,6.461621E+03,3.368451E-01,5.697849E-01,5.152629E+03,8.104417E+03,3.368684E-01,7.146465E-01,2.494638E+03,2.435876E+03,1.630943E-01,2.147953E-01,2.494816E+03,2.982080E+03,1.631060E-01,2.629595E-01,3.338493E+03,6.828423E+03,2.357250E-01,6.021295E-01,1.240273E+03,2.436635E+03,8.108655E-02,2.148621E-01,1.240193E+03,2.209515E+03,8.108132E-02,1.948348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.944066E+02,1.679358E+03,2.784834E-02,1.480856E-01,2.208613E+03,3.604258E+03,1.559462E-01,3.178230E-01,7.605251E+02,1.709794E+03,5.369931E-02,1.507694E-01,4.238058E+02,1.134670E+03,2.992417E-02,1.000550E-01,8.960357E+02,4.363185E+03,6.326747E-02,3.847451E-01,3.015618E+02,1.496337E+03,2.129273E-02,1.759291E-01,4.471673E+03,1.456876E+04,3.157368E-01,1.284672E+00,3.386358E+03,1.040443E+04,2.391046E-01,9.174610E-01,2.903756E+03,7.810901E+03,2.050290E-01,6.887642E-01,4.179726E+03,1.160722E+04,2.951229E-01,1.023523E+00,5.077764E+03,7.971672E+03,3.319739E-01,7.029410E-01,2.208492E+03,4.495997E+03,1.443867E-01,3.964564E-01,5.050318E+03,5.182502E+03,3.301795E-01,4.569924E-01,1.218403E+04,1.412178E+04,7.965673E-01,1.245257E+00,5.050205E+03,8.935648E+03,3.301721E-01,7.879443E-01,1.190276E+04,1.618456E+04,7.781783E-01,1.427153E+00,1.190522E+04,1.989289E+04,7.783388E-01,1.754152E+00,5.904874E+03,6.258852E+03,3.860486E-01,5.519048E-01,5.906153E+03,7.844357E+03,3.861322E-01,6.917144E-01,6.456991E+03,1.897516E+04,4.559165E-01,1.673227E+00,3.082048E+03,6.618408E+03,2.014980E-01,5.836104E-01,3.080258E+03,5.797593E+03,2.013810E-01,5.112310E-01,2.210468E+03,3.174499E+03,1.445159E-01,2.799269E-01,9.949603E+02,1.960610E+03,6.504848E-02,1.728863E-01,2.210225E+03,2.323647E+03,1.445000E-01,2.048989E-01,5.371084E+03,5.933900E+03,3.511505E-01,5.232506E-01,2.366996E+03,3.814363E+03,1.547494E-01,3.363501E-01,5.139900E+03,6.381199E+03,3.360362E-01,5.626933E-01,5.140257E+03,8.403459E+03,3.360595E-01,7.410159E-01,2.489432E+03,2.415402E+03,1.627540E-01,2.129898E-01,2.489611E+03,3.128766E+03,1.627657E-01,2.758942E-01,3.323081E+03,6.851943E+03,2.346367E-01,6.042035E-01,1.238081E+03,2.452219E+03,8.094319E-02,2.162364E-01,1.238000E+03,2.158630E+03,8.093794E-02,1.903477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.920902E+02,1.699551E+03,2.768478E-02,1.498662E-01,2.195811E+03,3.567167E+03,1.550423E-01,3.145523E-01,7.562818E+02,1.700284E+03,5.339970E-02,1.499309E-01,4.218448E+02,1.167761E+03,2.978570E-02,1.029730E-01,8.908017E+02,4.380122E+03,6.289790E-02,3.862386E-01,2.991966E+02,1.496691E+03,2.112573E-02,1.759707E-01,4.446881E+03,1.465004E+04,3.139862E-01,1.291839E+00,3.368268E+03,1.037488E+04,2.378273E-01,9.148554E-01,2.891712E+03,7.846346E+03,2.041786E-01,6.918898E-01,4.161363E+03,1.167076E+04,2.938263E-01,1.029126E+00,5.061157E+03,8.495335E+03,3.308881E-01,7.491175E-01,2.199887E+03,4.484752E+03,1.438241E-01,3.954648E-01,5.033725E+03,5.117812E+03,3.290947E-01,4.512880E-01,1.213974E+04,1.412148E+04,7.936713E-01,1.245230E+00,5.028114E+03,8.732119E+03,3.287279E-01,7.699971E-01,1.186648E+04,1.595572E+04,7.758063E-01,1.406974E+00,1.186895E+04,2.076593E+04,7.759678E-01,1.831137E+00,5.888947E+03,6.203375E+03,3.850074E-01,5.470128E-01,5.890234E+03,8.270231E+03,3.850915E-01,7.292680E-01,6.404915E+03,1.901613E+04,4.522395E-01,1.676840E+00,3.075210E+03,6.647481E+03,2.010509E-01,5.861741E-01,3.073412E+03,5.643104E+03,2.009334E-01,4.976082E-01,2.205200E+03,3.348687E+03,1.441715E-01,2.952868E-01,9.922304E+02,1.917072E+03,6.487000E-02,1.690472E-01,2.204957E+03,2.297526E+03,1.441556E-01,2.025956E-01,5.357041E+03,5.901525E+03,3.502324E-01,5.203957E-01,2.359225E+03,3.750447E+03,1.542413E-01,3.307139E-01,5.128505E+03,6.288501E+03,3.352912E-01,5.545192E-01,5.128863E+03,8.661969E+03,3.353146E-01,7.638113E-01,2.484660E+03,2.392726E+03,1.624420E-01,2.109902E-01,2.484839E+03,3.267775E+03,1.624537E-01,2.881520E-01,3.308963E+03,6.869097E+03,2.336399E-01,6.057161E-01,1.236082E+03,2.453981E+03,8.081254E-02,2.163918E-01,1.236002E+03,2.098424E+03,8.080728E-02,1.850387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.899426E+02,1.700857E+03,2.753314E-02,1.499814E-01,2.183922E+03,3.516663E+03,1.542028E-01,3.100989E-01,7.523302E+02,1.691836E+03,5.312068E-02,1.491858E-01,4.200238E+02,1.199939E+03,2.965712E-02,1.058104E-01,8.859334E+02,4.397699E+03,6.255416E-02,3.877885E-01,2.969984E+02,1.497365E+03,2.097052E-02,1.760499E-01,4.423689E+03,1.472892E+04,3.123487E-01,1.298794E+00,3.351354E+03,1.034639E+04,2.366331E-01,9.123429E-01,2.880473E+03,7.880899E+03,2.033850E-01,6.949367E-01,4.144205E+03,1.173170E+04,2.926149E-01,1.034500E+00,5.045762E+03,9.002639E+03,3.298816E-01,7.938515E-01,2.191884E+03,4.458264E+03,1.433009E-01,3.931292E-01,5.018346E+03,5.055833E+03,3.280892E-01,4.458227E-01,1.209854E+04,1.410260E+04,7.909777E-01,1.243566E+00,5.007517E+03,8.510577E+03,3.273812E-01,7.504616E-01,1.183279E+04,1.570494E+04,7.736035E-01,1.384860E+00,1.183527E+04,2.158360E+04,7.737660E-01,1.903239E+00,5.874204E+03,6.141703E+03,3.840435E-01,5.415746E-01,5.875499E+03,8.677180E+03,3.841282E-01,7.651526E-01,6.356462E+03,1.902718E+04,4.488183E-01,1.677815E+00,3.068925E+03,6.636650E+03,2.006401E-01,5.852190E-01,3.067120E+03,5.466391E+03,2.005221E-01,4.820257E-01,2.200373E+03,3.512193E+03,1.438559E-01,3.097047E-01,9.897291E+02,1.864335E+03,6.470647E-02,1.643968E-01,2.200129E+03,2.269536E+03,1.438400E-01,2.001274E-01,5.344133E+03,5.853019E+03,3.493885E-01,5.161184E-01,2.352068E+03,3.675423E+03,1.537734E-01,3.240983E-01,5.118046E+03,6.181572E+03,3.346074E-01,5.450902E-01,5.118405E+03,8.869112E+03,3.346309E-01,7.820771E-01,2.480300E+03,2.367149E+03,1.621570E-01,2.087349E-01,2.480480E+03,3.395652E+03,1.621687E-01,2.994282E-01,3.296034E+03,6.878721E+03,2.327270E-01,6.065648E-01,1.234264E+03,2.440404E+03,8.069366E-02,2.151945E-01,1.234183E+03,2.029014E+03,8.068838E-02,1.789182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.879521E+02,1.692554E+03,2.739260E-02,1.492492E-01,2.172884E+03,3.461507E+03,1.534234E-01,3.052352E-01,7.486543E+02,1.684213E+03,5.286113E-02,1.485137E-01,4.183337E+02,1.230191E+03,2.953779E-02,1.084781E-01,8.814097E+02,4.415019E+03,6.223475E-02,3.893158E-01,2.949568E+02,1.498266E+03,2.082637E-02,1.761559E-01,4.402031E+03,1.480243E+04,3.108195E-01,1.305276E+00,3.335566E+03,1.031836E+04,2.355183E-01,9.098720E-01,2.870001E+03,7.912850E+03,2.026456E-01,6.977541E-01,4.128201E+03,1.178699E+04,2.914849E-01,1.039376E+00,5.031509E+03,9.476854E+03,3.289498E-01,8.356678E-01,2.184447E+03,4.376907E+03,1.428147E-01,3.859551E-01,5.004110E+03,4.995244E+03,3.271585E-01,4.404800E-01,1.206027E+04,1.406763E+04,7.884760E-01,1.240481E+00,4.988337E+03,8.318049E+03,3.261273E-01,7.334845E-01,1.180155E+04,1.543327E+04,7.715611E-01,1.360903E+00,1.180404E+04,2.231742E+04,7.717243E-01,1.967947E+00,5.860576E+03,6.074629E+03,3.831525E-01,5.356600E-01,5.861878E+03,9.052966E+03,3.832376E-01,7.982894E-01,6.311393E+03,1.903149E+04,4.456361E-01,1.678194E+00,3.063153E+03,6.581428E+03,2.002627E-01,5.803495E-01,3.061341E+03,5.267732E+03,2.001443E-01,4.645079E-01,2.195966E+03,3.659525E+03,1.435678E-01,3.226964E-01,9.874448E+02,1.800935E+03,6.455713E-02,1.588062E-01,2.195722E+03,2.239362E+03,1.435518E-01,1.974666E-01,5.332317E+03,5.788151E+03,3.486160E-01,5.103984E-01,2.345505E+03,3.591598E+03,1.533444E-01,3.167067E-01,5.108489E+03,6.061113E+03,3.339826E-01,5.344682E-01,5.108849E+03,9.016892E+03,3.340061E-01,7.951084E-01,2.476333E+03,2.338433E+03,1.618976E-01,2.062027E-01,2.476513E+03,3.508313E+03,1.619094E-01,3.093626E-01,3.284208E+03,6.879296E+03,2.318920E-01,6.066155E-01,1.232614E+03,2.410403E+03,8.058578E-02,2.125490E-01,1.232533E+03,1.950559E+03,8.058049E-02,1.720001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.861070E+02,1.696164E+03,2.726232E-02,1.495675E-01,2.162633E+03,3.415257E+03,1.526996E-01,3.011569E-01,7.452364E+02,1.677171E+03,5.261980E-02,1.478927E-01,4.167654E+02,1.257875E+03,2.942706E-02,1.109192E-01,8.772076E+02,4.431589E+03,6.193805E-02,3.907769E-01,2.930607E+02,1.499302E+03,2.069249E-02,1.762777E-01,4.381817E+03,1.486860E+04,3.093922E-01,1.311112E+00,3.320836E+03,1.028922E+04,2.344783E-01,9.073024E-01,2.860250E+03,7.941389E+03,2.019571E-01,7.002707E-01,4.113283E+03,1.183540E+04,2.904315E-01,1.043644E+00,5.018318E+03,9.399787E+03,3.280874E-01,8.288721E-01,2.177539E+03,4.235452E+03,1.423631E-01,3.734816E-01,4.990937E+03,4.934982E+03,3.262973E-01,4.351661E-01,1.202475E+04,1.401640E+04,7.861534E-01,1.235965E+00,4.970481E+03,8.164589E+03,3.249599E-01,7.199525E-01,1.177260E+04,1.514201E+04,7.696683E-01,1.335221E+00,1.177510E+04,2.295105E+04,7.698323E-01,2.023821E+00,5.847985E+03,6.002111E+03,3.823294E-01,5.292653E-01,5.849294E+03,9.389484E+03,3.824149E-01,8.279635E-01,6.269469E+03,1.895190E+04,4.426759E-01,1.671176E+00,3.057854E+03,6.479727E+03,1.999163E-01,5.713815E-01,3.056035E+03,5.048050E+03,1.997974E-01,4.451364E-01,2.191947E+03,3.787360E+03,1.433050E-01,3.339690E-01,9.853601E+02,1.725648E+03,6.442083E-02,1.521674E-01,2.191702E+03,2.206587E+03,1.432890E-01,1.945765E-01,5.321509E+03,5.706726E+03,3.479094E-01,5.032184E-01,2.339492E+03,3.501269E+03,1.529512E-01,3.087414E-01,5.099763E+03,5.927794E+03,3.334121E-01,5.227121E-01,5.100124E+03,9.098529E+03,3.334357E-01,8.023071E-01,2.472727E+03,2.306199E+03,1.616618E-01,2.033603E-01,2.472907E+03,3.603293E+03,1.616737E-01,3.177379E-01,3.273393E+03,6.869887E+03,2.311284E-01,6.057858E-01,1.231117E+03,2.363290E+03,8.048794E-02,2.083946E-01,1.231036E+03,1.863427E+03,8.048264E-02,1.643167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.843965E+02,1.700310E+03,2.714154E-02,1.499332E-01,2.153114E+03,3.371207E+03,1.520275E-01,2.972726E-01,7.420594E+02,1.670510E+03,5.239547E-02,1.473054E-01,4.153102E+02,1.282426E+03,2.932430E-02,1.130841E-01,8.733051E+02,4.424620E+03,6.166250E-02,3.901625E-01,2.912998E+02,1.500385E+03,2.056816E-02,1.764050E-01,4.362956E+03,1.492587E+04,3.080604E-01,1.316161E+00,3.307099E+03,1.025931E+04,2.335083E-01,9.046650E-01,2.851174E+03,7.914818E+03,2.013163E-01,6.979276E-01,4.099383E+03,1.187603E+04,2.894500E-01,1.047227E+00,5.006112E+03,9.020680E+03,3.272894E-01,7.954424E-01,2.171122E+03,4.058829E+03,1.419435E-01,3.579071E-01,4.978750E+03,4.874158E+03,3.255005E-01,4.298027E-01,1.199177E+04,1.394829E+04,7.839972E-01,1.229958E+00,4.953857E+03,8.068297E+03,3.238731E-01,7.114614E-01,1.174577E+04,1.483307E+04,7.679145E-01,1.307978E+00,1.174829E+04,2.347243E+04,7.680792E-01,2.069796E+00,5.836355E+03,5.923711E+03,3.815690E-01,5.223520E-01,5.837670E+03,9.679784E+03,3.816549E-01,8.535621E-01,6.230467E+03,1.884076E+04,4.399220E-01,1.661375E+00,3.052989E+03,6.334447E+03,1.995982E-01,5.585707E-01,3.051164E+03,4.809757E+03,1.994789E-01,4.241238E-01,2.188282E+03,3.892975E+03,1.430654E-01,3.432821E-01,9.834579E+02,1.638845E+03,6.429647E-02,1.445131E-01,2.188037E+03,2.170929E+03,1.430494E-01,1.914322E-01,5.311627E+03,5.607169E+03,3.472633E-01,4.944394E-01,2.333983E+03,3.406064E+03,1.525911E-01,3.003463E-01,5.091801E+03,5.782811E+03,3.328915E-01,5.099275E-01,5.092162E+03,9.112611E+03,3.329152E-01,8.035489E-01,2.469450E+03,2.270201E+03,1.614476E-01,2.001860E-01,2.469631E+03,3.678586E+03,1.614594E-01,3.243772E-01,3.263504E+03,6.849921E+03,2.304301E-01,6.040252E-01,1.229760E+03,2.299843E+03,8.039923E-02,2.027999E-01,1.229679E+03,1.768528E+03,8.039392E-02,1.559486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.828107E+02,1.720815E+03,2.702958E-02,1.517413E-01,2.144271E+03,3.340869E+03,1.514031E-01,2.945974E-01,7.391067E+02,1.664089E+03,5.218699E-02,1.467391E-01,4.139600E+02,1.302933E+03,2.922897E-02,1.148924E-01,8.696812E+02,4.405490E+03,6.140663E-02,3.884755E-01,2.896645E+02,1.501412E+03,2.045269E-02,1.765257E-01,4.345359E+03,1.497274E+04,3.068180E-01,1.320294E+00,3.294289E+03,1.022865E+04,2.326038E-01,9.019608E-01,2.842730E+03,7.848951E+03,2.007200E-01,6.921195E-01,4.086433E+03,1.190794E+04,2.885357E-01,1.050041E+00,4.994816E+03,8.740584E+03,3.265509E-01,7.707435E-01,2.165159E+03,3.858615E+03,1.415537E-01,3.402522E-01,4.967473E+03,4.813756E+03,3.247632E-01,4.244764E-01,1.196115E+04,1.387251E+04,7.819954E-01,1.223276E+00,4.938376E+03,7.979825E+03,3.228609E-01,7.036599E-01,1.172092E+04,1.451718E+04,7.662896E-01,1.280123E+00,1.172344E+04,2.385951E+04,7.664548E-01,2.103928E+00,5.825613E+03,5.844536E+03,3.808667E-01,5.153704E-01,5.826933E+03,9.914517E+03,3.809530E-01,8.742609E-01,6.194180E+03,1.875487E+04,4.373599E-01,1.653802E+00,3.048522E+03,6.145799E+03,1.993061E-01,5.419358E-01,3.046692E+03,4.556919E+03,1.991865E-01,4.018286E-01,2.184940E+03,3.971660E+03,1.428469E-01,3.502205E-01,9.817226E+02,1.542857E+03,6.418302E-02,1.360489E-01,2.184695E+03,2.132848E+03,1.428309E-01,1.880742E-01,5.302592E+03,5.492530E+03,3.466726E-01,4.843306E-01,2.328938E+03,3.307210E+03,1.522612E-01,2.916293E-01,5.084535E+03,5.630339E+03,3.324165E-01,4.964825E-01,5.084897E+03,9.050372E+03,3.324402E-01,7.980607E-01,2.466473E+03,2.230990E+03,1.612530E-01,1.967284E-01,2.466654E+03,3.731176E+03,1.612648E-01,3.290146E-01,3.254462E+03,6.818674E+03,2.297917E-01,6.012698E-01,1.228531E+03,2.219744E+03,8.031883E-02,1.957368E-01,1.228449E+03,1.667411E+03,8.031351E-02,1.470321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.813405E+02,1.747726E+03,2.692576E-02,1.541143E-01,2.136058E+03,3.316595E+03,1.508232E-01,2.924569E-01,7.363631E+02,1.657497E+03,5.199327E-02,1.461579E-01,4.127074E+02,1.318912E+03,2.914052E-02,1.163015E-01,8.663166E+02,4.399440E+03,6.116906E-02,3.879421E-01,2.881457E+02,1.502307E+03,2.034545E-02,1.766310E-01,4.328946E+03,1.500797E+04,3.056591E-01,1.323401E+00,3.282346E+03,1.019700E+04,2.317606E-01,8.991705E-01,2.834874E+03,7.811694E+03,2.001654E-01,6.888342E-01,4.074372E+03,1.193066E+04,2.876841E-01,1.052044E+00,4.984361E+03,8.666568E+03,3.258674E-01,7.642168E-01,2.159617E+03,3.645303E+03,1.411914E-01,3.214424E-01,4.957038E+03,4.751257E+03,3.240810E-01,4.189653E-01,1.193272E+04,1.378644E+04,7.801369E-01,1.215687E+00,4.923955E+03,7.856276E+03,3.219181E-01,6.927654E-01,1.169789E+04,1.419688E+04,7.647840E-01,1.251879E+00,1.170042E+04,2.410561E+04,7.649497E-01,2.125630E+00,5.815691E+03,5.762629E+03,3.802180E-01,5.081479E-01,5.817016E+03,1.008712E+04,3.803047E-01,8.894812E-01,6.160419E+03,1.867998E+04,4.349761E-01,1.647198E+00,3.044420E+03,5.913249E+03,1.990380E-01,5.214295E-01,3.042585E+03,4.293774E+03,1.989180E-01,3.786245E-01,2.181894E+03,4.021369E+03,1.426478E-01,3.546038E-01,9.801395E+02,1.441543E+03,6.407953E-02,1.271151E-01,2.181648E+03,2.091166E+03,1.426317E-01,1.843988E-01,5.294332E+03,5.363527E+03,3.461327E-01,4.729552E-01,2.324316E+03,3.204145E+03,1.519591E-01,2.825411E-01,5.077906E+03,5.471482E+03,3.319832E-01,4.824746E-01,5.078269E+03,8.900305E+03,3.320069E-01,7.848278E-01,2.463769E+03,2.187163E+03,1.610762E-01,1.928638E-01,2.463951E+03,3.759269E+03,1.610881E-01,3.314918E-01,3.246197E+03,6.776283E+03,2.292081E-01,5.975318E-01,1.227416E+03,2.122519E+03,8.024597E-02,1.871634E-01,1.227335E+03,1.561676E+03,8.024064E-02,1.377084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.799773E+02,1.759100E+03,2.682951E-02,1.551172E-01,2.128430E+03,3.285524E+03,1.502846E-01,2.897171E-01,7.338140E+02,1.650558E+03,5.181328E-02,1.455460E-01,4.115453E+02,1.329912E+03,2.905847E-02,1.172715E-01,8.631931E+02,4.393220E+03,6.094851E-02,3.873936E-01,2.867353E+02,1.503039E+03,2.024586E-02,1.767170E-01,4.313636E+03,1.503039E+04,3.045781E-01,1.325378E+00,3.271212E+03,1.016546E+04,2.309744E-01,8.963893E-01,2.827567E+03,7.771587E+03,1.996494E-01,6.852976E-01,4.063140E+03,1.194289E+04,2.868910E-01,1.053122E+00,4.974685E+03,9.106387E+03,3.252348E-01,8.030000E-01,2.154467E+03,3.437270E+03,1.408547E-01,3.030980E-01,4.947381E+03,4.687148E+03,3.234497E-01,4.133121E-01,1.190633E+04,1.368558E+04,7.784113E-01,1.206793E+00,4.910519E+03,7.719647E+03,3.210397E-01,6.807174E-01,1.167655E+04,1.387224E+04,7.633889E-01,1.223253E+00,1.167909E+04,2.420590E+04,7.635551E-01,2.134473E+00,5.806526E+03,5.674605E+03,3.796189E-01,5.003860E-01,5.807857E+03,1.019145E+04,3.797058E-01,8.986811E-01,6.129007E+03,1.867072E+04,4.327581E-01,1.646382E+00,3.040655E+03,5.634381E+03,1.987918E-01,4.968390E-01,3.038814E+03,4.025578E+03,1.986715E-01,3.549750E-01,2.179117E+03,4.040640E+03,1.424662E-01,3.563031E-01,9.786955E+02,1.342102E+03,6.398512E-02,1.183464E-01,2.178871E+03,2.046383E+03,1.424502E-01,1.804498E-01,5.286782E+03,5.220887E+03,3.456391E-01,4.603772E-01,2.320084E+03,3.096238E+03,1.516824E-01,2.730259E-01,5.071860E+03,5.306532E+03,3.315879E-01,4.679293E-01,5.072223E+03,8.648073E+03,3.316116E-01,7.625860E-01,2.461313E+03,2.139492E+03,1.609156E-01,1.886601E-01,2.461495E+03,3.761221E+03,1.609275E-01,3.316640E-01,3.238641E+03,6.723030E+03,2.286746E-01,5.928359E-01,1.226406E+03,2.007586E+03,8.017994E-02,1.770287E-01,1.226325E+03,1.453350E+03,8.017460E-02,1.281562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.787134E+02,1.746171E+03,2.674027E-02,1.539771E-01,2.121343E+03,3.242965E+03,1.497842E-01,2.859643E-01,7.314458E+02,1.643150E+03,5.164607E-02,1.448928E-01,4.104673E+02,1.335035E+03,2.898235E-02,1.177232E-01,8.602935E+02,4.406982E+03,6.074377E-02,3.886071E-01,2.854255E+02,1.503583E+03,2.015338E-02,1.767810E-01,4.299358E+03,1.503904E+04,3.035699E-01,1.326141E+00,3.260834E+03,1.013328E+04,2.302416E-01,8.935517E-01,2.820771E+03,7.773863E+03,1.991696E-01,6.854983E-01,4.052681E+03,1.194337E+04,2.861525E-01,1.053165E+00,4.965729E+03,9.730375E+03,3.246492E-01,8.580232E-01,2.149679E+03,3.249441E+03,1.405416E-01,2.865353E-01,4.938444E+03,4.621393E+03,3.228654E-01,4.075139E-01,1.188182E+04,1.357218E+04,7.768090E-01,1.196793E+00,4.897998E+03,7.573729E+03,3.202211E-01,6.678505E-01,1.165678E+04,1.354951E+04,7.620962E-01,1.194794E+00,1.165932E+04,2.413806E+04,7.622627E-01,2.128491E+00,5.798061E+03,5.581613E+03,3.790654E-01,4.921859E-01,5.799396E+03,1.021598E+04,3.791527E-01,9.008441E-01,6.099778E+03,1.868346E+04,4.306944E-01,1.647505E+00,3.037196E+03,5.297640E+03,1.985657E-01,4.671452E-01,3.035352E+03,3.756713E+03,1.984451E-01,3.312664E-01,2.176586E+03,4.024527E+03,1.423007E-01,3.548823E-01,9.773783E+02,1.250271E+03,6.389900E-02,1.102487E-01,2.176340E+03,1.998725E+03,1.422847E-01,1.762473E-01,5.279881E+03,5.066898E+03,3.451879E-01,4.467984E-01,2.316208E+03,2.981590E+03,1.514289E-01,2.629162E-01,5.066344E+03,5.138047E+03,3.312272E-01,4.530723E-01,5.066708E+03,8.263909E+03,3.312510E-01,7.287105E-01,2.459082E+03,2.088828E+03,1.607698E-01,1.841926E-01,2.459265E+03,3.733400E+03,1.607817E-01,3.292107E-01,3.231736E+03,6.658779E+03,2.281871E-01,5.871703E-01,1.225491E+03,1.871412E+03,8.012011E-02,1.650209E-01,1.225409E+03,1.344117E+03,8.011477E-02,1.185241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.775416E+02,1.723492E+03,2.665753E-02,1.519773E-01,2.114761E+03,3.195245E+03,1.493194E-01,2.817563E-01,7.292460E+02,1.635379E+03,5.149075E-02,1.442075E-01,4.094673E+02,1.333342E+03,2.891175E-02,1.175739E-01,8.576020E+02,4.429065E+03,6.055374E-02,3.905544E-01,2.842091E+02,1.503931E+03,2.006749E-02,1.768220E-01,4.286041E+03,1.503349E+04,3.026297E-01,1.325651E+00,3.251160E+03,1.009940E+04,2.295585E-01,8.905637E-01,2.814451E+03,7.803921E+03,1.987233E-01,6.881488E-01,4.042943E+03,1.192929E+04,2.854649E-01,1.051923E+00,4.957437E+03,1.010112E+04,3.241072E-01,8.907152E-01,2.145227E+03,3.087599E+03,1.402506E-01,2.722641E-01,4.930173E+03,4.553847E+03,3.223246E-01,4.015577E-01,1.185906E+04,1.344707E+04,7.753210E-01,1.185761E+00,4.886326E+03,7.427596E+03,3.194580E-01,6.549644E-01,1.163845E+04,1.323252E+04,7.608983E-01,1.166842E+00,1.164100E+04,2.387574E+04,7.610652E-01,2.105360E+00,5.790241E+03,5.484141E+03,3.785541E-01,4.835909E-01,5.791580E+03,1.014767E+04,3.786417E-01,8.948203E-01,6.072581E+03,1.865653E+04,4.287740E-01,1.645130E+00,3.034020E+03,4.892007E+03,1.983580E-01,4.313766E-01,3.032171E+03,3.492054E+03,1.982372E-01,3.079289E-01,2.174279E+03,3.967581E+03,1.421499E-01,3.498608E-01,9.761769E+02,1.168204E+03,6.382046E-02,1.030120E-01,2.174033E+03,1.948308E+03,1.421338E-01,1.718016E-01,5.273573E+03,4.901339E+03,3.447755E-01,4.321994E-01,2.312658E+03,2.864152E+03,1.511969E-01,2.525605E-01,5.061313E+03,4.967775E+03,3.308983E-01,4.380578E-01,5.061677E+03,7.725252E+03,3.309221E-01,6.812117E-01,2.457057E+03,2.036269E+03,1.606374E-01,1.795579E-01,2.457239E+03,3.671566E+03,1.606493E-01,3.237582E-01,3.225426E+03,6.583214E+03,2.277415E-01,5.805069E-01,1.224662E+03,1.710744E+03,8.006590E-02,1.508532E-01,1.224580E+03,1.235908E+03,8.006055E-02,1.089822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.764550E+02,1.693735E+03,2.658081E-02,1.493533E-01,2.108646E+03,3.143580E+03,1.488877E-01,2.772005E-01,7.272028E+02,1.627610E+03,5.134648E-02,1.435224E-01,4.085397E+02,1.323774E+03,2.884626E-02,1.167302E-01,8.551040E+02,4.433654E+03,6.037735E-02,3.909590E-01,2.830796E+02,1.504056E+03,1.998774E-02,1.768366E-01,4.273623E+03,1.501449E+04,3.017529E-01,1.323976E+00,3.242143E+03,1.006467E+04,2.289219E-01,8.875015E-01,2.808575E+03,7.792484E+03,1.983084E-01,6.871402E-01,4.033877E+03,1.189947E+04,2.848248E-01,1.049293E+00,4.949761E+03,1.008562E+04,3.236053E-01,8.893491E-01,2.141088E+03,2.952449E+03,1.399800E-01,2.603466E-01,4.922516E+03,4.486155E+03,3.218241E-01,3.955886E-01,1.183792E+04,1.330997E+04,7.739391E-01,1.173672E+00,4.875444E+03,7.284217E+03,3.187466E-01,6.423214E-01,1.162147E+04,1.292264E+04,7.597882E-01,1.139517E+00,1.162403E+04,2.338677E+04,7.599553E-01,2.062242E+00,5.783016E+03,5.382252E+03,3.780818E-01,4.746063E-01,5.784359E+03,9.971657E+03,3.781696E-01,8.792994E-01,6.047272E+03,1.857155E+04,4.269870E-01,1.637637E+00,3.031102E+03,4.429444E+03,1.981673E-01,3.905878E-01,3.029250E+03,3.235802E+03,1.980462E-01,2.853326E-01,2.172176E+03,3.863785E+03,1.420124E-01,3.407080E-01,9.750810E+02,1.096166E+03,6.374881E-02,9.665979E-02,2.171930E+03,1.896405E+03,1.419963E-01,1.672247E-01,5.267808E+03,4.723743E+03,3.443986E-01,4.165390E-01,2.309407E+03,2.746206E+03,1.509843E-01,2.421601E-01,5.056724E+03,4.796912E+03,3.305983E-01,4.229911E-01,5.057088E+03,7.041599E+03,3.306221E-01,6.209273E-01,2.455217E+03,1.984520E+03,1.605171E-01,1.749947E-01,2.455400E+03,3.570978E+03,1.605290E-01,3.148884E-01,3.219659E+03,6.495631E+03,2.273344E-01,5.727839E-01,1.223911E+03,1.530538E+03,8.001678E-02,1.349627E-01,1.223829E+03,1.130562E+03,8.001143E-02,9.969279E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:45:00,3.754606E+02,1.657520E+03,2.651060E-02,1.461599E-01,2.103039E+03,3.088532E+03,1.484918E-01,2.723464E-01,7.253313E+02,1.619939E+03,5.121434E-02,1.428460E-01,4.076906E+02,1.304651E+03,2.878630E-02,1.150440E-01,8.528172E+02,4.413465E+03,6.021589E-02,3.891788E-01,2.820450E+02,1.503881E+03,1.991469E-02,1.768160E-01,4.262218E+03,1.498121E+04,3.009476E-01,1.321041E+00,3.233865E+03,1.002933E+04,2.283374E-01,8.843851E-01,2.803189E+03,7.702645E+03,1.979282E-01,6.792183E-01,4.025561E+03,1.185286E+04,2.842376E-01,1.045183E+00,4.942750E+03,9.650438E+03,3.231470E-01,8.509744E-01,2.137291E+03,2.836889E+03,1.397317E-01,2.501565E-01,4.915524E+03,4.416848E+03,3.213669E-01,3.894771E-01,1.181856E+04,1.316391E+04,7.726736E-01,1.160792E+00,4.865448E+03,7.146657E+03,3.180931E-01,6.301913E-01,1.160595E+04,1.262254E+04,7.587736E-01,1.113054E+00,1.160851E+04,2.261559E+04,7.589410E-01,1.994240E+00,5.776430E+03,5.278429E+03,3.776512E-01,4.654512E-01,5.777777E+03,9.665088E+03,3.777393E-01,8.522663E-01,6.024030E+03,1.841686E+04,4.253459E-01,1.623997E+00,3.028453E+03,3.971613E+03,1.979941E-01,3.502163E-01,3.026598E+03,2.999876E+03,1.978728E-01,2.645287E-01,2.170300E+03,3.631061E+03,1.418898E-01,3.201865E-01,9.741008E+02,1.031728E+03,6.368473E-02,9.097762E-02,2.170054E+03,1.842441E+03,1.418737E-01,1.624662E-01,5.262658E+03,4.541155E+03,3.440619E-01,4.004384E-01,2.306499E+03,2.630418E+03,1.507942E-01,2.319500E-01,5.052632E+03,4.627339E+03,3.303308E-01,4.080381E-01,5.052997E+03,6.338821E+03,3.303547E-01,5.589564E-01,2.453579E+03,1.934186E+03,1.604100E-01,1.705563E-01,2.453762E+03,3.424014E+03,1.604219E-01,3.019291E-01,3.214483E+03,6.384236E+03,2.269688E-01,5.629611E-01,1.223242E+03,1.353723E+03,7.997305E-02,1.193711E-01,1.223160E+03,1.032977E+03,7.996769E-02,9.108779E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
