18:00:00,3.745522E+02,1.635321E+03,2.644646E-02,1.442024E-01,2.097908E+03,3.042927E+03,1.481295E-01,2.683249E-01,7.236191E+02,1.612260E+03,5.109344E-02,1.421689E-01,4.069145E+02,1.273540E+03,2.873150E-02,1.123006E-01,8.507264E+02,4.383100E+03,6.006826E-02,3.865012E-01,2.810985E+02,1.503310E+03,1.984786E-02,1.767489E-01,4.251743E+03,1.493304E+04,3.002079E-01,1.316793E+00,3.226266E+03,9.993730E+03,2.278008E-01,8.812458E-01,2.798257E+03,7.582441E+03,1.975799E-01,6.686187E-01,4.017934E+03,1.178826E+04,2.836991E-01,1.039487E+00,4.936354E+03,8.936468E+03,3.227288E-01,7.880166E-01,2.133813E+03,2.732382E+03,1.395044E-01,2.409411E-01,4.909145E+03,4.343679E+03,3.209499E-01,3.830251E-01,1.180085E+04,1.300414E+04,7.715155E-01,1.146704E+00,4.856276E+03,7.021986E+03,3.174934E-01,6.191978E-01,1.159178E+04,1.232458E+04,7.578472E-01,1.086779E+00,1.159435E+04,2.147998E+04,7.580147E-01,1.894102E+00,5.770434E+03,5.170076E+03,3.772592E-01,4.558966E-01,5.771784E+03,9.192492E+03,3.773475E-01,8.105928E-01,6.002731E+03,1.820111E+04,4.238421E-01,1.604972E+00,3.026054E+03,3.556915E+03,1.978372E-01,3.136483E-01,3.024195E+03,2.789840E+03,1.977157E-01,2.460078E-01,2.168623E+03,3.303523E+03,1.417801E-01,2.913042E-01,9.732239E+02,9.721308E+02,6.362739E-02,8.572237E-02,2.168376E+03,1.785646E+03,1.417640E-01,1.574580E-01,5.258042E+03,4.359651E+03,3.437601E-01,3.844334E-01,2.303890E+03,2.521476E+03,1.506236E-01,2.223435E-01,5.048973E+03,4.457089E+03,3.300916E-01,3.930255E-01,5.049338E+03,5.694223E+03,3.301154E-01,5.021159E-01,2.452119E+03,1.885336E+03,1.603145E-01,1.662487E-01,2.452302E+03,3.218622E+03,1.603265E-01,2.838177E-01,3.209835E+03,6.252203E+03,2.266407E-01,5.513185E-01,1.222646E+03,1.194313E+03,7.993412E-02,1.053144E-01,1.222564E+03,9.453222E+02,7.992876E-02,8.335839E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.737207E+02,1.615392E+03,2.638775E-02,1.424450E-01,2.093203E+03,3.001589E+03,1.477973E-01,2.646797E-01,7.220479E+02,1.604431E+03,5.098250E-02,1.414785E-01,4.062037E+02,1.227871E+03,2.868131E-02,1.082735E-01,8.488093E+02,4.345155E+03,5.993289E-02,3.831552E-01,2.802306E+02,1.502269E+03,1.978658E-02,1.766265E-01,4.242084E+03,1.487060E+04,2.995259E-01,1.311288E+00,3.219263E+03,9.959924E+03,2.273063E-01,8.782648E-01,2.793721E+03,7.438558E+03,1.972596E-01,6.559311E-01,4.010912E+03,1.170784E+04,2.832033E-01,1.032395E+00,4.930500E+03,8.116017E+03,3.223460E-01,7.156694E-01,2.130619E+03,2.636239E+03,1.392955E-01,2.324632E-01,4.903308E+03,4.265729E+03,3.205683E-01,3.761514E-01,1.178458E+04,1.282119E+04,7.704521E-01,1.130571E+00,4.847827E+03,6.902340E+03,3.169411E-01,6.086475E-01,1.157880E+04,1.201621E+04,7.569981E-01,1.059588E+00,1.158136E+04,1.989640E+04,7.571658E-01,1.754462E+00,5.764957E+03,5.052070E+03,3.769012E-01,4.454909E-01,5.766310E+03,8.517231E+03,3.769896E-01,7.510484E-01,5.983184E+03,1.794009E+04,4.224618E-01,1.581955E+00,3.023874E+03,3.217549E+03,1.976947E-01,2.837230E-01,3.022012E+03,2.606776E+03,1.975730E-01,2.298652E-01,2.167113E+03,2.945682E+03,1.416814E-01,2.597499E-01,9.724352E+02,9.170624E+02,6.357583E-02,8.086644E-02,2.166867E+03,1.725918E+03,1.416653E-01,1.521913E-01,5.253876E+03,4.184142E+03,3.434877E-01,3.689571E-01,2.301534E+03,2.418469E+03,1.504696E-01,2.132603E-01,5.045676E+03,4.282894E+03,3.298760E-01,3.776651E-01,5.046042E+03,5.167482E+03,3.298999E-01,4.556679E-01,2.450811E+03,1.837852E+03,1.602290E-01,1.620616E-01,2.450994E+03,2.942773E+03,1.602410E-01,2.594934E-01,3.205651E+03,6.106582E+03,2.263452E-01,5.384776E-01,1.222114E+03,1.063844E+03,7.989931E-02,9.380963E-02,1.222032E+03,8.683568E+02,7.989395E-02,7.657159E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.729588E+02,1.596237E+03,2.633395E-02,1.407560E-01,2.088885E+03,2.960750E+03,1.474924E-01,2.610786E-01,7.206037E+02,1.596257E+03,5.088053E-02,1.407577E-01,4.055520E+02,1.177119E+03,2.863529E-02,1.037982E-01,8.470490E+02,4.300278E+03,5.980860E-02,3.791979E-01,2.794338E+02,1.500701E+03,1.973032E-02,1.764421E-01,4.233160E+03,1.479037E+04,2.988958E-01,1.304213E+00,3.212797E+03,9.928108E+03,2.268498E-01,8.754593E-01,2.789543E+03,7.274044E+03,1.969646E-01,6.414243E-01,4.004436E+03,1.160607E+04,2.827460E-01,1.023422E+00,4.925133E+03,7.276002E+03,3.219951E-01,6.415970E-01,2.127681E+03,2.548642E+03,1.391035E-01,2.247389E-01,4.897957E+03,4.183104E+03,3.202185E-01,3.688656E-01,1.176962E+04,1.262637E+04,7.694738E-01,1.113392E+00,4.840031E+03,6.786335E+03,3.164314E-01,5.984181E-01,1.156687E+04,1.171003E+04,7.562185E-01,1.032589E+00,1.156944E+04,1.821675E+04,7.563863E-01,1.606351E+00,5.759945E+03,4.932426E+03,3.765735E-01,4.349407E-01,5.761300E+03,7.793559E+03,3.766620E-01,6.872350E-01,5.965231E+03,1.764438E+04,4.211942E-01,1.555879E+00,3.021891E+03,2.961625E+03,1.975651E-01,2.611557E-01,3.020027E+03,2.450550E+03,1.974432E-01,2.160892E-01,2.165752E+03,2.590677E+03,1.415924E-01,2.284455E-01,9.717246E+02,8.672933E+02,6.352937E-02,7.647782E-02,2.165505E+03,1.663343E+03,1.415763E-01,1.466734E-01,5.250106E+03,4.021933E+03,3.432412E-01,3.546535E-01,2.299400E+03,2.322828E+03,1.503301E-01,2.048267E-01,5.042699E+03,4.111365E+03,3.296814E-01,3.625396E-01,5.043065E+03,4.787044E+03,3.297053E-01,4.221209E-01,2.449636E+03,1.791240E+03,1.601522E-01,1.579513E-01,2.449819E+03,2.654493E+03,1.601642E-01,2.340728E-01,3.201879E+03,5.952320E+03,2.260789E-01,5.248749E-01,1.221637E+03,9.647757E+02,7.986812E-02,8.507380E-02,1.221555E+03,8.024657E+02,7.986275E-02,7.076133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.722472E+02,1.578312E+03,2.628370E-02,1.391754E-01,2.084845E+03,2.920487E+03,1.472071E-01,2.575282E-01,7.192487E+02,1.587610E+03,5.078485E-02,1.399952E-01,4.049426E+02,1.126255E+03,2.859227E-02,9.931302E-02,8.453994E+02,4.268928E+03,5.969213E-02,3.764335E-01,2.786873E+02,1.498553E+03,1.967761E-02,1.761896E-01,4.224732E+03,1.470808E+04,2.983007E-01,1.296957E+00,3.206695E+03,9.897985E+03,2.264189E-01,8.728031E-01,2.785611E+03,7.159120E+03,1.966870E-01,6.312903E-01,3.998330E+03,1.147580E+04,2.823149E-01,1.011934E+00,4.920112E+03,6.679344E+03,3.216669E-01,5.889837E-01,2.124923E+03,2.467915E+03,1.389231E-01,2.176204E-01,4.892953E+03,4.096001E+03,3.198913E-01,3.611849E-01,1.175557E+04,1.242652E+04,7.685552E-01,1.095769E+00,4.832676E+03,6.672788E+03,3.159505E-01,5.884056E-01,1.155569E+04,1.141341E+04,7.554877E-01,1.006433E+00,1.155826E+04,1.663064E+04,7.556556E-01,1.466488E+00,5.755264E+03,4.815843E+03,3.762674E-01,4.246604E-01,5.756621E+03,7.107049E+03,3.763562E-01,6.266987E-01,5.948422E+03,1.735772E+04,4.200074E-01,1.530602E+00,3.020054E+03,2.747022E+03,1.974450E-01,2.422321E-01,3.018188E+03,2.311584E+03,1.973230E-01,2.038352E-01,2.164482E+03,2.334877E+03,1.415094E-01,2.058891E-01,9.710641E+02,8.225306E+02,6.348619E-02,7.253065E-02,2.164236E+03,1.598280E+03,1.414933E-01,1.409361E-01,5.246572E+03,3.872526E+03,3.430102E-01,3.414788E-01,2.297397E+03,2.235311E+03,1.501992E-01,1.971095E-01,5.039912E+03,3.946663E+03,3.294992E-01,3.480162E-01,5.040278E+03,4.469187E+03,3.295231E-01,3.940924E-01,2.448547E+03,1.744124E+03,1.600810E-01,1.537966E-01,2.448731E+03,2.385135E+03,1.600930E-01,2.103209E-01,3.198387E+03,5.805461E+03,2.258323E-01,5.119248E-01,1.221197E+03,8.815750E+02,7.983937E-02,7.773717E-02,1.221115E+03,7.441704E+02,7.983400E-02,6.562085E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.715805E+02,1.562056E+03,2.623663E-02,1.377419E-01,2.081053E+03,2.880775E+03,1.469394E-01,2.540264E-01,7.179748E+02,1.578577E+03,5.069491E-02,1.391987E-01,4.043712E+02,1.080712E+03,2.855192E-02,9.529701E-02,8.438504E+02,4.239236E+03,5.958276E-02,3.738153E-01,2.779864E+02,1.495767E+03,1.962812E-02,1.758621E-01,4.216769E+03,1.460967E+04,2.977385E-01,1.288279E+00,3.200933E+03,9.867751E+03,2.260121E-01,8.701370E-01,2.781907E+03,7.054864E+03,1.964254E-01,6.220970E-01,3.992571E+03,1.131248E+04,2.819083E-01,9.975334E-01,4.915405E+03,6.282904E+03,3.213592E-01,5.540257E-01,2.122327E+03,2.392943E+03,1.387534E-01,2.110094E-01,4.888263E+03,4.006081E+03,3.195846E-01,3.532557E-01,1.174236E+04,1.222798E+04,7.676915E-01,1.078262E+00,4.825726E+03,6.561210E+03,3.154961E-01,5.785667E-01,1.154520E+04,1.113425E+04,7.548015E-01,9.818172E-01,1.154777E+04,1.530950E+04,7.549696E-01,1.349989E+00,5.750883E+03,4.705978E+03,3.759810E-01,4.149725E-01,5.752242E+03,6.534517E+03,3.760699E-01,5.762129E-01,5.932630E+03,1.708636E+04,4.188924E-01,1.506673E+00,3.018346E+03,2.558906E+03,1.973333E-01,2.256440E-01,3.016478E+03,2.185594E+03,1.972112E-01,1.927254E-01,2.163302E+03,2.160768E+03,1.414323E-01,1.905362E-01,9.704505E+02,7.824141E+02,6.344608E-02,6.899318E-02,2.163056E+03,1.531687E+03,1.414162E-01,1.350640E-01,5.243278E+03,3.735602E+03,3.427948E-01,3.294049E-01,2.295525E+03,2.155953E+03,1.500768E-01,1.901116E-01,5.037318E+03,3.793144E+03,3.293296E-01,3.344789E-01,5.037684E+03,4.189586E+03,3.293535E-01,3.694372E-01,2.447538E+03,1.694607E+03,1.600151E-01,1.494303E-01,2.447722E+03,2.162252E+03,1.600271E-01,1.906671E-01,3.195152E+03,5.668437E+03,2.256039E-01,4.998420E-01,1.220792E+03,8.090697E+02,7.981286E-02,7.134366E-02,1.220709E+03,6.922491E+02,7.980749E-02,6.104244E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.709573E+02,1.547742E+03,2.619263E-02,1.364797E-01,2.077503E+03,2.840765E+03,1.466888E-01,2.504983E-01,7.167819E+02,1.569140E+03,5.061068E-02,1.383666E-01,4.038367E+02,1.046272E+03,2.851419E-02,9.226009E-02,8.424010E+02,4.209474E+03,5.948042E-02,3.711909E-01,2.773303E+02,1.492270E+03,1.958179E-02,1.754509E-01,4.209286E+03,1.449509E+04,2.972101E-01,1.278175E+00,3.195521E+03,9.834390E+03,2.256300E-01,8.671952E-01,2.778434E+03,6.954182E+03,1.961802E-01,6.132189E-01,3.987166E+03,1.112496E+04,2.815266E-01,9.809972E-01,4.911012E+03,5.966996E+03,3.210720E-01,5.261689E-01,2.119892E+03,2.325318E+03,1.385942E-01,2.050463E-01,4.883885E+03,3.916485E+03,3.192984E-01,3.453552E-01,1.172999E+04,1.205053E+04,7.668829E-01,1.062614E+00,4.819187E+03,6.457801E+03,3.150686E-01,5.694481E-01,1.153539E+04,1.089137E+04,7.541605E-01,9.603992E-01,1.153796E+04,1.442800E+04,7.543286E-01,1.272259E+00,5.746799E+03,4.612100E+03,3.757140E-01,4.066944E-01,5.748161E+03,6.154901E+03,3.758030E-01,5.427383E-01,5.917819E+03,1.682822E+04,4.178466E-01,1.483911E+00,3.016763E+03,2.394591E+03,1.972298E-01,2.111547E-01,3.014892E+03,2.073092E+03,1.971075E-01,1.828050E-01,2.162216E+03,2.022018E+03,1.413613E-01,1.783013E-01,9.698848E+02,7.472472E+02,6.340909E-02,6.589217E-02,2.161969E+03,1.464874E+03,1.413452E-01,1.291724E-01,5.240237E+03,3.614247E+03,3.425960E-01,3.187039E-01,2.293793E+03,2.086137E+03,1.499635E-01,1.839553E-01,5.034927E+03,3.659186E+03,3.291733E-01,3.226665E-01,5.035293E+03,3.946407E+03,3.291972E-01,3.479937E-01,2.446612E+03,1.640376E+03,1.599545E-01,1.446481E-01,2.446796E+03,2.013888E+03,1.599665E-01,1.775844E-01,3.192168E+03,5.540368E+03,2.253932E-01,4.885490E-01,1.220420E+03,7.462710E+02,7.978858E-02,6.580608E-02,1.220338E+03,6.468126E+02,7.978320E-02,5.703585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.703755E+02,1.535197E+03,2.615155E-02,1.353734E-01,2.074182E+03,2.803517E+03,1.464542E-01,2.472138E-01,7.156667E+02,1.559297E+03,5.053194E-02,1.374986E-01,4.033375E+02,1.016914E+03,2.847894E-02,8.967136E-02,8.410471E+02,4.180606E+03,5.938482E-02,3.686453E-01,2.767170E+02,1.488044E+03,1.953849E-02,1.749540E-01,4.202267E+03,1.437378E+04,2.967145E-01,1.267478E+00,3.190447E+03,9.797182E+03,2.252717E-01,8.639143E-01,2.775185E+03,6.856865E+03,1.959508E-01,6.046375E-01,3.982104E+03,1.092895E+04,2.811692E-01,9.637133E-01,4.906918E+03,5.694376E+03,3.208043E-01,5.021294E-01,2.117611E+03,2.264315E+03,1.384451E-01,1.996670E-01,4.879807E+03,3.826423E+03,3.190318E-01,3.374135E-01,1.171844E+04,1.188716E+04,7.661275E-01,1.048209E+00,4.813046E+03,6.362246E+03,3.146671E-01,5.610220E-01,1.152625E+04,1.067334E+04,7.535628E-01,9.411737E-01,1.152882E+04,1.372666E+04,7.537310E-01,1.210415E+00,5.743001E+03,4.528081E+03,3.754657E-01,3.992856E-01,5.744364E+03,5.856288E+03,3.755548E-01,5.164067E-01,5.903936E+03,1.658798E+04,4.168663E-01,1.462726E+00,3.015297E+03,2.250307E+03,1.971340E-01,1.984318E-01,3.013424E+03,1.972868E+03,1.970115E-01,1.739672E-01,2.161218E+03,1.903852E+03,1.412961E-01,1.678814E-01,9.693645E+02,7.163748E+02,6.337508E-02,6.316984E-02,2.160972E+03,1.397947E+03,1.412799E-01,1.232708E-01,5.237438E+03,3.506490E+03,3.424130E-01,3.092018E-01,2.292195E+03,2.024585E+03,1.498590E-01,1.785277E-01,5.032731E+03,3.540808E+03,3.290297E-01,3.122280E-01,5.033097E+03,3.735218E+03,3.290536E-01,3.293710E-01,2.445764E+03,1.576029E+03,1.598990E-01,1.389741E-01,2.445947E+03,1.897500E+03,1.599111E-01,1.673213E-01,3.189418E+03,5.422592E+03,2.251991E-01,4.781635E-01,1.220081E+03,6.919666E+02,7.976638E-02,6.101752E-02,1.219998E+03,6.070521E+02,7.976100E-02,5.352978E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.698327E+02,1.524247E+03,2.611322E-02,1.344079E-01,2.071077E+03,2.769237E+03,1.462350E-01,2.441909E-01,7.146256E+02,1.549183E+03,5.045843E-02,1.366068E-01,4.028717E+02,9.915710E+02,2.844605E-02,8.743660E-02,8.397837E+02,4.153527E+03,5.929562E-02,3.662575E-01,2.761441E+02,1.483189E+03,1.949804E-02,1.743832E-01,4.195694E+03,1.423643E+04,2.962504E-01,1.255367E+00,3.185697E+03,9.756444E+03,2.249363E-01,8.603220E-01,2.772152E+03,6.764515E+03,1.957366E-01,5.964941E-01,3.977372E+03,1.073990E+04,2.808350E-01,9.470430E-01,4.903108E+03,5.456846E+03,3.205552E-01,4.811840E-01,2.115476E+03,2.209270E+03,1.383055E-01,1.948131E-01,4.876010E+03,3.736875E+03,3.187836E-01,3.295172E-01,1.170765E+04,1.173554E+04,7.654223E-01,1.034838E+00,4.807283E+03,6.274190E+03,3.142904E-01,5.532572E-01,1.151774E+04,1.047498E+04,7.530061E-01,9.236820E-01,1.152031E+04,1.312484E+04,7.531743E-01,1.157347E+00,5.739472E+03,4.451061E+03,3.752350E-01,3.924940E-01,5.740837E+03,5.601988E+03,3.753242E-01,4.939826E-01,5.890928E+03,1.636888E+04,4.159478E-01,1.443406E+00,3.013941E+03,2.123337E+03,1.970453E-01,1.872356E-01,3.012066E+03,1.883491E+03,1.969228E-01,1.660860E-01,2.160304E+03,1.802827E+03,1.412363E-01,1.589730E-01,9.688867E+02,6.891736E+02,6.334384E-02,6.077124E-02,2.160057E+03,1.331800E+03,1.412201E-01,1.174380E-01,5.234866E+03,3.410358E+03,3.422448E-01,3.007250E-01,2.290722E+03,1.970051E+03,1.497627E-01,1.737188E-01,5.030717E+03,3.436338E+03,3.288980E-01,3.030158E-01,5.031083E+03,3.551333E+03,3.289219E-01,3.131561E-01,2.444988E+03,1.498289E+03,1.598483E-01,1.321189E-01,2.445172E+03,1.799269E+03,1.598604E-01,1.586593E-01,3.186886E+03,5.316013E+03,2.250203E-01,4.687653E-01,1.219771E+03,6.449149E+02,7.974612E-02,5.686851E-02,1.219688E+03,5.721793E+02,7.974074E-02,5.045470E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.693267E+02,1.514706E+03,2.607749E-02,1.335666E-01,2.068177E+03,2.737893E+03,1.460303E-01,2.414271E-01,7.136545E+02,1.538848E+03,5.038986E-02,1.356954E-01,4.024374E+02,9.699282E+02,2.841538E-02,8.552815E-02,8.386061E+02,4.128673E+03,5.921246E-02,3.640659E-01,2.756095E+02,1.477908E+03,1.946029E-02,1.737624E-01,4.189543E+03,1.410292E+04,2.958161E-01,1.243594E+00,3.181255E+03,9.713910E+03,2.246227E-01,8.565713E-01,2.769321E+03,6.677611E+03,1.955368E-01,5.888309E-01,3.972951E+03,1.057023E+04,2.805229E-01,9.320818E-01,4.899562E+03,5.250439E+03,3.203234E-01,4.629831E-01,2.113478E+03,2.159600E+03,1.381749E-01,1.904332E-01,4.872479E+03,3.648187E+03,3.185527E-01,3.216967E-01,1.169759E+04,1.159568E+04,7.647644E-01,1.022506E+00,4.801878E+03,6.193274E+03,3.139370E-01,5.461221E-01,1.150981E+04,1.029394E+04,7.524879E-01,9.077182E-01,1.151238E+04,1.260326E+04,7.526562E-01,1.111354E+00,5.736195E+03,4.380281E+03,3.750207E-01,3.862526E-01,5.737562E+03,5.382650E+03,3.751101E-01,4.746414E-01,5.878745E+03,1.617076E+04,4.150876E-01,1.425936E+00,3.012687E+03,2.011655E+03,1.969633E-01,1.773875E-01,3.010811E+03,1.803701E+03,1.968407E-01,1.590501E-01,2.159466E+03,1.716548E+03,1.411815E-01,1.513650E-01,9.684481E+02,6.651157E+02,6.331516E-02,5.864982E-02,2.159219E+03,1.267140E+03,1.411654E-01,1.117363E-01,5.232503E+03,3.324211E+03,3.420904E-01,2.931285E-01,2.289366E+03,1.921500E+03,1.496741E-01,1.694376E-01,5.028871E+03,3.344427E+03,3.287773E-01,2.949112E-01,5.029237E+03,3.390594E+03,3.288013E-01,2.989821E-01,2.444280E+03,1.409497E+03,1.598020E-01,1.242893E-01,2.444464E+03,1.715467E+03,1.598141E-01,1.512696E-01,3.184556E+03,5.220221E+03,2.248557E-01,4.603184E-01,1.219488E+03,6.040214E+02,7.972765E-02,5.326253E-02,1.219406E+03,5.415055E+02,7.972226E-02,4.774989E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.688553E+02,1.506382E+03,2.604421E-02,1.328325E-01,2.065470E+03,2.709281E+03,1.458391E-01,2.389040E-01,7.127495E+02,1.528659E+03,5.032596E-02,1.347969E-01,4.020328E+02,9.515635E+02,2.838681E-02,8.390875E-02,8.375091E+02,4.106232E+03,5.913501E-02,3.620871E-01,2.751109E+02,1.472457E+03,1.942509E-02,1.731214E-01,4.183793E+03,1.397977E+04,2.954101E-01,1.232734E+00,3.177105E+03,9.672347E+03,2.243296E-01,8.529064E-01,2.766683E+03,6.596949E+03,1.953505E-01,5.817181E-01,3.968826E+03,1.041882E+04,2.802316E-01,9.187302E-01,4.896263E+03,5.070111E+03,3.201077E-01,4.470817E-01,2.111610E+03,2.114243E+03,1.380528E-01,1.864337E-01,4.869194E+03,3.563423E+03,3.183380E-01,3.142222E-01,1.168820E+04,1.146494E+04,7.641507E-01,1.010977E+00,4.796808E+03,6.117690E+03,3.136056E-01,5.394571E-01,1.150243E+04,1.012730E+04,7.520057E-01,8.930238E-01,1.150501E+04,1.214921E+04,7.521740E-01,1.071316E+00,5.733154E+03,4.314632E+03,3.748219E-01,3.804637E-01,5.734523E+03,5.191976E+03,3.749114E-01,4.578278E-01,5.867340E+03,1.599187E+04,4.142823E-01,1.410161E+00,3.011528E+03,1.912610E+03,1.968876E-01,1.686537E-01,3.009651E+03,1.731818E+03,1.967648E-01,1.527115E-01,2.158699E+03,1.642400E+03,1.411313E-01,1.448266E-01,9.680457E+02,6.435630E+02,6.328886E-02,5.674931E-02,2.158452E+03,1.205998E+03,1.411152E-01,1.063447E-01,5.230334E+03,3.245700E+03,3.419486E-01,2.862054E-01,2.288118E+03,1.877572E+03,1.495925E-01,1.655640E-01,5.027180E+03,3.262649E+03,3.286668E-01,2.877000E-01,5.027546E+03,3.248434E+03,3.286907E-01,2.864465E-01,2.443633E+03,1.318933E+03,1.597598E-01,1.163033E-01,2.443817E+03,1.643254E+03,1.597718E-01,1.449019E-01,3.182413E+03,5.134242E+03,2.247044E-01,4.527368E-01,1.219231E+03,5.681385E+02,7.971081E-02,5.009838E-02,1.219148E+03,5.142342E+02,7.970542E-02,4.534511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.684165E+02,1.499101E+03,2.601322E-02,1.321905E-01,2.062945E+03,2.683201E+03,1.456608E-01,2.366043E-01,7.119066E+02,1.518884E+03,5.026644E-02,1.339350E-01,4.016561E+02,9.360214E+02,2.836022E-02,8.253824E-02,8.364880E+02,4.085935E+03,5.906291E-02,3.602972E-01,2.746462E+02,1.467047E+03,1.939227E-02,1.724854E-01,4.178419E+03,1.386597E+04,2.950306E-01,1.222700E+00,3.173228E+03,9.632165E+03,2.240559E-01,8.493631E-01,2.764226E+03,6.524210E+03,1.951770E-01,5.753040E-01,3.964978E+03,1.028246E+04,2.799600E-01,9.067059E-01,4.893196E+03,4.911826E+03,3.199072E-01,4.331242E-01,2.109864E+03,2.072749E+03,1.379386E-01,1.827747E-01,4.866140E+03,3.485216E+03,3.181383E-01,3.073259E-01,1.167945E+04,1.134274E+04,7.635784E-01,1.000202E+00,4.792055E+03,6.047102E+03,3.132948E-01,5.332326E-01,1.149557E+04,9.973744E+03,7.515571E-01,8.794835E-01,1.149815E+04,1.175257E+04,7.517254E-01,1.036340E+00,5.730333E+03,4.253660E+03,3.746375E-01,3.750872E-01,5.731703E+03,5.025428E+03,3.747270E-01,4.431416E-01,5.856668E+03,1.583026E+04,4.135288E-01,1.395911E+00,3.010457E+03,1.824442E+03,1.968176E-01,1.608791E-01,3.008578E+03,1.666870E+03,1.966947E-01,1.469844E-01,2.157996E+03,1.578305E+03,1.410854E-01,1.391747E-01,9.676768E+02,6.241659E+02,6.326473E-02,5.503887E-02,2.157749E+03,1.150044E+03,1.410693E-01,1.014107E-01,5.228344E+03,3.173805E+03,3.418185E-01,2.798657E-01,2.286970E+03,1.837631E+03,1.495175E-01,1.620420E-01,5.025632E+03,3.189407E+03,3.285656E-01,2.812415E-01,5.025999E+03,3.122039E+03,3.285896E-01,2.753010E-01,2.443044E+03,1.234913E+03,1.597212E-01,1.088945E-01,2.443228E+03,1.580699E+03,1.597332E-01,1.393858E-01,3.180443E+03,5.057055E+03,2.245654E-01,4.459304E-01,1.218996E+03,5.364997E+02,7.969547E-02,4.730848E-02,1.218914E+03,4.898817E+02,7.969008E-02,4.319771E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.680081E+02,1.492709E+03,2.598439E-02,1.316269E-01,2.060590E+03,2.659432E+03,1.454946E-01,2.345084E-01,7.111220E+02,1.509654E+03,5.021104E-02,1.331211E-01,4.013057E+02,9.228567E+02,2.833547E-02,8.137739E-02,8.355380E+02,4.067611E+03,5.899583E-02,3.586814E-01,2.742133E+02,1.461803E+03,1.936171E-02,1.718688E-01,4.173400E+03,1.376158E+04,2.946763E-01,1.213494E+00,3.169609E+03,9.593796E+03,2.238004E-01,8.459797E-01,2.761938E+03,6.458870E+03,1.950155E-01,5.695424E-01,3.961391E+03,1.015982E+04,2.797067E-01,8.958914E-01,4.890344E+03,4.772319E+03,3.197208E-01,4.208225E-01,2.108231E+03,2.034726E+03,1.378318E-01,1.794219E-01,4.863301E+03,3.414051E+03,3.179527E-01,3.010506E-01,1.167129E+04,1.122849E+04,7.630449E-01,9.901270E-01,4.787598E+03,5.981200E+03,3.130034E-01,5.274215E-01,1.148919E+04,9.832044E+03,7.511399E-01,8.669884E-01,1.149177E+04,1.140407E+04,7.513082E-01,1.005609E+00,5.727716E+03,4.196946E+03,3.744664E-01,3.700862E-01,5.729087E+03,4.878923E+03,3.745560E-01,4.302228E-01,5.846686E+03,1.568405E+04,4.128240E-01,1.383018E+00,3.009468E+03,1.745683E+03,1.967529E-01,1.539341E-01,3.007588E+03,1.608033E+03,1.966300E-01,1.417962E-01,2.157353E+03,1.522423E+03,1.410434E-01,1.342470E-01,9.673386E+02,6.066397E+02,6.324262E-02,5.349342E-02,2.157107E+03,1.099928E+03,1.410272E-01,9.699154E-02,5.226519E+03,3.107715E+03,3.416992E-01,2.740379E-01,2.285915E+03,1.801169E+03,1.494485E-01,1.588269E-01,5.024216E+03,3.123302E+03,3.284730E-01,2.754124E-01,5.024582E+03,3.009135E+03,3.284969E-01,2.653451E-01,2.442506E+03,1.163338E+03,1.596860E-01,1.025830E-01,2.442690E+03,1.526068E+03,1.596981E-01,1.345685E-01,3.178634E+03,4.987625E+03,2.244376E-01,4.398081E-01,1.218782E+03,5.084806E+02,7.968151E-02,4.483775E-02,1.218700E+03,4.680522E+02,7.967612E-02,4.127278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.676284E+02,1.487074E+03,2.595758E-02,1.311300E-01,2.058396E+03,2.637757E+03,1.453397E-01,2.325971E-01,7.103920E+02,1.501161E+03,5.015950E-02,1.323722E-01,4.009797E+02,9.116722E+02,2.831246E-02,8.039114E-02,8.346546E+02,4.051086E+03,5.893346E-02,3.572242E-01,2.738103E+02,1.456787E+03,1.933325E-02,1.712790E-01,4.168714E+03,1.366697E+04,2.943454E-01,1.205151E+00,3.166233E+03,9.557655E+03,2.235620E-01,8.427928E-01,2.759809E+03,6.400297E+03,1.948652E-01,5.643774E-01,3.958049E+03,1.005028E+04,2.794707E-01,8.862323E-01,4.887693E+03,4.648749E+03,3.195474E-01,4.099261E-01,2.106704E+03,1.999838E+03,1.377320E-01,1.763455E-01,4.860662E+03,3.350898E+03,3.177802E-01,2.954817E-01,1.166368E+04,1.112165E+04,7.625477E-01,9.807059E-01,4.783420E+03,5.919701E+03,3.127303E-01,5.219985E-01,1.148326E+04,9.701112E+03,7.507519E-01,8.554428E-01,1.148583E+04,1.109562E+04,7.509203E-01,9.784101E-01,5.725288E+03,4.144135E+03,3.743077E-01,3.654293E-01,5.726661E+03,4.748900E+03,3.743974E-01,4.187574E-01,5.837351E+03,1.555155E+04,4.121649E-01,1.371334E+00,3.008555E+03,1.675103E+03,1.966932E-01,1.477104E-01,3.006673E+03,1.554605E+03,1.965702E-01,1.370849E-01,2.156765E+03,1.473341E+03,1.410049E-01,1.299190E-01,9.670286E+02,5.907472E+02,6.322236E-02,5.209201E-02,2.156519E+03,1.056274E+03,1.409888E-01,9.314211E-02,5.224845E+03,3.046757E+03,3.415897E-01,2.686627E-01,2.284944E+03,1.767767E+03,1.493850E-01,1.558815E-01,5.022919E+03,3.063307E+03,3.283882E-01,2.701220E-01,5.023286E+03,2.907830E+03,3.284122E-01,2.564121E-01,2.442015E+03,1.105226E+03,1.596540E-01,9.745871E-02,2.442199E+03,1.478002E+03,1.596660E-01,1.303300E-01,3.176973E+03,4.925047E+03,2.243203E-01,4.342900E-01,1.218588E+03,4.835643E+02,7.966879E-02,4.264064E-02,1.218505E+03,4.484155E+02,7.966341E-02,3.954123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.755808E+02,1.113250E+03,1.945827E-02,9.816620E-02,1.542985E+03,1.970338E+03,1.089474E-01,1.737441E-01,5.325240E+02,1.122725E+03,3.760056E-02,9.900173E-02,3.006143E+02,6.797140E+02,2.122583E-02,5.993709E-02,6.256643E+02,3.095822E+03,4.417703E-02,2.729892E-01,2.052086E+02,1.090721E+03,1.448941E-02,1.282395E-01,3.124801E+03,1.021541E+04,2.206366E-01,9.007939E-01,2.373425E+03,7.154818E+03,1.675833E-01,6.309110E-01,2.069070E+03,4.778746E+03,1.460933E-01,4.213892E-01,2.967300E+03,7.497567E+03,2.095157E-01,6.611345E-01,4.886553E+03,4.537336E+03,3.194729E-01,4.001017E-01,2.105904E+03,1.967208E+03,1.376797E-01,1.734682E-01,4.859530E+03,3.291303E+03,3.177062E-01,2.902267E-01,1.165987E+04,1.101817E+04,7.622985E-01,9.715805E-01,4.781158E+03,5.860787E+03,3.125824E-01,5.168034E-01,1.148075E+04,9.576738E+03,7.505882E-01,8.444756E-01,1.148333E+04,1.081767E+04,7.507565E-01,9.539011E-01,5.724422E+03,4.093420E+03,3.742510E-01,3.609572E-01,5.725796E+03,4.631390E+03,3.743408E-01,4.083953E-01,5.828661E+03,1.542730E+04,4.115512E-01,1.360377E+00,3.008352E+03,1.611032E+03,1.966799E-01,1.420606E-01,3.006470E+03,1.505349E+03,1.965569E-01,1.327415E-01,2.156712E+03,1.429506E+03,1.410014E-01,1.260537E-01,9.669786E+02,5.760953E+02,6.321909E-02,5.080001E-02,2.156465E+03,1.017269E+03,1.409853E-01,8.970266E-02,5.224523E+03,2.989390E+03,3.415686E-01,2.636040E-01,2.284699E+03,1.736563E+03,1.493689E-01,1.531299E-01,5.022833E+03,3.007579E+03,3.283826E-01,2.652079E-01,5.023200E+03,2.815638E+03,3.284066E-01,2.482826E-01,2.442066E+03,1.054768E+03,1.596573E-01,9.300928E-02,2.442250E+03,1.434955E+03,1.596693E-01,1.265341E-01,3.175464E+03,4.867239E+03,2.242138E-01,4.291925E-01,1.218635E+03,4.611086E+02,7.967186E-02,4.066050E-02,1.218552E+03,4.304823E+02,7.966647E-02,3.795987E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.836315E+02,7.932263E+02,1.296589E-02,6.994659E-02,1.028141E+03,1.308553E+03,7.259520E-02,1.153880E-01,3.548447E+02,7.464801E+02,2.505494E-02,6.582452E-02,2.003330E+02,4.507284E+02,1.414516E-02,3.974517E-02,4.169023E+02,2.404171E+03,2.943672E-02,2.119995E-01,1.367111E+02,7.781260E+02,9.652922E-03,9.148673E-02,2.082097E+03,6.803062E+03,1.470131E-01,5.998932E-01,1.581488E+03,4.761327E+03,1.116661E-01,4.198532E-01,1.378880E+03,3.172535E+03,9.736024E-02,2.797537E-01,1.977414E+03,4.973669E+03,1.396217E-01,4.385775E-01,4.885046E+03,4.436786E+03,3.193744E-01,3.912353E-01,2.104933E+03,1.936611E+03,1.376162E-01,1.707701E-01,4.858033E+03,3.235669E+03,3.176083E-01,2.853209E-01,1.165509E+04,1.091941E+04,7.619858E-01,9.628721E-01,4.778284E+03,5.804341E+03,3.123945E-01,5.118261E-01,1.147732E+04,9.459645E+03,7.503636E-01,8.341503E-01,1.147989E+04,1.056711E+04,7.505319E-01,9.318065E-01,5.723146E+03,4.045208E+03,3.741676E-01,3.567059E-01,5.724521E+03,4.525077E+03,3.742575E-01,3.990207E-01,5.820347E+03,1.531488E+04,4.109642E-01,1.350464E+00,3.008014E+03,1.552645E+03,1.966578E-01,1.369120E-01,3.006131E+03,1.459800E+03,1.965347E-01,1.287250E-01,2.156530E+03,1.390147E+03,1.409895E-01,1.225830E-01,9.668712E+02,5.625213E+02,6.321207E-02,4.960305E-02,2.156283E+03,9.826487E+02,1.409734E-01,8.664984E-02,5.223850E+03,2.935153E+03,3.415247E-01,2.588215E-01,2.284261E+03,1.707289E+03,1.493403E-01,1.505486E-01,5.022416E+03,2.955817E+03,3.283554E-01,2.606435E-01,5.022783E+03,2.731234E+03,3.283793E-01,2.408399E-01,2.441974E+03,1.010489E+03,1.596513E-01,8.910475E-02,2.442158E+03,1.396173E+03,1.596633E-01,1.231143E-01,3.174030E+03,4.815023E+03,2.241125E-01,4.245881E-01,1.218634E+03,4.407676E+02,7.967182E-02,3.886683E-02,1.218552E+03,4.140331E+02,7.966643E-02,3.650939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,9.177333E+01,5.400145E+02,6.479950E-03,4.761841E-02,5.138249E+02,6.519167E+02,3.628025E-02,5.748593E-02,1.773408E+02,3.722862E+02,1.252171E-02,3.282815E-02,1.001301E+02,2.242770E+02,7.070008E-03,1.977672E-02,2.083525E+02,1.914194E+03,1.471140E-02,1.687933E-01,6.831045E+01,5.384626E+02,4.823278E-03,6.330875E-02,1.040522E+03,4.220390E+03,7.346939E-02,3.721534E-01,7.903652E+02,2.876359E+03,5.580626E-02,2.536369E-01,6.892021E+02,1.842768E+03,4.866332E-02,1.624951E-01,9.883329E+02,2.977663E+03,6.978440E-02,2.625700E-01,4.883154E+03,4.345374E+03,3.192506E-01,3.831745E-01,2.103788E+03,1.907809E+03,1.375414E-01,1.682303E-01,4.856151E+03,3.183436E+03,3.174852E-01,2.807150E-01,1.164939E+04,1.082463E+04,7.616137E-01,9.545146E-01,4.774981E+03,5.750127E+03,3.121785E-01,5.070455E-01,1.147299E+04,9.348750E+03,7.500810E-01,8.243716E-01,1.147557E+04,1.033963E+04,7.502493E-01,9.117471E-01,5.721441E+03,3.999101E+03,3.740561E-01,3.526402E-01,5.722817E+03,4.428192E+03,3.741461E-01,3.904774E-01,5.812340E+03,1.521311E+04,4.103988E-01,1.341490E+00,3.007455E+03,1.499172E+03,1.966213E-01,1.321968E-01,3.005571E+03,1.417483E+03,1.964981E-01,1.249935E-01,2.156166E+03,1.354509E+03,1.409657E-01,1.194404E-01,9.666783E+02,5.498836E+02,6.319946E-02,4.848866E-02,2.155919E+03,9.517679E+02,1.409496E-01,8.392678E-02,5.222734E+03,2.883646E+03,3.414517E-01,2.542795E-01,2.283601E+03,1.679701E+03,1.492972E-01,1.481158E-01,5.021581E+03,2.907376E+03,3.283007E-01,2.563720E-01,5.021947E+03,2.653540E+03,3.283247E-01,2.339888E-01,2.441684E+03,9.714278E+02,1.596323E-01,8.566038E-02,2.441868E+03,1.360920E+03,1.596444E-01,1.200057E-01,3.172652E+03,4.767751E+03,2.240153E-01,4.204197E-01,1.218539E+03,4.222423E+02,7.966562E-02,3.723327E-02,1.218457E+03,3.988712E+02,7.966023E-02,3.517242E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,3.327677E+02,0.000000E+00,2.934341E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.196890E+01,0.000000E+00,2.819013E-03,0.000000E+00,1.517093E+03,0.000000E+00,1.337771E-01,0.000000E+00,3.481564E+02,0.000000E+00,4.093385E-02,0.000000E+00,2.329471E+03,0.000000E+00,2.054124E-01,0.000000E+00,1.484450E+03,0.000000E+00,1.308986E-01,0.000000E+00,8.445154E+02,0.000000E+00,7.446926E-02,0.000000E+00,1.499823E+03,0.000000E+00,1.322542E-01,4.881470E+03,4.261673E+03,3.191406E-01,3.757937E-01,2.102749E+03,1.880595E+03,1.374735E-01,1.658307E-01,4.854477E+03,3.134138E+03,3.173758E-01,2.763679E-01,1.164428E+04,1.073316E+04,7.612792E-01,9.464489E-01,4.772003E+03,5.697926E+03,3.119838E-01,5.024424E-01,1.146916E+04,9.243120E+03,7.498303E-01,8.150571E-01,1.147173E+04,1.013167E+04,7.499986E-01,8.934096E-01,5.719937E+03,3.954756E+03,3.739578E-01,3.487299E-01,5.721314E+03,4.339257E+03,3.740478E-01,3.826351E-01,5.804645E+03,1.512007E+04,4.098555E-01,1.333286E+00,3.006963E+03,1.449959E+03,1.965891E-01,1.278572E-01,3.005078E+03,1.377991E+03,1.964659E-01,1.215110E-01,2.155861E+03,1.321993E+03,1.409458E-01,1.165731E-01,9.665132E+02,5.380618E+02,6.318866E-02,4.744622E-02,2.155614E+03,9.239826E+02,1.409296E-01,8.147667E-02,5.221782E+03,2.834524E+03,3.413895E-01,2.499480E-01,2.283037E+03,1.653589E+03,1.492603E-01,1.458133E-01,5.020884E+03,2.861732E+03,3.282551E-01,2.523472E-01,5.021250E+03,2.581651E+03,3.282791E-01,2.276497E-01,2.441446E+03,9.367170E+02,1.596168E-01,8.259958E-02,2.441630E+03,1.328615E+03,1.596288E-01,1.171571E-01,3.171332E+03,4.724548E+03,2.239220E-01,4.166100E-01,1.218461E+03,4.052842E+02,7.966050E-02,3.573791E-02,1.218379E+03,3.848330E+02,7.965511E-02,3.393453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,5.191425E+02,0.000000E+00,4.577792E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.966625E+01,0.000000E+00,5.261362E-03,0.000000E+00,9.623927E+01,0.000000E+00,8.486366E-03,0.000000E+00,2.102327E+03,0.000000E+00,1.853829E-01,0.000000E+00,5.445604E+02,0.000000E+00,6.402569E-02,0.000000E+00,4.182893E+03,0.000000E+00,3.688470E-01,0.000000E+00,2.748968E+03,0.000000E+00,2.424037E-01,0.000000E+00,1.628358E+03,0.000000E+00,1.435884E-01,0.000000E+00,2.784248E+03,0.000000E+00,2.455146E-01,3.659707E+03,4.186053E+03,2.392642E-01,3.691256E-01,1.576308E+03,1.855378E+03,1.030558E-01,1.636070E-01,3.639467E+03,3.089153E+03,2.379409E-01,2.724011E-01,8.729355E+03,1.064833E+04,5.707074E-01,9.389684E-01,3.576862E+03,5.649114E+03,2.338480E-01,4.981382E-01,8.598656E+03,9.145506E+03,5.621626E-01,8.064496E-01,8.600587E+03,9.943787E+03,5.622888E-01,8.768419E-01,4.288584E+03,3.913512E+03,2.803789E-01,3.450930E-01,4.289617E+03,4.258659E+03,2.804464E-01,3.755280E-01,5.797232E+03,1.503886E+04,4.093321E-01,1.326125E+00,2.254690E+03,1.405094E+03,1.474070E-01,1.239010E-01,2.253275E+03,1.341618E+03,1.473146E-01,1.183037E-01,1.616506E+03,1.292576E+03,1.056839E-01,1.139792E-01,7.246918E+02,5.271505E+02,4.737887E-02,4.648406E-02,1.616321E+03,8.993309E+02,1.056718E-01,7.930288E-02,3.915276E+03,2.788496E+03,2.559728E-01,2.458892E-01,1.711689E+03,1.629296E+03,1.119067E-01,1.436711E-01,3.764762E+03,2.819565E+03,2.461325E-01,2.486289E-01,3.765037E+03,2.515741E+03,2.461505E-01,2.218377E-01,1.830711E+03,9.062032E+02,1.196881E-01,7.990888E-02,1.830849E+03,1.299280E+03,1.196972E-01,1.145704E-01,3.170058E+03,4.686210E+03,2.238321E-01,4.132294E-01,9.136956E+02,3.899052E+02,5.973556E-02,3.438179E-02,9.136337E+02,3.720014E+02,5.973151E-02,3.280304E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,6.694075E+02,0.000000E+00,5.902827E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.643677E+02,0.000000E+00,1.449392E-02,0.000000E+00,1.808651E+02,0.000000E+00,1.594866E-02,0.000000E+00,2.454965E+03,0.000000E+00,2.164785E-01,0.000000E+00,7.043514E+02,0.000000E+00,8.281283E-02,0.000000E+00,6.161907E+03,0.000000E+00,5.433561E-01,0.000000E+00,4.132465E+03,0.000000E+00,3.644003E-01,0.000000E+00,2.504341E+03,0.000000E+00,2.208325E-01,0.000000E+00,4.189484E+03,0.000000E+00,3.694282E-01,2.438995E+03,4.116988E+03,1.594565E-01,3.630355E-01,1.050432E+03,1.831982E+03,6.867508E-02,1.615439E-01,2.425505E+03,3.047234E+03,1.585746E-01,2.687047E-01,5.817367E+03,1.056807E+04,3.803276E-01,9.318912E-01,2.383409E+03,5.603434E+03,1.558224E-01,4.941101E-01,5.730616E+03,9.053877E+03,3.746560E-01,7.983697E-01,5.731903E+03,9.772310E+03,3.747402E-01,8.617210E-01,2.858269E+03,3.874533E+03,1.868678E-01,3.416558E-01,2.858958E+03,4.184859E+03,1.869128E-01,3.690203E-01,5.797857E+03,1.496394E+04,4.093762E-01,1.319518E+00,1.502788E+03,1.364081E+03,9.824924E-02,1.202845E-01,1.501846E+03,1.308037E+03,9.818760E-02,1.153426E-01,1.077433E+03,1.265777E+03,7.044039E-02,1.116161E-01,4.830084E+02,5.170702E+02,3.157810E-02,4.559518E-02,1.077310E+03,8.770869E+02,7.043233E-02,7.734141E-02,2.609555E+03,2.745367E+03,1.706074E-01,2.420861E-01,1.140785E+03,1.606680E+03,7.458219E-02,1.416768E-01,2.509309E+03,2.780239E+03,1.640535E-01,2.451612E-01,2.509492E+03,2.455265E+03,1.640655E-01,2.165049E-01,1.220246E+03,8.789685E+02,7.977719E-02,7.750733E-02,1.220338E+03,1.272459E+03,7.978321E-02,1.122053E-01,3.173563E+03,4.650825E+03,2.240796E-01,4.101092E-01,6.090284E+02,3.759424E+02,3.981704E-02,3.315055E-02,6.089871E+02,3.602728E+02,3.981434E-02,3.176881E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,7.671822E+02,0.000000E+00,6.765003E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.780284E+02,0.000000E+00,2.451651E-02,0.000000E+00,2.787237E+02,0.000000E+00,2.457782E-02,0.000000E+00,2.631938E+03,0.000000E+00,2.320840E-01,0.000000E+00,8.047480E+02,0.000000E+00,9.461677E-02,0.000000E+00,7.409873E+03,0.000000E+00,6.534017E-01,0.000000E+00,5.075205E+03,0.000000E+00,4.475309E-01,0.000000E+00,3.157807E+03,0.000000E+00,2.784550E-01,0.000000E+00,5.149425E+03,0.000000E+00,4.540756E-01,1.219306E+03,4.053772E+03,7.971573E-02,3.574611E-01,5.250970E+02,1.810275E+03,3.432977E-02,1.596298E-01,1.212562E+03,3.008427E+03,7.927484E-02,2.652827E-01,2.908119E+03,1.049227E+04,1.901269E-01,9.252070E-01,1.191394E+03,5.560724E+03,7.789091E-02,4.903439E-01,2.864890E+03,8.967949E+03,1.873006E-01,7.907926E-01,2.865533E+03,9.615485E+03,1.873427E-01,8.478922E-01,1.428965E+03,3.837753E+03,9.342282E-02,3.384126E-01,1.429310E+03,4.117156E+03,9.344534E-02,3.630503E-01,5.836506E+03,1.489384E+04,4.121052E-01,1.313337E+00,7.513263E+02,1.326534E+03,4.912018E-02,1.169736E-01,7.508548E+02,1.277009E+03,4.908936E-02,1.126065E-01,5.386817E+02,1.241292E+03,3.521791E-02,1.094569E-01,2.414843E+02,5.077479E+02,1.578775E-02,4.477314E-02,5.386201E+02,8.570005E+02,3.521388E-02,7.557019E-02,1.304677E+03,2.704939E+03,8.529709E-02,2.385212E-01,5.703337E+02,1.585607E+03,3.728726E-02,1.398186E-01,1.254583E+03,2.743538E+03,8.202205E-02,2.419248E-01,1.254674E+03,2.399670E+03,8.202804E-02,2.116026E-01,6.100961E+02,8.545953E+02,3.988684E-02,7.535811E-02,6.101422E+02,1.247871E+03,3.988985E-02,1.100371E-01,3.199943E+03,4.617790E+03,2.259422E-01,4.071961E-01,3.045015E+02,3.632630E+02,1.990769E-02,3.203249E-02,3.044808E+02,3.495750E+02,1.990634E-02,3.082548E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,8.304315E+02,0.000000E+00,7.322734E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.311029E+02,0.000000E+00,3.801459E-02,0.000000E+00,3.543644E+02,0.000000E+00,3.124781E-02,0.000000E+00,2.738572E+03,0.000000E+00,2.414869E-01,0.000000E+00,8.671956E+02,0.000000E+00,1.019589E-01,0.000000E+00,8.052109E+03,0.000000E+00,7.100340E-01,0.000000E+00,5.586294E+03,0.000000E+00,4.925987E-01,0.000000E+00,3.528670E+03,0.000000E+00,3.111576E-01,0.000000E+00,5.664395E+03,0.000000E+00,4.994856E-01,0.000000E+00,3.995895E+03,0.000000E+00,3.523575E-01,0.000000E+00,1.790151E+03,0.000000E+00,1.578553E-01,0.000000E+00,2.971868E+03,0.000000E+00,2.620590E-01,0.000000E+00,1.042101E+04,0.000000E+00,9.189234E-01,0.000000E+00,5.520868E+03,0.000000E+00,4.868294E-01,0.000000E+00,8.887628E+03,0.000000E+00,7.837099E-01,0.000000E+00,9.472008E+03,0.000000E+00,8.352404E-01,6.017426E+01,3.803184E+03,3.934071E-03,3.353643E-01,6.085293E+01,4.055042E+03,3.978440E-03,3.575731E-01,5.945220E+03,1.482874E+04,4.197813E-01,1.307597E+00,1.359919E+02,1.292139E+03,8.890875E-03,1.139407E-01,1.352196E+02,1.248343E+03,8.840381E-03,1.100787E-01,0.000000E+00,1.218886E+03,0.000000E+00,1.074812E-01,0.000000E+00,4.991247E+02,0.000000E+00,4.401275E-02,0.000000E+00,8.386289E+02,0.000000E+00,7.395019E-02,0.000000E+00,2.667062E+03,0.000000E+00,2.351812E-01,0.000000E+00,1.565975E+03,0.000000E+00,1.380875E-01,0.000000E+00,2.709321E+03,0.000000E+00,2.389076E-01,0.000000E+00,2.348503E+03,0.000000E+00,2.070907E-01,7.501929E+01,8.325140E+02,4.904608E-03,7.341098E-02,7.506315E+01,1.225301E+03,4.907476E-03,1.080469E-01,3.266904E+03,4.587082E+03,2.306702E-01,4.044883E-01,6.637674E+01,3.517706E+02,4.339576E-03,3.101909E-02,6.634514E+01,3.398839E+02,4.337510E-03,2.997092E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,8.786754E+02,0.000000E+00,7.748148E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.400853E+02,0.000000E+00,4.762465E-02,0.000000E+00,4.049429E+02,0.000000E+00,3.570781E-02,0.000000E+00,2.817027E+03,0.000000E+00,2.484051E-01,0.000000E+00,9.138614E+02,0.000000E+00,1.074456E-01,0.000000E+00,8.382611E+03,0.000000E+00,7.391776E-01,0.000000E+00,5.856043E+03,0.000000E+00,5.163851E-01,0.000000E+00,3.722299E+03,0.000000E+00,3.282319E-01,0.000000E+00,5.927384E+03,0.000000E+00,5.226760E-01,0.000000E+00,3.942213E+03,0.000000E+00,3.476238E-01,0.000000E+00,1.770977E+03,0.000000E+00,1.561645E-01,0.000000E+00,2.937173E+03,0.000000E+00,2.589996E-01,0.000000E+00,1.035266E+04,0.000000E+00,9.128963E-01,0.000000E+00,5.482349E+03,0.000000E+00,4.834328E-01,0.000000E+00,8.811210E+03,0.000000E+00,7.769714E-01,0.000000E+00,9.339173E+03,0.000000E+00,8.235271E-01,2.795764E+02,3.770056E+03,1.827813E-02,3.324431E-01,2.806278E+02,3.997314E+03,1.834688E-02,3.524826E-01,6.148170E+03,1.477008E+04,4.341112E-01,1.302423E+00,3.196423E+02,1.260068E+03,2.089756E-02,1.111127E-01,3.182050E+02,1.221316E+03,2.080360E-02,1.076955E-01,0.000000E+00,1.198127E+03,0.000000E+00,1.056506E-01,0.000000E+00,4.909698E+02,0.000000E+00,4.329365E-02,0.000000E+00,8.216769E+02,0.000000E+00,7.245537E-02,0.000000E+00,2.630681E+03,0.000000E+00,2.319732E-01,0.000000E+00,1.547232E+03,0.000000E+00,1.364347E-01,1.333746E+02,2.676920E+03,8.719759E-03,2.360505E-01,1.335693E+02,2.300522E+03,8.732486E-03,2.028597E-01,2.044055E+02,8.122833E+02,1.336361E-02,7.162704E-02,2.044950E+02,1.204310E+03,1.336947E-02,1.061959E-01,3.386111E+03,4.559077E+03,2.390872E-01,4.020188E-01,1.479152E+02,3.412263E+02,9.670397E-03,3.008929E-02,1.478744E+02,3.308818E+02,9.667725E-03,2.917712E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,9.166191E+02,0.000000E+00,8.082735E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.159908E+02,0.000000E+00,5.431799E-02,0.000000E+00,4.408960E+02,0.000000E+00,3.887815E-02,0.000000E+00,2.883996E+03,0.000000E+00,2.543104E-01,0.000000E+00,9.522627E+02,0.000000E+00,1.119605E-01,0.000000E+00,8.621422E+03,0.000000E+00,7.602359E-01,0.000000E+00,6.044746E+03,0.000000E+00,5.330249E-01,0.000000E+00,3.847582E+03,0.000000E+00,3.392793E-01,0.000000E+00,6.103779E+03,0.000000E+00,5.382304E-01,0.000000E+00,3.891607E+03,0.000000E+00,3.431614E-01,0.000000E+00,1.752616E+03,0.000000E+00,1.545455E-01,0.000000E+00,2.903856E+03,0.000000E+00,2.560616E-01,0.000000E+00,1.028527E+04,0.000000E+00,9.069537E-01,0.000000E+00,5.444907E+03,0.000000E+00,4.801312E-01,0.000000E+00,8.736807E+03,0.000000E+00,7.704105E-01,0.000000E+00,9.214275E+03,0.000000E+00,8.125136E-01,6.080899E+02,3.737571E+03,3.975568E-02,3.295785E-01,6.094718E+02,3.942819E+03,3.984603E-02,3.476773E-01,6.457594E+03,1.471373E+04,4.559591E-01,1.297455E+00,5.413971E+02,1.229984E+03,3.539544E-02,1.084598E-01,5.394282E+02,1.195680E+03,3.526672E-02,1.054349E-01,0.000000E+00,1.178608E+03,0.000000E+00,1.039295E-01,0.000000E+00,4.832197E+02,0.000000E+00,4.261025E-02,0.000000E+00,8.059092E+02,0.000000E+00,7.106497E-02,0.000000E+00,2.595587E+03,0.000000E+00,2.288785E-01,0.000000E+00,1.529238E+03,0.000000E+00,1.348480E-01,3.695624E+02,2.645659E+03,2.416124E-02,2.332938E-01,3.698942E+02,2.255284E+03,2.418293E-02,1.988707E-01,3.798930E+02,7.935693E+02,2.483663E-02,6.997684E-02,3.800135E+02,1.184495E+03,2.484451E-02,1.044487E-01,3.560680E+03,4.532372E+03,2.514132E-01,3.996640E-01,2.497677E+02,3.315091E+02,1.632930E-02,2.923243E-02,2.497100E+02,3.223947E+02,1.632553E-02,2.842872E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,9.468679E+02,0.000000E+00,8.349469E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.950340E+02,0.000000E+00,6.128801E-02,0.000000E+00,4.684055E+02,0.000000E+00,4.130394E-02,0.000000E+00,2.932869E+03,0.000000E+00,2.586201E-01,0.000000E+00,9.845227E+02,0.000000E+00,1.157535E-01,0.000000E+00,8.814991E+03,0.000000E+00,7.773047E-01,0.000000E+00,6.199767E+03,0.000000E+00,5.466946E-01,3.037469E+01,3.948009E+03,2.144702E-03,3.481349E-01,0.000000E+00,6.244843E+03,0.000000E+00,5.506695E-01,0.000000E+00,3.844207E+03,0.000000E+00,3.389817E-01,0.000000E+00,1.735017E+03,0.000000E+00,1.529936E-01,0.000000E+00,2.872209E+03,0.000000E+00,2.532710E-01,0.000000E+00,1.022005E+04,0.000000E+00,9.012029E-01,0.000000E+00,5.408555E+03,0.000000E+00,4.769257E-01,7.610819E+02,8.665388E+03,4.975799E-02,7.641128E-01,7.619432E+02,9.097544E+03,4.981429E-02,8.022202E-01,1.074788E+03,3.706175E+03,7.026743E-02,3.268100E-01,1.076435E+03,3.891683E+03,7.037513E-02,3.431681E-01,6.852155E+03,1.466188E+04,4.838184E-01,1.292883E+00,8.198305E+02,1.201714E+03,5.359885E-02,1.059670E-01,8.173703E+02,1.171342E+03,5.343801E-02,1.032888E-01,1.004851E+02,1.160338E+03,6.569513E-03,1.023185E-01,0.000000E+00,4.758446E+02,0.000000E+00,4.195992E-02,1.004040E+02,7.911829E+02,6.564209E-03,6.976641E-02,2.547032E+02,2.561710E+03,1.665197E-02,2.258913E-01,0.000000E+00,1.511958E+03,0.000000E+00,1.333243E-01,7.372631E+02,2.615780E+03,4.820076E-02,2.306592E-01,7.376563E+02,2.212549E+03,4.822647E-02,1.951022E-01,6.108040E+02,7.763448E+02,3.993312E-02,6.845798E-02,6.109478E+02,1.165874E+03,3.994252E-02,1.028067E-01,3.774195E+03,4.507591E+03,2.664891E-01,3.974788E-01,3.728954E+02,3.224193E+02,2.437914E-02,2.843089E-02,3.728258E+02,3.141629E+02,2.437459E-02,2.770285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,9.722612E+02,0.000000E+00,8.573387E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.406901E+02,0.000000E+00,6.531396E-02,0.000000E+00,4.900495E+02,0.000000E+00,4.321251E-02,0.000000E+00,2.970771E+03,0.000000E+00,2.619622E-01,0.000000E+00,1.011907E+03,0.000000E+00,1.189732E-01,0.000000E+00,8.973145E+03,0.000000E+00,7.912508E-01,0.000000E+00,6.327007E+03,0.000000E+00,5.579146E-01,1.787957E+02,4.027215E+03,1.262444E-02,3.551193E-01,1.458346E+02,6.357598E+03,1.029712E-02,5.606121E-01,6.689789E+01,3.799521E+03,4.373647E-03,3.350413E-01,0.000000E+00,1.718095E+03,0.000000E+00,1.515014E-01,4.701712E+01,2.841823E+03,3.073883E-03,2.505916E-01,1.167725E+02,1.015644E+04,7.634350E-03,8.955932E-01,0.000000E+00,5.373172E+03,0.000000E+00,4.738056E-01,1.542573E+03,8.596325E+03,1.008503E-01,7.580229E-01,1.544198E+03,8.987761E+03,1.009565E-01,7.925396E-01,1.560349E+03,3.675613E+03,1.020124E-01,3.241151E-01,1.561509E+03,3.843395E+03,1.020883E-01,3.389100E-01,7.299574E+03,1.461352E+04,5.154098E-01,1.288618E+00,9.905732E+02,1.175045E+03,6.476166E-02,1.036153E-01,9.884292E+02,1.148151E+03,6.462148E-02,1.012438E-01,2.127390E+02,1.143132E+03,1.390844E-02,1.008012E-01,0.000000E+00,4.688057E+02,0.000000E+00,4.133923E-02,2.126069E+02,7.772554E+02,1.389981E-02,6.853829E-02,5.467218E+02,2.528930E+03,3.574356E-02,2.230007E-01,0.000000E+00,1.495317E+03,0.000000E+00,1.318569E-01,1.185738E+03,2.587037E+03,7.752115E-02,2.281246E-01,1.186155E+03,2.172047E+03,7.754837E-02,1.915309E-01,7.945289E+02,7.603450E+02,5.194468E-02,6.704713E-02,7.946435E+02,1.148269E+03,5.195218E-02,1.012542E-01,4.006245E+03,4.484348E+03,2.828737E-01,3.954292E-01,4.417848E+02,3.137147E+02,2.888299E-02,2.766332E-02,4.417366E+02,3.060035E+02,2.887984E-02,2.698335E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.620223E+03,2.677314E+03,1.144010E-01,2.360852E-01,8.733221E+03,8.285565E+03,6.166370E-01,7.306201E-01,2.827765E+03,3.682487E+03,1.996634E-01,3.247212E-01,1.450278E+03,1.735640E+03,1.024015E-01,1.530485E-01,3.494243E+03,7.057725E+03,2.467222E-01,6.223493E-01,1.482482E+03,2.761817E+03,1.046754E-01,3.247156E-01,1.606425E+04,2.596300E+04,1.134268E+00,2.289414E+00,1.189050E+04,1.890410E+04,8.395669E-01,1.666961E+00,8.815070E+03,1.215036E+04,6.224162E-01,1.071417E+00,1.302608E+04,1.824985E+04,9.197478E-01,1.609269E+00,1.175352E+04,1.010112E+04,7.684214E-01,8.907152E-01,5.623834E+03,5.062391E+03,3.676748E-01,4.464010E-01,1.173130E+04,9.152327E+03,7.669687E-01,8.070510E-01,2.883873E+04,1.412178E+04,1.885417E+00,1.245257E+00,1.472470E+04,9.218113E+03,9.626709E-01,8.128520E-01,2.646762E+04,2.169044E+04,1.730399E+00,1.912661E+00,2.646550E+04,2.420590E+04,1.730261E+00,2.134473E+00,1.265858E+04,9.031003E+03,8.275924E-01,7.963527E-01,1.265829E+04,1.021598E+04,8.275734E-01,9.008441E-01,2.326032E+04,2.800777E+04,1.642369E+00,2.469721E+00,6.349910E+03,6.647481E+03,4.151442E-01,5.861741E-01,6.347884E+03,6.299076E+03,4.150117E-01,5.554517E-01,5.197934E+03,4.040640E+03,3.398303E-01,3.563031E-01,2.503405E+03,2.045480E+03,1.636675E-01,1.803701E-01,5.197966E+03,3.476379E+03,3.398324E-01,3.065466E-01,1.285119E+04,5.954225E+03,8.401845E-01,5.250428E-01,6.220482E+03,3.939323E+03,4.066824E-01,3.473690E-01,1.153130E+04,7.553651E+03,7.538929E-01,6.660800E-01,1.153116E+04,9.112611E+03,7.538834E-01,8.035489E-01,5.406086E+03,3.184511E+03,3.534389E-01,2.808098E-01,5.406077E+03,3.761221E+03,3.534383E-01,3.316640E-01,1.172346E+04,8.507889E+03,8.277722E-01,7.502245E-01,2.586268E+03,2.453981E+03,1.690849E-01,2.163918E-01,2.586249E+03,2.332761E+03,1.690837E-01,2.057026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.569445E-02,1.974811E-01,,,5.158060E-01,6.111508E-01,,,1.670149E-01,2.716236E-01,,,8.565707E-02,1.280224E-01,,,2.063788E-01,5.205842E-01,,,8.755913E-02,2.716188E-01,,,9.487950E-01,1.915055E+00,,,7.022829E-01,1.394383E+00,,,5.206402E-01,8.962218E-01,,,7.693528E-01,1.346125E+00,,,6.427710E-01,7.450676E-01,,,3.075535E-01,3.734066E-01,,,6.415558E-01,6.750840E-01,,,1.577118E+00,1.041636E+00,,,8.052573E-01,6.799364E-01,,,1.447448E+00,1.599907E+00,,,1.447333E+00,1.785449E+00,,,6.922665E-01,6.661350E-01,,,6.922506E-01,7.535402E-01,,,1.373813E+00,2.065878E+00,,,3.472608E-01,4.903243E-01,,,3.471500E-01,4.646256E-01,,,2.842621E-01,2.980413E-01,,,1.369050E-01,1.508764E-01,,,2.842638E-01,2.564209E-01,,,7.027995E-01,4.391891E-01,,,3.401827E-01,2.905680E-01,,,6.306181E-01,5.571642E-01,,,6.306102E-01,6.721545E-01,,,2.956454E-01,2.348925E-01,,,2.956449E-01,2.774311E-01,,,6.924169E-01,6.275496E-01,,,1.414365E-01,1.810079E-01,,,1.414355E-01,1.720666E-01,,,0.000000E+00,0.000000E+00
